{
  "schema": "gridsim-dist3ph/1",
  "name": "IEEE 4 Node Test Feeder, Y-D step-down, balanced",
  "description": "IEEE PES Distribution System Analysis Subcommittee, IEEE 4 Node Test Feeder (W. H. Kersting), published case Y-D (ungrounded wye - delta) step-down, balanced load, 1800 kW at 0.9 pf lagging on each phase pair, the load DELTA connected (the secondary is a three-wire system). Infinite 12.47 kV source at node 1; four-wire line 1-2 (2000 ft) and three-wire line 3-4 (2500 ft); 6000 kVA 12.47/4.16 kV ungrounded-wye / delta transformer 2-3 (ANSI: the higher-voltage side leads by 30 degrees) with Z = 1.0 + j6.0 % (equal winding impedances); delta constant-power load at node 4. Line codes as in the D-GrY files (published geometry, Kersting's modified Carson equations; the four-wire code Kron-reduced, the three-wire code without a neutral). Published node voltages: tests/GridSim.Tests/Dist3phDeltaSecondaryTransformerTests.cs (also tabulated in the LBL Modelica Buildings library, IEEETests.Test4NodesFeeder).",
  "baseMva": 6.0,
  "buses": [
    { "id": 1, "baseKvLL": 12.47, "source": { "magnitudePu": [1.0, 1.0, 1.0] } },
    { "id": 2, "baseKvLL": 12.47 },
    { "id": 3, "baseKvLL": 4.16 },
    { "id": 4, "baseKvLL": 4.16 }
  ],
  "lineCodes": [
    {
      "id": "ieee4-overhead",
      "unit": "ohm/mile",
      "r": [
        [0.45755108799674815, 0.15595005994412853, 0.1534848254947009],
        [0.15595005994412856, 0.4666276021929273, 0.15800625374417016],
        [0.1534848254947009, 0.15800625374417016, 0.46147239337530727]
      ],
      "x": [
        [1.0780345407868444, 0.5016733333358068, 0.38493375201227714],
        [0.5016733333358068, 1.048163373204583, 0.42364802055288314],
        [0.3849337520122771, 0.42364802055288314, 1.0650579323735838]
      ]
    },
    {
      "id": "ieee4-overhead-3wire",
      "unit": "ohm/mile",
      "r": [
        [0.4013, 0.0953, 0.0953],
        [0.0953, 0.4013, 0.0953],
        [0.0953, 0.0953, 0.4013]
      ],
      "x": [
        [1.413270295078513, 0.8515312693943901, 0.7265972493136283],
        [0.8515312693943901, 1.413270295078513, 0.7802092354751669],
        [0.7265972493136283, 0.7802092354751669, 1.413270295078513]
      ]
    }
  ],
  "lines": [
    { "id": "line1-2", "from": 1, "to": 2, "code": "ieee4-overhead", "length": 2000, "lengthUnit": "ft" },
    { "id": "line3-4", "from": 3, "to": 4, "code": "ieee4-overhead-3wire", "length": 2500, "lengthUnit": "ft" }
  ],
  "transformers": [
    { "id": "t2-3", "from": 2, "to": 3, "connection": "y-d", "kva": 6000, "kvLLFrom": 12.47, "kvLLTo": 4.16, "rPercent": 1.0, "xPercent": 6.0 }
  ],
  "loads": [
    { "id": "load4", "bus": 4, "connection": "delta", "model": "constant-power", "kw": [1800, 1800, 1800], "kvar": [871.7797887081346, 871.7797887081346, 871.7797887081346] }
  ]
}
