[
  {
    "name": "BESW1-COVC1 132kV",
    "from": 1028,
    "to": 1100,
    "rPu": 0.0024271120293847567,
    "xPu": 0.004625803489439853,
    "bPu": 0.0034196168160000005,
    "ratingMva": 644.0,
    "circuits": 1
  },
  {
    "name": "BESW1-BESW1Q 132kV",
    "from": 1028,
    "to": 1027,
    "rPu": 0.00012454086317722682,
    "xPu": 0.0007042011019283746,
    "bPu": 0.00036069422399999997,
    "ratingMva": 971.0,
    "circuits": 1
  },
  {
    "name": "BESW1-WARW1 132kV",
    "from": 1028,
    "to": 1420,
    "rPu": 0.0036363636363636364,
    "xPu": 0.01212293388429752,
    "bPu": 0.0010976597279999999,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "BESW1-BESW1P 132kV",
    "from": 1028,
    "to": 1026,
    "rPu": 0.00012913223140495865,
    "xPu": 0.0005687557392102846,
    "bPu": 0.00029193912,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "BESW1-COVC1 132kV#2",
    "from": 1028,
    "to": 1101,
    "rPu": 0.002432277318640955,
    "xPu": 0.0046355601469237825,
    "bPu": 0.003426708384,
    "ratingMva": 644.0,
    "circuits": 1
  },
  {
    "name": "BESW1-WARW1 132kV#2",
    "from": 1028,
    "to": 1420,
    "rPu": 0.0036289026629935718,
    "xPu": 0.012075872359963267,
    "bPu": 0.001067707872,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "BESW1P-COVS1 132kV",
    "from": 1026,
    "to": 1115,
    "rPu": 0.0014531680440771349,
    "xPu": 0.005340909090909091,
    "bPu": 0.000231965712,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BESW1P-COVW1 132kV",
    "from": 1026,
    "to": 1122,
    "rPu": 0.0005331726354453627,
    "xPu": 0.0011828512396694214,
    "bPu": 8.137007999999999e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BESW1Q-COVS1 132kV",
    "from": 1027,
    "to": 1116,
    "rPu": 0.0012792699724517905,
    "xPu": 0.00535410927456382,
    "bPu": 0.000232209648,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BESW1Q-COVW1 132kV",
    "from": 1027,
    "to": 1121,
    "rPu": 0.0005153810835629017,
    "xPu": 0.001144398530762167,
    "bPu": 7.875648e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HARB1-HARB1 132kV",
    "from": 1186,
    "to": 1185,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "WARW1-HARB1 132kV",
    "from": 1420,
    "to": 1185,
    "rPu": 0.006353879706152433,
    "xPu": 0.014583333333333332,
    "bPu": 0.0006339373920000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WARW1-HARB1 132kV#2",
    "from": 1420,
    "to": 1186,
    "rPu": 0.006363062442607897,
    "xPu": 0.01459997704315886,
    "bPu": 0.000608986224,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WARW1-WARW1 132kV",
    "from": 1420,
    "to": 1421,
    "rPu": 0.00016012396694214877,
    "xPu": 8.78099173553719e-05,
    "bPu": 6.0635519999999994e-05,
    "ratingMva": 408.0,
    "circuits": 1
  },
  {
    "name": "WARW1-WARW1 132kV#2",
    "from": 1420,
    "to": 1422,
    "rPu": 0.00018308080808080807,
    "xPu": 0.00010043617998163453,
    "bPu": 6.924297599999999e-05,
    "ratingMva": 408.0,
    "circuits": 1
  },
  {
    "name": "WARW1-WARW1 132kV#3",
    "from": 1420,
    "to": 1423,
    "rPu": 0.00020087235996326907,
    "xPu": 0.00011019283746556473,
    "bPu": 7.605576e-05,
    "ratingMva": 408.0,
    "circuits": 1
  },
  {
    "name": "BICF1-BOST1 132kV",
    "from": 1029,
    "to": 1036,
    "rPu": 0.0046516299357208446,
    "xPu": 0.019865702479338842,
    "bPu": 0.00017944977600000003,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "BICF1-BOST1 132kV#2",
    "from": 1029,
    "to": 1037,
    "rPu": 0.004713613406795225,
    "xPu": 0.020129706152433424,
    "bPu": 0.00018652392,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "BICF1-SLEA1P 132kV",
    "from": 1029,
    "to": 1349,
    "rPu": 0.006425619834710743,
    "xPu": 0.01446108815426997,
    "bPu": 0.000265332672,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BICF1-SLEA1Q 132kV",
    "from": 1029,
    "to": 1350,
    "rPu": 0.006426193755739209,
    "xPu": 0.014462235996326903,
    "bPu": 0.000265959936,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BOST1-LOWF1T 132kV",
    "from": 1037,
    "to": 1261,
    "rPu": 0.0064428374655647385,
    "xPu": 0.027549357208448116,
    "bPu": 0.000249755616,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BOST1-SKEG1 132kV",
    "from": 1036,
    "to": 1346,
    "rPu": 0.008856749311294765,
    "xPu": 0.03783287419651055,
    "bPu": 0.000323232624,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BOST1-BOST1 132kV",
    "from": 1035,
    "to": 1037,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "GRTH1-GRNO1 132kV",
    "from": 1180,
    "to": 1166,
    "rPu": 0.0025464876033057847,
    "xPu": 0.005650826446280992,
    "bPu": 3.8890368e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "GRTH1-GRNO1 132kV#2",
    "from": 1181,
    "to": 1167,
    "rPu": 0.0025464876033057847,
    "xPu": 0.005650826446280992,
    "bPu": 3.8890368e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "GRTH1-GRTH1 132kV",
    "from": 1180,
    "to": 1178,
    "rPu": 1.779155188246097e-05,
    "xPu": 3.213957759412305e-05,
    "bPu": 8.677152e-06,
    "ratingMva": 676.0,
    "circuits": 1
  },
  {
    "name": "GRTH1-GRTH1 132kV#2",
    "from": 1181,
    "to": 1179,
    "rPu": 1.4348025711662075e-05,
    "xPu": 2.6400367309458217e-05,
    "bPu": 7.05672e-06,
    "ratingMva": 676.0,
    "circuits": 1
  },
  {
    "name": "LOWF1T-LOWF1 132kV",
    "from": 1261,
    "to": 1262,
    "rPu": 4.591368227731864e-06,
    "xPu": 1.9513314967860422e-05,
    "bPu": 1.39392e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "LOWF1T-SKEG1 132kV",
    "from": 1261,
    "to": 1345,
    "rPu": 0.002409894398530762,
    "xPu": 0.01029384756657484,
    "bPu": 7.122931199999999e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "SKEG1-MMAR1 132kV",
    "from": 1345,
    "to": 1271,
    "rPu": 0.0009199954086317722,
    "xPu": 0.0021837695133149677,
    "bPu": 0.0006123664800000001,
    "ratingMva": 465.0,
    "circuits": 1
  },
  {
    "name": "SKEG1-MMAR1 132kV#2",
    "from": 1346,
    "to": 1272,
    "rPu": 0.0009199954086317722,
    "xPu": 0.0021837695133149677,
    "bPu": 0.0006123664800000001,
    "ratingMva": 465.0,
    "circuits": 1
  },
  {
    "name": "SLEA1P-GRTH1 132kV",
    "from": 1349,
    "to": 1180,
    "rPu": 0.007936179981634527,
    "xPu": 0.017609618916437097,
    "bPu": 0.00012118391999999999,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "SLEA1P-SLEA1 132kV",
    "from": 1349,
    "to": 1351,
    "rPu": 0.003450987144168962,
    "xPu": 0.008786157024793387,
    "bPu": 5.7290112e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "SLEA1Q-GRTH1 132kV",
    "from": 1350,
    "to": 1181,
    "rPu": 0.007936179981634527,
    "xPu": 0.017609618916437097,
    "bPu": 0.00012118391999999999,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "SLEA1Q-SLEA1 132kV",
    "from": 1350,
    "to": 1352,
    "rPu": 0.003474517906336088,
    "xPu": 0.008845844811753902,
    "bPu": 5.7690864e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "48DW1-ANNE1 132kV",
    "from": 1004,
    "to": 1012,
    "rPu": 3.3861340679522495e-05,
    "xPu": 6.198347107438017e-05,
    "bPu": 4.755009599999999e-05,
    "ratingMva": 641.0,
    "circuits": 1
  },
  {
    "name": "48DW1-48DW1 132kV",
    "from": 1004,
    "to": 1005,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "48DW1-ANNE1 132kV#2",
    "from": 1005,
    "to": 1012,
    "rPu": 2.9269972451790633e-05,
    "xPu": 4.533976124885216e-05,
    "bPu": 4.1956991999999996e-05,
    "ratingMva": 566.0,
    "circuits": 1
  },
  {
    "name": "48HR72-PINX1 132kV",
    "from": 1006,
    "to": 1327,
    "rPu": 0.0023869375573921025,
    "xPu": 0.019388200183654728,
    "bPu": 0.000145455552,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "48HR72-48HR72 132kV",
    "from": 1007,
    "to": 1006,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-48HR72 132kV",
    "from": 1078,
    "to": 1006,
    "rPu": 8.608815426997244e-05,
    "xPu": 0.0001417584940312213,
    "bPu": 0.000150874416,
    "ratingMva": 626.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-48HR72 132kV#2",
    "from": 1078,
    "to": 1007,
    "rPu": 8.264462809917355e-05,
    "xPu": 0.00013601928374655647,
    "bPu": 0.000144985104,
    "ratingMva": 641.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-WHWE1 132kV",
    "from": 1078,
    "to": 1443,
    "rPu": 0.007621097337006428,
    "xPu": 0.019408287419651053,
    "bPu": 0.00017484984,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-GOIT1 132kV",
    "from": 1078,
    "to": 1157,
    "rPu": 0.0010055096418732782,
    "xPu": 0.0031249999999999997,
    "bPu": 0.001106563392,
    "ratingMva": 728.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-STAV1 132kV",
    "from": 1078,
    "to": 1384,
    "rPu": 0.002428833792470156,
    "xPu": 0.0057765151515151505,
    "bPu": 0.000203477472,
    "ratingMva": 647.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-STAV1 132kV#2",
    "from": 1078,
    "to": 1383,
    "rPu": 0.0024070247933884294,
    "xPu": 0.005716827364554637,
    "bPu": 0.00017340364800000002,
    "ratingMva": 647.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-MANS1 132kV",
    "from": 1078,
    "to": 1264,
    "rPu": 0.00259297520661157,
    "xPu": 0.020957300275482094,
    "bPu": 0.00039048926399999997,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-WHWE1 132kV#2",
    "from": 1078,
    "to": 1442,
    "rPu": 0.007633149678604224,
    "xPu": 0.01943870523415978,
    "bPu": 0.00018561787199999997,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-MANS1 132kV#2",
    "from": 1078,
    "to": 1263,
    "rPu": 0.0025981404958677684,
    "xPu": 0.020990013774104685,
    "bPu": 0.00041082307200000003,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-ALFR1 132kV",
    "from": 1078,
    "to": 1008,
    "rPu": 0.007717516069788797,
    "xPu": 0.017063246097337007,
    "bPu": 0.000309241152,
    "ratingMva": 579.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-ALFR1 132kV#2",
    "from": 1078,
    "to": 1009,
    "rPu": 0.0077094811753902655,
    "xPu": 0.01704775022956841,
    "bPu": 0.00029873447999999997,
    "ratingMva": 579.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-NETW1T 132kV",
    "from": 1078,
    "to": 1281,
    "rPu": 0.0018055555555555555,
    "xPu": 0.014586202938475665,
    "bPu": 0.00034379294399999996,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "CHTE1-GOIT1 132kV#2",
    "from": 1078,
    "to": 1156,
    "rPu": 0.0010055096418732782,
    "xPu": 0.0031261478420569326,
    "bPu": 0.001103671008,
    "ratingMva": 728.0,
    "circuits": 1
  },
  {
    "name": "CLIP1P-CLIP1 132kV",
    "from": 1085,
    "to": 1087,
    "rPu": 2.4104683195592284e-05,
    "xPu": 5.2800734618916435e-05,
    "bPu": 3.6590399999999997e-07,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "CLIP1P-STAY1 132kV",
    "from": 1085,
    "to": 1387,
    "rPu": 0.011937557392102846,
    "xPu": 0.0263475665748393,
    "bPu": 0.000401205024,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "CLIP1Q-CLIP1 132kV",
    "from": 1086,
    "to": 1088,
    "rPu": 2.4104683195592284e-05,
    "xPu": 5.2800734618916435e-05,
    "bPu": 3.6590399999999997e-07,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "CLIP1Q-CRIF1T 132kV",
    "from": 1086,
    "to": 1125,
    "rPu": 0.0039652203856749306,
    "xPu": 0.008799357208448117,
    "bPu": 6.05484e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "CRIF1T-CRIF1 132kV",
    "from": 1125,
    "to": 1126,
    "rPu": 3.4435261707988978e-06,
    "xPu": 1.4921946740128558e-05,
    "bPu": 7.614288000000001e-06,
    "ratingMva": 1177.0,
    "circuits": 1
  },
  {
    "name": "CRIF1T-STAY1 132kV",
    "from": 1125,
    "to": 1387,
    "rPu": 0.007798438934802571,
    "xPu": 0.01716368227731864,
    "bPu": 0.000338513472,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "MANS1-CLIP1P 132kV",
    "from": 1263,
    "to": 1085,
    "rPu": 0.002169995408631772,
    "xPu": 0.009372130394857667,
    "bPu": 0.000272058336,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "MANS1-CLIP1Q 132kV",
    "from": 1264,
    "to": 1086,
    "rPu": 0.0021774563820018363,
    "xPu": 0.009371556473829201,
    "bPu": 0.000309084336,
    "ratingMva": 667.0,
    "circuits": 1
  },
  {
    "name": "NETW1T-NETW1 132kV",
    "from": 1281,
    "to": 1282,
    "rPu": 1.893939393939394e-05,
    "xPu": 9.067952249770431e-05,
    "bPu": 3.9796416e-05,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "NETW1T-PINX1 132kV",
    "from": 1281,
    "to": 1328,
    "rPu": 0.0006186868686868687,
    "xPu": 0.005024104683195592,
    "bPu": 3.7688111999999995e-05,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "PINX1-48DW1 132kV",
    "from": 1327,
    "to": 1004,
    "rPu": 0.0007151056014692378,
    "xPu": 0.005806932966023875,
    "bPu": 4.356e-05,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "PINX1-ANNE1 132kV",
    "from": 1328,
    "to": 1012,
    "rPu": 0.0007162534435261707,
    "xPu": 0.00582070707070707,
    "bPu": 4.3664544e-05,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "COVE1-WHIT1 132kV",
    "from": 1104,
    "to": 1438,
    "rPu": 0.006976584022038567,
    "xPu": 0.015607782369146004,
    "bPu": 0.000240486048,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "COVE1-NUNE1 132kV",
    "from": 1104,
    "to": 1312,
    "rPu": 0.002180899908172635,
    "xPu": 0.006844582185491277,
    "bPu": 0.00030695860800000003,
    "ratingMva": 728.0,
    "circuits": 1
  },
  {
    "name": "COVE1-NUNE1 132kV#2",
    "from": 1104,
    "to": 1313,
    "rPu": 0.0020948117539026628,
    "xPu": 0.006597222222222221,
    "bPu": 0.000279968832,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "COVE1-COVN1 132kV",
    "from": 1104,
    "to": 1111,
    "rPu": 0.00023014233241505966,
    "xPu": 0.0005102157943067034,
    "bPu": 3.502224e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "COVE1-COVN1 132kV#2",
    "from": 1104,
    "to": 1112,
    "rPu": 0.00018078512396694214,
    "xPu": 0.00040174471992653814,
    "bPu": 2.770416e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "COVE1-HINC1Q 132kV",
    "from": 1104,
    "to": 1202,
    "rPu": 0.0038785583103764917,
    "xPu": 0.008783861340679521,
    "bPu": 0.000129512592,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "COVE1-HINC1P 132kV",
    "from": 1104,
    "to": 1201,
    "rPu": 0.00389692378328742,
    "xPu": 0.008853879706152432,
    "bPu": 0.00014139576,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "COVE1-RUGB1 132kV",
    "from": 1104,
    "to": 1340,
    "rPu": 0.004769283746556474,
    "xPu": 0.02011363636363636,
    "bPu": 0.00030211473599999996,
    "ratingMva": 821.0,
    "circuits": 1
  },
  {
    "name": "COVE1-RUGB1 132kV#2",
    "from": 1104,
    "to": 1340,
    "rPu": 0.004755509641873278,
    "xPu": 0.020115932047750227,
    "bPu": 0.0002996928,
    "ratingMva": 821.0,
    "circuits": 1
  },
  {
    "name": "COVE1-WHIT1 132kV#2",
    "from": 1104,
    "to": 1439,
    "rPu": 0.007007575757575758,
    "xPu": 0.01566574839302112,
    "bPu": 0.000234056592,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "COVS1-WHIT1 132kV",
    "from": 1116,
    "to": 1439,
    "rPu": 0.001146694214876033,
    "xPu": 0.0032799586776859502,
    "bPu": 0.001244404656,
    "ratingMva": 985.0,
    "circuits": 1
  },
  {
    "name": "CRIR1T-CRIR1 132kV",
    "from": 1127,
    "to": 1128,
    "rPu": 4.591368227731864e-06,
    "xPu": 1.6069788797061524e-05,
    "bPu": 5.959008e-06,
    "ratingMva": 998.0,
    "circuits": 1
  },
  {
    "name": "CRIR1T-DAVE1 132kV",
    "from": 1127,
    "to": 1131,
    "rPu": 0.007185491276400367,
    "xPu": 0.01594410009182736,
    "bPu": 0.000109718928,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DAVE1P-DAVE1 132kV",
    "from": 1129,
    "to": 1132,
    "rPu": 0.013344811753902662,
    "xPu": 0.029611455463728193,
    "bPu": 0.00020377368,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DAVE1P-RUGB1 132kV",
    "from": 1129,
    "to": 1340,
    "rPu": 0.0008637511478420569,
    "xPu": 0.0019243572084481173,
    "bPu": 2.1936816000000004e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "DAVE1Q-RUGB1 132kV",
    "from": 1130,
    "to": 1340,
    "rPu": 0.0008614554637281911,
    "xPu": 0.0018985307621671257,
    "bPu": 2.4271632000000004e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "DAVE1Q-CRIR1T 132kV",
    "from": 1130,
    "to": 1127,
    "rPu": 0.006159320477502295,
    "xPu": 0.013667355371900827,
    "bPu": 9.405475199999998e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HINC1P-DAVE1P 132kV",
    "from": 1201,
    "to": 1129,
    "rPu": 0.011065197428833792,
    "xPu": 0.024553489439853075,
    "bPu": 0.000168960528,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HINC1P-HINC1 132kV",
    "from": 1201,
    "to": 1203,
    "rPu": 0.0020948117539026628,
    "xPu": 0.0046487603305785125,
    "bPu": 3.1990464e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HINC1Q-HINC1 132kV",
    "from": 1202,
    "to": 1204,
    "rPu": 0.002095959595959596,
    "xPu": 0.004652777777777777,
    "bPu": 4.8996288000000004e-05,
    "ratingMva": 590.0,
    "circuits": 1
  },
  {
    "name": "HINC1Q-PAIL1 132kV",
    "from": 1202,
    "to": 1322,
    "rPu": 0.00870580808080808,
    "xPu": 0.019318181818181818,
    "bPu": 0.00013294512,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "PAIL1-DAVE1Q 132kV",
    "from": 1322,
    "to": 1130,
    "rPu": 0.002549357208448117,
    "xPu": 0.005657139577594123,
    "bPu": 3.8925215999999995e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-COVS1 132kV",
    "from": 1438,
    "to": 1115,
    "rPu": 0.0011426767676767677,
    "xPu": 0.0032679063360881544,
    "bPu": 0.00122908896,
    "ratingMva": 985.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-GRES1 132kV",
    "from": 1149,
    "to": 1163,
    "rPu": 0.0013647842056932966,
    "xPu": 0.005829315886134068,
    "bPu": 4.033656e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-BURT1 132kV",
    "from": 1149,
    "to": 1063,
    "rPu": 0.0017120064279155188,
    "xPu": 0.0071057162534435255,
    "bPu": 0.000117681696,
    "ratingMva": 796.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-BTNS1 132kV",
    "from": 1149,
    "to": 1058,
    "rPu": 2.6400367309458217e-05,
    "xPu": 0.0001113406795224977,
    "bPu": 3.4116192e-05,
    "ratingMva": 894.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-TAMW1T 132kV",
    "from": 1149,
    "to": 1400,
    "rPu": 0.0003518135904499541,
    "xPu": 0.0014692378328741965,
    "bPu": 0.00010459627199999998,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-BURT1 132kV#2",
    "from": 1149,
    "to": 1063,
    "rPu": 0.0017188934802571164,
    "xPu": 0.007153351698806243,
    "bPu": 0.000111618144,
    "ratingMva": 796.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-BTNS1 132kV#2",
    "from": 1149,
    "to": 1059,
    "rPu": 3.6157024793388425e-05,
    "xPu": 0.00015094123048668503,
    "bPu": 4.6347840000000007e-05,
    "ratingMva": 894.0,
    "circuits": 1
  },
  {
    "name": "TAMW1T-GRES1 132kV",
    "from": 1400,
    "to": 1162,
    "rPu": 0.0010169880624426079,
    "xPu": 0.004343434343434344,
    "bPu": 3.00564e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "TAMW1T-TAMW1 132kV",
    "from": 1400,
    "to": 1401,
    "rPu": 0.005297865013774105,
    "xPu": 0.022138429752066115,
    "bPu": 0.000483097824,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "48DF1-BLET1 132kV",
    "from": 1002,
    "to": 1030,
    "rPu": 0.0023358585858585857,
    "xPu": 0.015316230486685031,
    "bPu": 0.00255357432,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "48DF1A-48DF1 132kV",
    "from": 1003,
    "to": 1002,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BRAA1-BLET1 132kV",
    "from": 1049,
    "to": 1030,
    "rPu": 0.0007856978879706151,
    "xPu": 0.0040536042240587695,
    "bPu": 0.0016171562880000002,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "BRKL1P-BANB1 132kV",
    "from": 1052,
    "to": 1021,
    "rPu": 0.0027812213039485763,
    "xPu": 0.018584710743801653,
    "bPu": 0.00013608144,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "BRKL1P-BRKL1 132kV",
    "from": 1052,
    "to": 1054,
    "rPu": 8.034894398530762e-06,
    "xPu": 4.591368227731864e-05,
    "bPu": 2.3557248e-05,
    "ratingMva": 965.0,
    "circuits": 1
  },
  {
    "name": "BRKL1Q-BANB1 132kV",
    "from": 1053,
    "to": 1021,
    "rPu": 0.002750803489439853,
    "xPu": 0.018380394857667584,
    "bPu": 0.00013458297599999998,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "BRKL1Q-BRKL1 132kV",
    "from": 1053,
    "to": 1055,
    "rPu": 8.034894398530762e-06,
    "xPu": 5.39485766758494e-05,
    "bPu": 4.00752e-07,
    "ratingMva": 965.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-48DF1 132kV",
    "from": 1151,
    "to": 1002,
    "rPu": 0.00018365472910927456,
    "xPu": 0.00032139577594123047,
    "bPu": 0.00032189097599999997,
    "ratingMva": 652.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-48DF1A 132kV",
    "from": 1151,
    "to": 1003,
    "rPu": 0.00018422865013774102,
    "xPu": 0.0003282828282828283,
    "bPu": 0.000323267472,
    "ratingMva": 641.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-ECLA1 132kV",
    "from": 1151,
    "to": 1153,
    "rPu": 3.845270890725436e-05,
    "xPu": 0.0001044536271808999,
    "bPu": 7.8408e-07,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-BRKL1P 132kV",
    "from": 1151,
    "to": 1052,
    "rPu": 0.00415805785123967,
    "xPu": 0.027629132231404955,
    "bPu": 0.000637265376,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-STOS1 132kV",
    "from": 1152,
    "to": 1396,
    "rPu": 0.0019398530762167127,
    "xPu": 0.012931014692378328,
    "bPu": 0.000570967056,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-BRKL1Q 132kV",
    "from": 1152,
    "to": 1053,
    "rPu": 0.0041230486685032135,
    "xPu": 0.027389807162534436,
    "bPu": 0.0006823935359999999,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-BLET1 132kV",
    "from": 1152,
    "to": 1030,
    "rPu": 0.0024190771349862257,
    "xPu": 0.01581439393939394,
    "bPu": 0.003065108112,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "ECLA1-STOS1 132kV#2",
    "from": 1151,
    "to": 1394,
    "rPu": 0.0019513314967860424,
    "xPu": 0.013001606978879705,
    "bPu": 0.0006433289280000001,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "STOS1-STOS1 132kV",
    "from": 1394,
    "to": 1395,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STOS1-STDB1 132kV",
    "from": 1395,
    "to": 1389,
    "rPu": 1.3200183654729109e-05,
    "xPu": 7.40358126721763e-05,
    "bPu": 3.7775232e-05,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "STOS1-STOS1 132kV#2",
    "from": 1396,
    "to": 1397,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STOS1-STDB1 132kV#2",
    "from": 1397,
    "to": 1390,
    "rPu": 1.893939393939394e-05,
    "xPu": 0.00010674931129476582,
    "bPu": 5.4641664e-05,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "STOS1-BRAA1 132kV",
    "from": 1394,
    "to": 1049,
    "rPu": 0.003589876033057851,
    "xPu": 0.007966023875114784,
    "bPu": 5.4815903999999996e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STOS1-BRAA1 132kV#2",
    "from": 1396,
    "to": 1049,
    "rPu": 0.0035904499540863177,
    "xPu": 0.007967745638200184,
    "bPu": 5.4833328e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "COVI1S-COVI1 132kV",
    "from": 1105,
    "to": 1107,
    "rPu": 0.0006221303948576675,
    "xPu": 0.0026561065197428834,
    "bPu": 1.838232e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "COVI1S-HINC1 132kV",
    "from": 1105,
    "to": 1203,
    "rPu": 0.00524793388429752,
    "xPu": 0.02265151515151515,
    "bPu": 0.000692325216,
    "ratingMva": 821.0,
    "circuits": 1
  },
  {
    "name": "COVI1T-COVI1 132kV",
    "from": 1106,
    "to": 1107,
    "rPu": 0.0006221303948576675,
    "xPu": 0.0026561065197428834,
    "bPu": 1.838232e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "COVI1T-HINC1 132kV",
    "from": 1106,
    "to": 1204,
    "rPu": 0.005334022038567493,
    "xPu": 0.0230102157943067,
    "bPu": 0.000624232224,
    "ratingMva": 821.0,
    "circuits": 1
  },
  {
    "name": "DSRD1-CARP1 132kV",
    "from": 1150,
    "to": 1070,
    "rPu": 0.0005188246097337006,
    "xPu": 0.0015668044077134986,
    "bPu": 0.000425981952,
    "ratingMva": 873.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-LEIC1 132kV",
    "from": 1155,
    "to": 1227,
    "rPu": 0.0017143021120293847,
    "xPu": 0.006825642791551882,
    "bPu": 0.000165667392,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-COVI1S 132kV",
    "from": 1155,
    "to": 1105,
    "rPu": 0.0034102387511478417,
    "xPu": 0.014748048668503214,
    "bPu": 0.000140367744,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-CARP1 132kV",
    "from": 1155,
    "to": 1071,
    "rPu": 0.0006026170798898071,
    "xPu": 0.0017728420569329659,
    "bPu": 0.00047553580800000004,
    "ratingMva": 873.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-LEIC1 132kV#2",
    "from": 1155,
    "to": 1227,
    "rPu": 0.0018227731864095499,
    "xPu": 0.0058126721763085394,
    "bPu": 0.00012496492799999998,
    "ratingMva": 1198.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-LEIC1 132kV#3",
    "from": 1155,
    "to": 1226,
    "rPu": 0.0017091368227731864,
    "xPu": 0.006825068870523416,
    "bPu": 8.180568e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-COVI1T 132kV",
    "from": 1155,
    "to": 1106,
    "rPu": 9.240128558310375e-05,
    "xPu": 0.0005756427915518824,
    "bPu": 3.9587328e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-DSRD1 132kV",
    "from": 1155,
    "to": 1150,
    "rPu": 0.00014634986225895314,
    "xPu": 0.00045798898071625337,
    "bPu": 0.000155648592,
    "ratingMva": 894.0,
    "circuits": 1
  },
  {
    "name": "ENDE1-LEIC1 132kV#4",
    "from": 1155,
    "to": 1226,
    "rPu": 0.0018239210284664831,
    "xPu": 0.005821280991735536,
    "bPu": 0.000128170944,
    "ratingMva": 1198.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LEIC1 132kV",
    "from": 1226,
    "to": 1228,
    "rPu": 6.313131313131313e-06,
    "xPu": 3.558310376492194e-05,
    "bPu": 1.8347472e-05,
    "ratingMva": 988.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LEIE1 132kV",
    "from": 1227,
    "to": 1233,
    "rPu": 0.0008356290174471992,
    "xPu": 0.0013900367309458218,
    "bPu": 0.0014584933439999999,
    "ratingMva": 711.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-WIGS1P 132kV",
    "from": 1226,
    "to": 1446,
    "rPu": 0.002219926538108356,
    "xPu": 0.00950068870523416,
    "bPu": 0.00010024027200000001,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LENO1 132kV",
    "from": 1227,
    "to": 1237,
    "rPu": 0.0008029155188246097,
    "xPu": 0.0013142791551882462,
    "bPu": 0.001414776528,
    "ratingMva": 740.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-WIGS1Q 132kV",
    "from": 1227,
    "to": 1447,
    "rPu": 0.0022273875114784203,
    "xPu": 0.009513314967860422,
    "bPu": 6.5827872e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LEIE1 132kV#2",
    "from": 1226,
    "to": 1232,
    "rPu": 0.000827020202020202,
    "xPu": 0.0013682277318640954,
    "bPu": 0.0014419231199999999,
    "ratingMva": 711.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LENO1 132kV#2",
    "from": 1226,
    "to": 1236,
    "rPu": 0.0007994719926538109,
    "xPu": 0.0013659320477502294,
    "bPu": 0.0014248301760000001,
    "ratingMva": 740.0,
    "circuits": 1
  },
  {
    "name": "LEIC1-LEIC1 132kV#2",
    "from": 1229,
    "to": 1227,
    "rPu": 9.182736455463728e-06,
    "xPu": 3.9600550964187326e-05,
    "bPu": 2.0438352e-05,
    "ratingMva": 1177.0,
    "circuits": 1
  },
  {
    "name": "WIGS1P-WIGS1 132kV",
    "from": 1446,
    "to": 1448,
    "rPu": 9.584481175390266e-05,
    "xPu": 0.0004097796143250689,
    "bPu": 2.8401119999999996e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WIGS1P-KIBW1 132kV",
    "from": 1446,
    "to": 1222,
    "rPu": 0.0028707529843893477,
    "xPu": 0.012262396694214875,
    "bPu": 8.4837456e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WIGS1Q-WIGS1 132kV",
    "from": 1447,
    "to": 1449,
    "rPu": 0.00011019283746556473,
    "xPu": 0.00047004132231404956,
    "bPu": 3.2582880000000007e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WIGS1Q-KIBW1 132kV",
    "from": 1447,
    "to": 1223,
    "rPu": 0.0029247015610651974,
    "xPu": 0.012491391184573002,
    "bPu": 8.642304e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "CORB1-PFZ76/2 132kV",
    "from": 1093,
    "to": 1326,
    "rPu": 0.011366505968778695,
    "xPu": 0.02522210743801653,
    "bPu": 0.00017356046399999997,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "CORB1-PFZ76/1 132kV",
    "from": 1093,
    "to": 1325,
    "rPu": 0.01137855831037649,
    "xPu": 0.02529040404040404,
    "bPu": 0.000195915456,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "48CM13-CORN1 132kV",
    "from": 1000,
    "to": 1099,
    "rPu": 0.00041437098255280074,
    "xPu": 0.0026084710743801654,
    "bPu": 3.1990464e-05,
    "ratingMva": 1698.0,
    "circuits": 1
  },
  {
    "name": "48CM13-48CM13 132kV",
    "from": 1001,
    "to": 1000,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "CORB1-KIBW1 132kV",
    "from": 1093,
    "to": 1223,
    "rPu": 0.014524219467401284,
    "xPu": 0.03196625344352617,
    "bPu": 0.0009568738079999999,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "CORB1-CORN1 132kV",
    "from": 1093,
    "to": 1099,
    "rPu": 0.0004160927456382001,
    "xPu": 0.0026210973370064277,
    "bPu": 3.214728e-05,
    "ratingMva": 1698.0,
    "circuits": 1
  },
  {
    "name": "CORB1-48CM13 132kV",
    "from": 1093,
    "to": 1000,
    "rPu": 4.017447199265381e-06,
    "xPu": 2.1808999081726355e-05,
    "bPu": 7.074143999999999e-06,
    "ratingMva": 1275.0,
    "circuits": 1
  },
  {
    "name": "CORB1-48CM13 132kV#2",
    "from": 1093,
    "to": 1001,
    "rPu": 4.591368227731864e-06,
    "xPu": 2.3530762167125805e-05,
    "bPu": 7.631712e-06,
    "ratingMva": 1275.0,
    "circuits": 1
  },
  {
    "name": "CORB1-KIBW1 132kV#2",
    "from": 1093,
    "to": 1222,
    "rPu": 0.014478879706152433,
    "xPu": 0.031960514233241505,
    "bPu": 0.0009024935039999999,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "CORB1-CORB1 132kV",
    "from": 1093,
    "to": 1094,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "CORB1-CORB1 132kV#2",
    "from": 1094,
    "to": 1095,
    "rPu": 5.73921028466483e-06,
    "xPu": 5.73921028466483e-06,
    "bPu": 0.0,
    "ratingMva": 1275.0,
    "circuits": 1
  },
  {
    "name": "CORB1-CORB1 132kV#3",
    "from": 1093,
    "to": 1095,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "CORN1-OAKH1Q 132kV",
    "from": 1099,
    "to": 1317,
    "rPu": 0.010211202938475664,
    "xPu": 0.02266586317722681,
    "bPu": 0.000164778768,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "CORN1-OAKH1P 132kV",
    "from": 1099,
    "to": 1316,
    "rPu": 0.010206611570247933,
    "xPu": 0.022647497704315886,
    "bPu": 0.000155840256,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "GREN1-NAMP1 132kV",
    "from": 1160,
    "to": 1273,
    "rPu": 0.0020833333333333333,
    "xPu": 0.013905532598714415,
    "bPu": 0.000371688768,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "GREN1-WELL1 132kV",
    "from": 1161,
    "to": 1433,
    "rPu": 0.0037098255280073457,
    "xPu": 0.008232323232323232,
    "bPu": 5.6645424e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "GREN1-NAMP1 132kV#2",
    "from": 1160,
    "to": 1273,
    "rPu": 0.002091368227731864,
    "xPu": 0.013958907254361799,
    "bPu": 0.000355432176,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "GREN1-WELL1 132kV#2",
    "from": 1161,
    "to": 1432,
    "rPu": 0.0037098255280073457,
    "xPu": 0.008232323232323232,
    "bPu": 5.6645424e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "GREN1-KETT1P 132kV",
    "from": 1160,
    "to": 1216,
    "rPu": 0.0035835629017447195,
    "xPu": 0.024493801652892562,
    "bPu": 0.00017164382399999998,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "GREN1-IRTH1Q 132kV",
    "from": 1161,
    "to": 1211,
    "rPu": 0.002203282828282828,
    "xPu": 0.014721074380165289,
    "bPu": 0.000107784864,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "GREN1-KETT1Q 132kV",
    "from": 1160,
    "to": 1217,
    "rPu": 0.0035806932966023874,
    "xPu": 0.024476010101010102,
    "bPu": 0.00017150443199999998,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "GREN1-IRTH1P 132kV",
    "from": 1161,
    "to": 1210,
    "rPu": 0.002203282828282828,
    "xPu": 0.014719926538108356,
    "bPu": 0.000132753456,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "GREN1-NORE1 132kV",
    "from": 1160,
    "to": 1287,
    "rPu": 0.0042447199265381085,
    "xPu": 0.010985996326905417,
    "bPu": 0.000224612784,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "IRTH1P-CORB1 132kV",
    "from": 1210,
    "to": 1093,
    "rPu": 0.006411271808999081,
    "xPu": 0.027384641873278232,
    "bPu": 0.00019061856000000002,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "IRTH1P-IRTH1 132kV",
    "from": 1210,
    "to": 1212,
    "rPu": 1.721763085399449e-05,
    "xPu": 7.346189164370983e-05,
    "bPu": 5.05296e-07,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "IRTH1Q-CORB1 132kV",
    "from": 1211,
    "to": 1093,
    "rPu": 0.006454889807162534,
    "xPu": 0.027569444444444445,
    "bPu": 0.000191890512,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "IRTH1Q-IRTH1 132kV",
    "from": 1211,
    "to": 1213,
    "rPu": 1.721763085399449e-05,
    "xPu": 7.231404958677685e-05,
    "bPu": 5.05296e-07,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "KETT1P-KETT1 132kV",
    "from": 1216,
    "to": 1218,
    "rPu": 0.0002772038567493113,
    "xPu": 0.00046028466483011933,
    "bPu": 0.0004841258400000001,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "KETT1P-CORB1 132kV",
    "from": 1216,
    "to": 1093,
    "rPu": 0.0035657713498622587,
    "xPu": 0.015120523415977959,
    "bPu": 0.00029690496,
    "ratingMva": 602.0,
    "circuits": 1
  },
  {
    "name": "KETT1Q-KETT1 132kV",
    "from": 1217,
    "to": 1219,
    "rPu": 0.0002789256198347107,
    "xPu": 0.00046028466483011933,
    "bPu": 0.00048649550400000003,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "KETT1Q-CORB1 132kV",
    "from": 1217,
    "to": 1093,
    "rPu": 0.0035674931129476583,
    "xPu": 0.015135445362718089,
    "bPu": 0.000293803488,
    "ratingMva": 602.0,
    "circuits": 1
  },
  {
    "name": "NAMP1-NORE1 132kV",
    "from": 1273,
    "to": 1288,
    "rPu": 0.0021206382001836546,
    "xPu": 0.004695821854912764,
    "bPu": 5.31432e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "NAMP1-NAMW1 132kV",
    "from": 1273,
    "to": 1276,
    "rPu": 0.0007346189164370982,
    "xPu": 0.0011983471074380166,
    "bPu": 0.001296119088,
    "ratingMva": 740.0,
    "circuits": 1
  },
  {
    "name": "NAMP1-NAMW1 132kV#2",
    "from": 1273,
    "to": 1277,
    "rPu": 0.0006978879706152434,
    "xPu": 0.001177685950413223,
    "bPu": 0.001192864464,
    "ratingMva": 740.0,
    "circuits": 1
  },
  {
    "name": "OAKH1P-MELT1 132kV",
    "from": 1316,
    "to": 1268,
    "rPu": 0.009683769513314967,
    "xPu": 0.021487603305785124,
    "bPu": 0.000147860064,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "OAKH1P-OAKH1 132kV",
    "from": 1316,
    "to": 1318,
    "rPu": 0.0015536042240587695,
    "xPu": 0.0034475436179981635,
    "bPu": 2.3731488e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "OAKH1Q-MELT1 132kV",
    "from": 1317,
    "to": 1267,
    "rPu": 0.00965392561983471,
    "xPu": 0.021421602387511476,
    "bPu": 0.00014740703999999998,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "OAKH1Q-OAKH1 132kV",
    "from": 1317,
    "to": 1319,
    "rPu": 0.0015536042240587695,
    "xPu": 0.0034475436179981635,
    "bPu": 2.3731488e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "CLFF1P-CLFF1 132kV",
    "from": 1081,
    "to": 1083,
    "rPu": 1.9513314967860422e-05,
    "xPu": 3.558310376492194e-05,
    "bPu": 9.530927999999999e-06,
    "ratingMva": 676.0,
    "circuits": 1
  },
  {
    "name": "CLFF1P-NOTT1 132kV",
    "from": 1081,
    "to": 1305,
    "rPu": 0.001481864095500459,
    "xPu": 0.0049512167125803485,
    "bPu": 9.189417599999999e-05,
    "ratingMva": 1198.0,
    "circuits": 1
  },
  {
    "name": "CLFF1Q-CLFF1 132kV",
    "from": 1082,
    "to": 1084,
    "rPu": 1.9513314967860422e-05,
    "xPu": 3.558310376492194e-05,
    "bPu": 9.530927999999999e-06,
    "ratingMva": 676.0,
    "circuits": 1
  },
  {
    "name": "CLFF1Q-RATS1 132kV",
    "from": 1082,
    "to": 1332,
    "rPu": 0.0010198576675849403,
    "xPu": 0.00578971533516988,
    "bPu": 0.000602818128,
    "ratingMva": 711.0,
    "circuits": 1
  },
  {
    "name": "INGR1-COVI1 132kV",
    "from": 1209,
    "to": 1107,
    "rPu": 0.003018250688705234,
    "xPu": 0.012894283746556474,
    "bPu": 9.696456e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "INGR1-NEWQ1 132kV",
    "from": 1209,
    "to": 1283,
    "rPu": 0.00024104683195592288,
    "xPu": 0.0004453627180899908,
    "bPu": 0.00011926728,
    "ratingMva": 676.0,
    "circuits": 1
  },
  {
    "name": "LOUG1P-LOUG1 132kV",
    "from": 1253,
    "to": 1255,
    "rPu": 0.002363980716253443,
    "xPu": 0.005307047750229568,
    "bPu": 7.4052e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "LOUG1P-INGR1 132kV",
    "from": 1253,
    "to": 1209,
    "rPu": 0.0015903351698806243,
    "xPu": 0.006794077134986225,
    "bPu": 4.7009952e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "LOUG1Q-COVI1 132kV",
    "from": 1254,
    "to": 1107,
    "rPu": 0.004617768595041322,
    "xPu": 0.019727961432506883,
    "bPu": 0.000150055488,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "LOUG1Q-LOUG1 132kV",
    "from": 1254,
    "to": 1256,
    "rPu": 0.0024581037649219466,
    "xPu": 0.005454545454545454,
    "bPu": 3.753129600000001e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTT1 132kV",
    "from": 1302,
    "to": 1306,
    "rPu": 5.165289256198347e-06,
    "xPu": 2.6400367309458217e-05,
    "bPu": 2.0107296000000002e-05,
    "ratingMva": 1565.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTT1 132kV#2",
    "from": 1303,
    "to": 1307,
    "rPu": 3.4435261707988978e-06,
    "xPu": 1.893939393939394e-05,
    "bPu": 1.4671008000000001e-05,
    "ratingMva": 1565.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTE1 132kV",
    "from": 1301,
    "to": 1291,
    "rPu": 0.001337809917355372,
    "xPu": 0.00219811753902663,
    "bPu": 0.002342186352,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTE1 132kV#2",
    "from": 1303,
    "to": 1292,
    "rPu": 0.0013383838383838383,
    "xPu": 0.0022118916437098256,
    "bPu": 0.002350985472,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTN1 132kV",
    "from": 1302,
    "to": 1295,
    "rPu": 0.0008763774104683195,
    "xPu": 0.004546602387511478,
    "bPu": 0.0007841496960000001,
    "ratingMva": 731.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTN1 132kV#2",
    "from": 1303,
    "to": 1296,
    "rPu": 0.0008717860422405877,
    "xPu": 0.0045299586776859505,
    "bPu": 0.000771656688,
    "ratingMva": 731.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-NOTT1 132kV#3",
    "from": 1301,
    "to": 1302,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "NOTT1-CLFF1Q 132kV",
    "from": 1304,
    "to": 1082,
    "rPu": 0.0014554637281910007,
    "xPu": 0.00486283287419651,
    "bPu": 8.030721599999999e-05,
    "ratingMva": 1198.0,
    "circuits": 1
  },
  {
    "name": "RATS1-LOUG1P 132kV",
    "from": 1331,
    "to": 1253,
    "rPu": 0.002038567493112948,
    "xPu": 0.008418273645546374,
    "bPu": 0.000137893536,
    "ratingMva": 726.0,
    "circuits": 1
  },
  {
    "name": "RATS1-CLFF1P 132kV",
    "from": 1332,
    "to": 1081,
    "rPu": 0.001018135904499541,
    "xPu": 0.005786271808999081,
    "bPu": 0.000599368176,
    "ratingMva": 711.0,
    "circuits": 1
  },
  {
    "name": "RATS1-TOTO1Q 132kV",
    "from": 1331,
    "to": 1404,
    "rPu": 0.0005630165289256198,
    "xPu": 0.004804292929292929,
    "bPu": 0.000618935328,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "RATS1-WIOU1 132kV",
    "from": 1331,
    "to": 1463,
    "rPu": 0.006644283746556473,
    "xPu": 0.015501606978879706,
    "bPu": 0.0006459947999999999,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RATS1-WIOU1 132kV#2",
    "from": 1331,
    "to": 1462,
    "rPu": 0.006627640036730946,
    "xPu": 0.015475206611570248,
    "bPu": 0.000653330304,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RATS1-TOTO1P 132kV",
    "from": 1332,
    "to": 1403,
    "rPu": 0.0005699035812672176,
    "xPu": 0.00487431129476584,
    "bPu": 0.000648556128,
    "ratingMva": 1240.0,
    "circuits": 1
  },
  {
    "name": "RATS1-NOTT1 132kV",
    "from": 1331,
    "to": 1302,
    "rPu": 0.00190599173553719,
    "xPu": 0.012645775941230486,
    "bPu": 0.00100327392,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "RATS1-LOUG1Q 132kV",
    "from": 1332,
    "to": 1254,
    "rPu": 0.0020557851239669423,
    "xPu": 0.008454430670339762,
    "bPu": 0.000148609296,
    "ratingMva": 726.0,
    "circuits": 1
  },
  {
    "name": "RATS1-NOTT1 132kV#2",
    "from": 1331,
    "to": 1303,
    "rPu": 0.0019100091827364554,
    "xPu": 0.012737603305785123,
    "bPu": 0.00101860704,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "TOTO1P-TOTO1 132kV",
    "from": 1403,
    "to": 1405,
    "rPu": 0.0020896464646464642,
    "xPu": 0.004637281910009183,
    "bPu": 3.1903344e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "TOTO1P-NOTT1 132kV",
    "from": 1403,
    "to": 1301,
    "rPu": 0.0013481404958677686,
    "xPu": 0.007504591368227732,
    "bPu": 0.001413034128,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "TOTO1Q-TOTO1 132kV",
    "from": 1404,
    "to": 1406,
    "rPu": 0.0020896464646464642,
    "xPu": 0.004637281910009183,
    "bPu": 3.1903344e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "TOTO1Q-NOTT1 132kV",
    "from": 1404,
    "to": 1303,
    "rPu": 0.001351010101010101,
    "xPu": 0.0076084710743801656,
    "bPu": 0.0014313990239999998,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "ASFY1P-MELT1 132kV",
    "from": 1017,
    "to": 1268,
    "rPu": 0.004183884297520661,
    "xPu": 0.009283172635445362,
    "bPu": 6.3876384e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "ASFY1P-ASFY1 132kV",
    "from": 1017,
    "to": 1019,
    "rPu": 0.0028041781450872357,
    "xPu": 0.006223025711662075,
    "bPu": 4.2828192e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "ASFY1Q-MELT1 132kV",
    "from": 1018,
    "to": 1267,
    "rPu": 0.004196510560146923,
    "xPu": 0.009319903581267216,
    "bPu": 9.855014399999999e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "ASFY1Q-ASFY1 132kV",
    "from": 1018,
    "to": 1020,
    "rPu": 0.0027800734618916435,
    "xPu": 0.006168503213957759,
    "bPu": 4.2444864e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BOUW1Q-BOUR1 132kV",
    "from": 1044,
    "to": 1040,
    "rPu": 0.0014600550964187328,
    "xPu": 0.0032397842056932965,
    "bPu": 2.2302720000000004e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BOUW1Q-BOUW1 132kV",
    "from": 1044,
    "to": 1046,
    "rPu": 8.321854912764004e-05,
    "xPu": 0.0001848025711662075,
    "bPu": 1.271952e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "CHEC1-STAB1 132kV",
    "from": 1074,
    "to": 1370,
    "rPu": 0.017869605142332413,
    "xPu": 0.03952479338842975,
    "bPu": 0.000480501648,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "CHEC1-STAB1 132kV#2",
    "from": 1075,
    "to": 1370,
    "rPu": 0.017874196510560145,
    "xPu": 0.039531106519742884,
    "bPu": 0.000487279584,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "COGR1T-GRNO1 132kV",
    "from": 1091,
    "to": 1166,
    "rPu": 0.0048921028466483015,
    "xPu": 0.02089531680440771,
    "bPu": 0.000144566928,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "COGR1T-COGR1 132kV",
    "from": 1091,
    "to": 1092,
    "rPu": 5.165289256198347e-06,
    "xPu": 2.3530762167125805e-05,
    "bPu": 1.56816e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "GRSO1P-GRSO1 132kV",
    "from": 1172,
    "to": 1174,
    "rPu": 0.00028236914600550964,
    "xPu": 0.0006261478420569329,
    "bPu": 4.303728e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "GRSO1P-BOUR1 132kV",
    "from": 1172,
    "to": 1040,
    "rPu": 0.014547176308539944,
    "xPu": 0.0322790404040404,
    "bPu": 0.00022212115199999997,
    "ratingMva": 579.0,
    "circuits": 1
  },
  {
    "name": "GRSO1Q-GRSO1 132kV",
    "from": 1173,
    "to": 1175,
    "rPu": 0.00032770890725436177,
    "xPu": 0.000727157943067034,
    "bPu": 5.000688e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "GRSO1Q-BOUW1Q 132kV",
    "from": 1173,
    "to": 1044,
    "rPu": 0.013087121212121211,
    "xPu": 0.029039256198347106,
    "bPu": 0.000199835856,
    "ratingMva": 579.0,
    "circuits": 1
  },
  {
    "name": "HAWT1P-ASFY1P 132kV",
    "from": 1189,
    "to": 1017,
    "rPu": 0.017533287419651055,
    "xPu": 0.03890495867768595,
    "bPu": 0.00026771976,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HAWT1P-HAWT1 132kV",
    "from": 1189,
    "to": 1191,
    "rPu": 0.001963957759412305,
    "xPu": 0.004854224058769513,
    "bPu": 0.00059860152,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "HAWT1Q-ASFY1Q 132kV",
    "from": 1190,
    "to": 1018,
    "rPu": 0.017533287419651055,
    "xPu": 0.03890495867768595,
    "bPu": 0.00026771976,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HAWT1Q-HAWT1 132kV",
    "from": 1190,
    "to": 1192,
    "rPu": 0.001978305785123967,
    "xPu": 0.004894398530762167,
    "bPu": 0.000620956512,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "STAB1-GRSO1P 132kV",
    "from": 1370,
    "to": 1172,
    "rPu": 0.017427112029384757,
    "xPu": 0.03874942607897153,
    "bPu": 0.000330515856,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STAB1-GRSO1Q 132kV",
    "from": 1370,
    "to": 1173,
    "rPu": 0.017433999081726353,
    "xPu": 0.038762626262626255,
    "bPu": 0.00032861664,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STAB1-NEAB1J 132kV",
    "from": 1370,
    "to": 1280,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STAB1-COGR1T 132kV",
    "from": 1370,
    "to": 1091,
    "rPu": 0.0020242194674012855,
    "xPu": 0.008603076216712581,
    "bPu": 0.00011719382399999999,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "STAB1-STAB1 132kV",
    "from": 1371,
    "to": 1370,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STAB1-GRNO1 132kV",
    "from": 1370,
    "to": 1167,
    "rPu": 0.007007001836547291,
    "xPu": 0.029884641873278234,
    "bPu": 0.000265576608,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "STAY1-HAWT1P 132kV",
    "from": 1387,
    "to": 1189,
    "rPu": 7.288797061524334e-05,
    "xPu": 0.0004855371900826446,
    "bPu": 3.5544960000000003e-06,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "STAY1-STAB1 132kV",
    "from": 1387,
    "to": 1370,
    "rPu": 6.313131313131313e-06,
    "xPu": 3.328741965105601e-05,
    "bPu": 1.7127792e-05,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "STAY1-STAY1 132kV",
    "from": 1387,
    "to": 1388,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STAY1-STAB1 132kV#2",
    "from": 1388,
    "to": 1371,
    "rPu": 6.313131313131313e-06,
    "xPu": 3.443526170798898e-05,
    "bPu": 1.7633088e-05,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "STAY1-STAB1 132kV#3",
    "from": 1387,
    "to": 1370,
    "rPu": 1.9513314967860422e-05,
    "xPu": 0.00010904499540863176,
    "bPu": 8.363519999999999e-07,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "STAY1-HAWT1Q 132kV",
    "from": 1387,
    "to": 1190,
    "rPu": 7.231404958677685e-05,
    "xPu": 0.00048266758494031216,
    "bPu": 3.5370719999999996e-06,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "NOTE1-NOTN1 132kV",
    "from": 1291,
    "to": 1295,
    "rPu": 0.0015088383838383838,
    "xPu": 0.004313590449954086,
    "bPu": 0.001515888,
    "ratingMva": 985.0,
    "circuits": 1
  },
  {
    "name": "NOTN1-NOTE1 132kV",
    "from": 1296,
    "to": 1292,
    "rPu": 0.0015306473829201101,
    "xPu": 0.004376147842056932,
    "bPu": 0.00153792936,
    "ratingMva": 985.0,
    "circuits": 1
  },
  {
    "name": "STOB1-NOTE1 132kV",
    "from": 1393,
    "to": 1292,
    "rPu": 0.000507346189164371,
    "xPu": 0.0027926997245179062,
    "bPu": 0.0016390931040000001,
    "ratingMva": 825.0,
    "circuits": 1
  },
  {
    "name": "STOB1-NOTE1 132kV#2",
    "from": 1393,
    "to": 1291,
    "rPu": 0.0004993112947658402,
    "xPu": 0.0027490817263544536,
    "bPu": 0.0016137934560000002,
    "ratingMva": 825.0,
    "circuits": 1
  },
  {
    "name": "BMPV1-SLRP1T 132kV",
    "from": 1034,
    "to": 1355,
    "rPu": 0.011367653810835628,
    "xPu": 0.02965564738292011,
    "bPu": 0.00018279518399999997,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "BOUR1-SPAL1Q 132kV",
    "from": 1040,
    "to": 1360,
    "rPu": 0.009775596877869604,
    "xPu": 0.02169191919191919,
    "bPu": 0.000149271408,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BOUR1-BOUW1P 132kV",
    "from": 1040,
    "to": 1043,
    "rPu": 0.0013102617079889807,
    "xPu": 0.002906910009182736,
    "bPu": 2.0002752e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BOUR1-STAM1P 132kV",
    "from": 1040,
    "to": 1372,
    "rPu": 0.008544536271808997,
    "xPu": 0.02179178145087236,
    "bPu": 0.000150665328,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BOUW1P-SLRP1T 132kV",
    "from": 1043,
    "to": 1355,
    "rPu": 0.01442378328741965,
    "xPu": 0.03762913223140495,
    "bPu": 0.00023194828799999998,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "BOUW1P-BOUW1 132kV",
    "from": 1043,
    "to": 1045,
    "rPu": 0.0001147842056932966,
    "xPu": 0.00025424701561065197,
    "bPu": 1.7424e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "SLRP1T-SLRP1 132kV",
    "from": 1355,
    "to": 1356,
    "rPu": 7.920110192837465e-05,
    "xPu": 0.00017906336088154267,
    "bPu": 5.345683200000001e-05,
    "ratingMva": 796.0,
    "circuits": 1
  },
  {
    "name": "SOHO1-SPAL1P 132kV",
    "from": 1357,
    "to": 1359,
    "rPu": 0.006951905417814508,
    "xPu": 0.015426423324150595,
    "bPu": 0.000106147008,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "SPAL1P-SPAL1 132kV",
    "from": 1359,
    "to": 1361,
    "rPu": 0.0009004820936639119,
    "xPu": 0.0019978191000918273,
    "bPu": 1.3747536e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "SPAL1P-BOUR1 132kV",
    "from": 1359,
    "to": 1040,
    "rPu": 0.009803145087235995,
    "xPu": 0.02178030303030303,
    "bPu": 0.000160509888,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "SPAL1Q-SPAL1 132kV",
    "from": 1360,
    "to": 1362,
    "rPu": 0.0009085169880624426,
    "xPu": 0.0020098714416896236,
    "bPu": 2.5125407999999997e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STAM1-STAM1P1Q 132kV",
    "from": 1374,
    "to": 1373,
    "rPu": 0.003883149678604224,
    "xPu": 0.010509067952249769,
    "bPu": 0.00010909166399999999,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "STAM1P-STAM1 132kV",
    "from": 1372,
    "to": 1374,
    "rPu": 0.0038785583103764917,
    "xPu": 0.01050103305785124,
    "bPu": 0.000102819024,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "WALP1-BOST1 132kV",
    "from": 1419,
    "to": 1036,
    "rPu": 0.010578512396694214,
    "xPu": 0.0452002984389348,
    "bPu": 0.000449173296,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WALP1-SOHO1 132kV",
    "from": 1419,
    "to": 1357,
    "rPu": 0.006724632690541781,
    "xPu": 0.01534263085399449,
    "bPu": 0.00035623368,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "WALP1-SPAL1Q 132kV",
    "from": 1419,
    "to": 1360,
    "rPu": 0.013716712580348943,
    "xPu": 0.030860881542699725,
    "bPu": 0.00046459353599999993,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "WALP1-BOST1 132kV#2",
    "from": 1419,
    "to": 1035,
    "rPu": 0.01059056473829201,
    "xPu": 0.04524793388429752,
    "bPu": 0.00043758633599999997,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BMPV1-LINC1 132kV",
    "from": 1034,
    "to": 1242,
    "rPu": 0.0034435261707988977,
    "xPu": 0.008977846648301193,
    "bPu": 6.619377600000001e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "LINC1-LINC1 132kV",
    "from": 1242,
    "to": 1240,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "LINC1-LINC1 132kV#2",
    "from": 1240,
    "to": 1243,
    "rPu": 4.706152433425161e-05,
    "xPu": 0.00022899449035812669,
    "bPu": 1.7772480000000002e-06,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "LINC1-LINC1 132kV#3",
    "from": 1242,
    "to": 1241,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "LINC1-LINC1 132kV#4",
    "from": 1241,
    "to": 1244,
    "rPu": 4.706152433425161e-05,
    "xPu": 0.00022899449035812669,
    "bPu": 1.7772480000000002e-06,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "NOGR1-HAGC1 132kV",
    "from": 1286,
    "to": 1184,
    "rPu": 0.008940541781450873,
    "xPu": 0.02438131313131313,
    "bPu": 0.00018164520000000001,
    "ratingMva": 647.0,
    "circuits": 1
  },
  {
    "name": "NOGR1P-LINC1 132kV",
    "from": 1284,
    "to": 1242,
    "rPu": 0.0007415059687786961,
    "xPu": 0.004667699724517907,
    "bPu": 5.7237840000000006e-05,
    "ratingMva": 1388.0,
    "circuits": 1
  },
  {
    "name": "NOGR1P-NOGR1 132kV",
    "from": 1284,
    "to": 1286,
    "rPu": 2.9843893480257115e-05,
    "xPu": 9.240128558310375e-05,
    "bPu": 1.9323216e-05,
    "ratingMva": 918.0,
    "circuits": 1
  },
  {
    "name": "NOGR1Q-LINC1 132kV",
    "from": 1285,
    "to": 1242,
    "rPu": 0.0008912993572084481,
    "xPu": 0.006027318640955005,
    "bPu": 4.4204687999999994e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "NOGR1Q-NOGR1 132kV",
    "from": 1285,
    "to": 1286,
    "rPu": 3.787878787878788e-05,
    "xPu": 0.00011593204775022955,
    "bPu": 2.4184512e-05,
    "ratingMva": 918.0,
    "circuits": 1
  },
  {
    "name": "RETF1P-RETF1 132kV",
    "from": 1333,
    "to": 1335,
    "rPu": 0.0005940082644628099,
    "xPu": 0.0013182966023875112,
    "bPu": 9.077904e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RETF1P-WORK1P 132kV",
    "from": 1333,
    "to": 1466,
    "rPu": 0.0010210055096418732,
    "xPu": 0.004361225895316804,
    "bPu": 3.0178367999999998e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "RETF1Q-RETF1 132kV",
    "from": 1334,
    "to": 1336,
    "rPu": 0.0005480945821854913,
    "xPu": 0.0012167125803489438,
    "bPu": 8.36352e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RETF1Q-WORK1Q 132kV",
    "from": 1334,
    "to": 1467,
    "rPu": 0.0010210055096418732,
    "xPu": 0.004361225895316804,
    "bPu": 3.0178367999999998e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "TIRE1-RETF1Q 132kV",
    "from": 1402,
    "to": 1334,
    "rPu": 0.000928030303030303,
    "xPu": 0.003963498622589531,
    "bPu": 2.7425376e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WBUR1-TIRE1 132kV",
    "from": 1431,
    "to": 1402,
    "rPu": 0.0025924012855831034,
    "xPu": 0.009958677685950414,
    "bPu": 0.0007975487520000001,
    "ratingMva": 728.0,
    "circuits": 1
  },
  {
    "name": "WBUR1-NOGR1Q 132kV",
    "from": 1430,
    "to": 1285,
    "rPu": 0.004155188246097337,
    "xPu": 0.030948691460055095,
    "bPu": 0.00022983998399999996,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "WBUR1-NOGR1P 132kV",
    "from": 1431,
    "to": 1284,
    "rPu": 0.0041534664830119375,
    "xPu": 0.0309349173553719,
    "bPu": 0.000229752864,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "WBUR1-RETF1P 132kV",
    "from": 1430,
    "to": 1333,
    "rPu": 0.003505509641873278,
    "xPu": 0.013876262626262627,
    "bPu": 0.0008083516320000002,
    "ratingMva": 728.0,
    "circuits": 1
  },
  {
    "name": "WORK1P-CHEC1 132kV",
    "from": 1466,
    "to": 1074,
    "rPu": 1.4921946740128558e-05,
    "xPu": 2.1235078053259872e-05,
    "bPu": 1.8591408e-05,
    "ratingMva": 606.0,
    "circuits": 1
  },
  {
    "name": "WORK1P-WORK1 132kV",
    "from": 1466,
    "to": 1468,
    "rPu": 0.003964072543617998,
    "xPu": 0.008747704315886133,
    "bPu": 0.00012198542399999998,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WORK1Q-CHEC1 132kV",
    "from": 1467,
    "to": 1075,
    "rPu": 1.779155188246097e-05,
    "xPu": 2.5252525252525253e-05,
    "bPu": 2.2041360000000003e-05,
    "ratingMva": 606.0,
    "circuits": 1
  },
  {
    "name": "WORK1Q-WORK1 132kV",
    "from": 1467,
    "to": 1469,
    "rPu": 0.003964646464646464,
    "xPu": 0.008749426078971534,
    "bPu": 0.000122351328,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "ANNE1-STAY1 132kV",
    "from": 1012,
    "to": 1387,
    "rPu": 0.017475321395775942,
    "xPu": 0.03877697428833792,
    "bPu": 0.00026684856,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "ANNE1-STAY1 132kV#2",
    "from": 1012,
    "to": 1387,
    "rPu": 0.017477617079889807,
    "xPu": 0.03878213957759412,
    "bPu": 0.00026688340800000004,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BURT1T-SPON1 132kV",
    "from": 1062,
    "to": 1365,
    "rPu": 0.00557449494949495,
    "xPu": 0.017726124885215792,
    "bPu": 0.00011543399999999999,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BURT1T-BURT1 132kV",
    "from": 1062,
    "to": 1063,
    "rPu": 0.0031841138659320476,
    "xPu": 0.007555096418732782,
    "bPu": 5.6471184000000005e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "DERS1-RRGE1 132kV",
    "from": 1141,
    "to": 1339,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "DERS1-SPON1 132kV",
    "from": 1142,
    "to": 1365,
    "rPu": 0.0023576675849403123,
    "xPu": 0.009202249770431587,
    "bPu": 6.3371088e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "DERS1-SPON1 132kV#2",
    "from": 1143,
    "to": 1365,
    "rPu": 0.0033924471992653805,
    "xPu": 0.00868801652892562,
    "bPu": 5.4223488e-05,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "HEAN1P-HEAN1 132kV",
    "from": 1195,
    "to": 1197,
    "rPu": 0.0006313131313131313,
    "xPu": 0.001400941230486685,
    "bPu": 9.635472e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HEAN1P-ANNE1 132kV",
    "from": 1195,
    "to": 1012,
    "rPu": 0.006748737373737373,
    "xPu": 0.014975321395775941,
    "bPu": 0.000103045536,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HEAN1Q-HEAN1 132kV",
    "from": 1196,
    "to": 1198,
    "rPu": 0.0006468089990817263,
    "xPu": 0.001429637281910009,
    "bPu": 3.1641984e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HEAN1Q-ANNE1 132kV",
    "from": 1196,
    "to": 1012,
    "rPu": 0.006748737373737373,
    "xPu": 0.014975321395775941,
    "bPu": 0.000103045536,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "LOSC1-HEAN1P 132kV",
    "from": 1251,
    "to": 1195,
    "rPu": 9.756657483930211e-06,
    "xPu": 4.1896235078053256e-05,
    "bPu": 2.1640608e-05,
    "ratingMva": 1177.0,
    "circuits": 1
  },
  {
    "name": "LOSC1-HEAN1Q 132kV",
    "from": 1252,
    "to": 1196,
    "rPu": 9.756657483930211e-06,
    "xPu": 4.304407713498622e-05,
    "bPu": 2.2250448000000004e-05,
    "ratingMva": 1177.0,
    "circuits": 1
  },
  {
    "name": "SPON1-SPON1 132kV",
    "from": 1365,
    "to": 1366,
    "rPu": 8.608815426997244e-05,
    "xPu": 0.00013314967860422405,
    "bPu": 0.00012301344,
    "ratingMva": 644.0,
    "circuits": 1
  },
  {
    "name": "SPON1-SPON1 132kV#2",
    "from": 1365,
    "to": 1367,
    "rPu": 8.608815426997244e-05,
    "xPu": 0.00013314967860422405,
    "bPu": 0.00012301344,
    "ratingMva": 644.0,
    "circuits": 1
  },
  {
    "name": "SPON1-STAN1P 132kV",
    "from": 1365,
    "to": 1377,
    "rPu": 0.0016999540863177228,
    "xPu": 0.0072606749311294756,
    "bPu": 5.0233392000000004e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "SPON1-STAN1Q 132kV",
    "from": 1365,
    "to": 1378,
    "rPu": 0.0016965105601469235,
    "xPu": 0.007246326905417814,
    "bPu": 5.0128848000000005e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "STAN1P-LOSC1 132kV",
    "from": 1377,
    "to": 1251,
    "rPu": 0.005802341597796142,
    "xPu": 0.012874770431588613,
    "bPu": 8.860104e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STAN1P-STAN1 132kV",
    "from": 1377,
    "to": 1379,
    "rPu": 0.0012270431588613405,
    "xPu": 0.005241046831955923,
    "bPu": 3.6259344e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "STAN1Q-LOSC1 132kV",
    "from": 1378,
    "to": 1252,
    "rPu": 0.00580291551882461,
    "xPu": 0.012875918273645546,
    "bPu": 8.860104e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "STAN1Q-STAN1 132kV",
    "from": 1378,
    "to": 1380,
    "rPu": 0.0012385215794306701,
    "xPu": 0.005289256198347107,
    "bPu": 3.6590399999999994e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "TOYO1P-UTTO1 132kV",
    "from": 1409,
    "to": 1415,
    "rPu": 0.006054292929292928,
    "xPu": 0.02586145546372819,
    "bPu": 0.000178927056,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "TOYO1P-TOYO1 132kV",
    "from": 1409,
    "to": 1411,
    "rPu": 0.0007483930211202937,
    "xPu": 0.0016609274563820016,
    "bPu": 1.1430144000000001e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "TOYO1Q-UTTO1 132kV",
    "from": 1410,
    "to": 1416,
    "rPu": 0.006055440771349861,
    "xPu": 0.025863751147842055,
    "bPu": 0.00017894447999999998,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "TOYO1Q-TOYO1 132kV",
    "from": 1410,
    "to": 1411,
    "rPu": 0.0007897153351698805,
    "xPu": 0.0017521808999081726,
    "bPu": 1.2057408000000001e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "WILL1-WINS1Q 132kV",
    "from": 1454,
    "to": 1457,
    "rPu": 9.584481175390266e-05,
    "xPu": 0.00021292470156106518,
    "bPu": 1.4636159999999999e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERS1 132kV",
    "from": 1455,
    "to": 1143,
    "rPu": 0.0016643709825528005,
    "xPu": 0.009137970615243343,
    "bPu": 9.3967632e-05,
    "ratingMva": 813.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERS1 132kV#2",
    "from": 1454,
    "to": 1144,
    "rPu": 0.0025946969696969695,
    "xPu": 0.011082988980716253,
    "bPu": 7.6683024e-05,
    "ratingMva": 821.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERB1 132kV",
    "from": 1455,
    "to": 1135,
    "rPu": 0.001594926538108356,
    "xPu": 0.006481864095500459,
    "bPu": 0.003598892352,
    "ratingMva": 917.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERS1 132kV#3",
    "from": 1455,
    "to": 1142,
    "rPu": 0.0016580578512396694,
    "xPu": 0.009120179063360882,
    "bPu": 6.753542400000001e-05,
    "ratingMva": 953.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERS1 132kV#4",
    "from": 1454,
    "to": 1141,
    "rPu": 0.0025924012855831034,
    "xPu": 0.011072658402203856,
    "bPu": 7.6613328e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WILL1-DERB1 132kV#2",
    "from": 1455,
    "to": 1136,
    "rPu": 0.0015966483011937557,
    "xPu": 0.006486455463728192,
    "bPu": 0.00360598392,
    "ratingMva": 917.0,
    "circuits": 1
  },
  {
    "name": "WILL1-WINS1P 132kV",
    "from": 1454,
    "to": 1456,
    "rPu": 9.297520661157024e-05,
    "xPu": 0.00020661157024793385,
    "bPu": 1.4287680000000002e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WILL1-BURT1T 132kV",
    "from": 1455,
    "to": 1062,
    "rPu": 0.0004447887970615243,
    "xPu": 0.0009584481175390267,
    "bPu": 0.00016763630399999998,
    "ratingMva": 568.0,
    "circuits": 1
  },
  {
    "name": "WINS1P-TOYO1P 132kV",
    "from": 1456,
    "to": 1409,
    "rPu": 0.0008815426997245178,
    "xPu": 0.0037660697887970614,
    "bPu": 2.604888e-05,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "WINS1P-WINS1 132kV",
    "from": 1456,
    "to": 1458,
    "rPu": 0.020225550964187326,
    "xPu": 0.04487890266299357,
    "bPu": 0.00030884040000000003,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "WINS1Q-TOYO1Q 132kV",
    "from": 1457,
    "to": 1410,
    "rPu": 0.0008580119375573921,
    "xPu": 0.0036650596877869602,
    "bPu": 2.5351919999999995e-05,
    "ratingMva": 808.0,
    "circuits": 1
  },
  {
    "name": "WINS1Q-WINS1 132kV",
    "from": 1457,
    "to": 1459,
    "rPu": 0.02024621212121212,
    "xPu": 0.04492539026629935,
    "bPu": 0.000309154032,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "BISW1-STOU1 132kV",
    "from": 2141,
    "to": 2546,
    "rPu": 0.0011954775022956841,
    "xPu": 0.0045907943067033975,
    "bPu": 0.000265315248,
    "ratingMva": 668.0,
    "circuits": 1
  },
  {
    "name": "BISW1-HERE1 132kV",
    "from": 2141,
    "to": 2313,
    "rPu": 0.012943067033976123,
    "xPu": 0.054800275482093666,
    "bPu": 0.000680267808,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "BISW1-LUDL1 132kV",
    "from": 2141,
    "to": 2401,
    "rPu": 0.006392332415059687,
    "xPu": 0.043658172635445365,
    "bPu": 0.000614004336,
    "ratingMva": 675.0,
    "circuits": 1
  },
  {
    "name": "BISW1-WORC1 132kV",
    "from": 2141,
    "to": 2642,
    "rPu": 0.004502984389348025,
    "xPu": 0.018948002754820933,
    "bPu": 0.00039698841600000005,
    "ratingMva": 668.0,
    "circuits": 1
  },
  {
    "name": "BISW1-LUDL1 132kV#2",
    "from": 2141,
    "to": 2402,
    "rPu": 0.006397497704315886,
    "xPu": 0.04366505968778696,
    "bPu": 0.00061977168,
    "ratingMva": 675.0,
    "circuits": 1
  },
  {
    "name": "BISW1-UPTW12TEE 132kV",
    "from": 2141,
    "to": 2589,
    "rPu": 0.0014216023875114783,
    "xPu": 0.004885789715335169,
    "bPu": 0.000683491248,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "BISW1-STOU1 132kV#2",
    "from": 2141,
    "to": 2547,
    "rPu": 0.0011908861340679522,
    "xPu": 0.004554637281910009,
    "bPu": 0.00027179697600000004,
    "ratingMva": 668.0,
    "circuits": 1
  },
  {
    "name": "BISW1-UPTW1TEE 132kV",
    "from": 2141,
    "to": 2590,
    "rPu": 0.001418732782369146,
    "xPu": 0.004866276400367309,
    "bPu": 0.0006670952639999998,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "STOU1-STOU1 132kV",
    "from": 2547,
    "to": 2549,
    "rPu": 2.3530762167125805e-05,
    "xPu": 3.787878787878788e-05,
    "bPu": 3.6886608e-05,
    "ratingMva": 668.0,
    "circuits": 1
  },
  {
    "name": "STOU1-KIDD1 132kV",
    "from": 2546,
    "to": 2361,
    "rPu": 0.001361914600550964,
    "xPu": 0.004901285583103765,
    "bPu": 0.0008547517439999999,
    "ratingMva": 655.0,
    "circuits": 1
  },
  {
    "name": "STOU1-KIDD1 132kV#2",
    "from": 2547,
    "to": 2362,
    "rPu": 0.0013647842056932966,
    "xPu": 0.004907024793388429,
    "bPu": 0.000861111504,
    "ratingMva": 655.0,
    "circuits": 1
  },
  {
    "name": "STOU1-STOU1 132kV#2",
    "from": 2548,
    "to": 2546,
    "rPu": 2.8122130394857664e-05,
    "xPu": 4.591368227731864e-05,
    "bPu": 4.491907199999999e-05,
    "ratingMva": 668.0,
    "circuits": 1
  },
  {
    "name": "TIMB1-MALV1 132kV",
    "from": 2575,
    "to": 2415,
    "rPu": 0.002421946740128558,
    "xPu": 0.007642906336088154,
    "bPu": 0.000101512224,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "UPTW12TEE-UPTW1 132kV",
    "from": 2589,
    "to": 2591,
    "rPu": 0.004862258953168043,
    "xPu": 0.010789141414141412,
    "bPu": 7.4243664e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "UPTW12TEE-TIMB1 132kV",
    "from": 2589,
    "to": 2575,
    "rPu": 0.004238406795224977,
    "xPu": 0.01337637741046832,
    "bPu": 0.000177672528,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "UPTW1TEE-WARN1 132kV",
    "from": 2590,
    "to": 2598,
    "rPu": 0.002986111111111111,
    "xPu": 0.009423209366391183,
    "bPu": 0.000125156592,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "UPTW1TEE-UPTW1 132kV",
    "from": 2590,
    "to": 2592,
    "rPu": 0.004893250688705234,
    "xPu": 0.010857438016528925,
    "bPu": 7.4714112e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WARN1-MALV1 132kV",
    "from": 2598,
    "to": 2415,
    "rPu": 0.005108471074380165,
    "xPu": 0.016121441689623508,
    "bPu": 0.000214123536,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "WORC1-HERE1 132kV",
    "from": 2642,
    "to": 2313,
    "rPu": 0.011088728191000917,
    "xPu": 0.04748335629017447,
    "bPu": 0.00035391628800000006,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "WORC1-MALV1 132kV",
    "from": 2642,
    "to": 2415,
    "rPu": 0.006785468319559227,
    "xPu": 0.02005681818181818,
    "bPu": 0.00016822872,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV",
    "from": 2188,
    "to": 2190,
    "rPu": 7.690541781450872e-05,
    "xPu": 8.321854912764004e-05,
    "bPu": 6.204686400000001e-05,
    "ratingMva": 527.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#2",
    "from": 2188,
    "to": 2191,
    "rPu": 6.714876033057851e-05,
    "xPu": 0.0001486455463728191,
    "bPu": 1.028016e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#3",
    "from": 2188,
    "to": 2193,
    "rPu": 7.977502295684113e-05,
    "xPu": 0.00017676767676767677,
    "bPu": 1.21968e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-WEDN1 132kV",
    "from": 2188,
    "to": 2604,
    "rPu": 0.0016965105601469235,
    "xPu": 0.005960743801652892,
    "bPu": 0.000826925616,
    "ratingMva": 638.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#4",
    "from": 2190,
    "to": 2194,
    "rPu": 0.0001044536271808999,
    "xPu": 0.00011306244260789715,
    "bPu": 8.443670400000001e-05,
    "ratingMva": 527.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-STAF1 132kV",
    "from": 2188,
    "to": 2534,
    "rPu": 0.010692148760330578,
    "xPu": 0.027697428833792465,
    "bPu": 0.00067056264,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#5",
    "from": 2191,
    "to": 2195,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#6",
    "from": 2193,
    "to": 2196,
    "rPu": 0.00010215794306703397,
    "xPu": 0.00011019283746556473,
    "bPu": 8.231097599999999e-05,
    "ratingMva": 527.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-WEDN1 132kV#2",
    "from": 2188,
    "to": 2605,
    "rPu": 0.0016844582185491274,
    "xPu": 0.005991735537190083,
    "bPu": 0.000883065744,
    "ratingMva": 638.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#7",
    "from": 2190,
    "to": 2189,
    "rPu": 3.730486685032139e-05,
    "xPu": 0.0001078971533516988,
    "bPu": 6.969600000000001e-07,
    "ratingMva": 647.0,
    "circuits": 1
  },
  {
    "name": "BUSH1-BUSH1 132kV#8",
    "from": 2193,
    "to": 2192,
    "rPu": 5.2800734618916435e-05,
    "xPu": 0.00015323691460055096,
    "bPu": 9.93168e-07,
    "ratingMva": 647.0,
    "circuits": 1
  },
  {
    "name": "STAF1-STAS1 132kV",
    "from": 2534,
    "to": 2541,
    "rPu": 0.0006163911845730027,
    "xPu": 0.002249196510560147,
    "bPu": 0.00040144896,
    "ratingMva": 607.0,
    "circuits": 1
  },
  {
    "name": "STAS1-STAS 132kV",
    "from": 2541,
    "to": 2544,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BUST1-RUSH1 132kV",
    "from": 2202,
    "to": 2481,
    "rPu": 0.0008494031221303948,
    "xPu": 0.0018187557392102846,
    "bPu": 0.0027080206559999998,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "BUST1-KING1 132kV",
    "from": 2202,
    "to": 2369,
    "rPu": 0.0015501606978879706,
    "xPu": 0.0025792011019283747,
    "bPu": 0.0025284140640000003,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "BUST1-KING1 132kV#2",
    "from": 2202,
    "to": 2369,
    "rPu": 0.0015570477502295683,
    "xPu": 0.002602157943067034,
    "bPu": 0.002572252848,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "BUST1-WING1 132kV",
    "from": 2202,
    "to": 2625,
    "rPu": 0.0020988292011019285,
    "xPu": 0.0032650367309458215,
    "bPu": 0.003769490736,
    "ratingMva": 675.0,
    "circuits": 1
  },
  {
    "name": "BUST1-SMET1 132kV",
    "from": 2202,
    "to": 2515,
    "rPu": 0.0029447887970615243,
    "xPu": 0.006450298438934802,
    "bPu": 0.00033114312,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BUST1-SMET1 132kV#2",
    "from": 2202,
    "to": 2514,
    "rPu": 0.0013911845730027548,
    "xPu": 0.006095615243342516,
    "bPu": 0.000323581104,
    "ratingMva": 612.0,
    "circuits": 1
  },
  {
    "name": "BUST1-PERB1 132kV",
    "from": 2202,
    "to": 2466,
    "rPu": 0.0007822543617998164,
    "xPu": 0.0032799586776859502,
    "bPu": 0.001006166304,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "BUST1-PERB1 132kV#2",
    "from": 2202,
    "to": 2466,
    "rPu": 0.0007765151515151515,
    "xPu": 0.0032552800734618917,
    "bPu": 0.000998604288,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "BUST1-SMET1 132kV#3",
    "from": 2202,
    "to": 2513,
    "rPu": 0.001366505968778696,
    "xPu": 0.006054292929292928,
    "bPu": 0.000288123264,
    "ratingMva": 612.0,
    "circuits": 1
  },
  {
    "name": "BUST1-SMET1 132kV#4",
    "from": 2202,
    "to": 2512,
    "rPu": 0.002908631772268136,
    "xPu": 0.006392906336088153,
    "bPu": 0.000274027248,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HOCK1-WING1 132kV",
    "from": 2332,
    "to": 2625,
    "rPu": 0.00032541322314049586,
    "xPu": 0.0012683654729109275,
    "bPu": 0.000607505184,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "RUSH1-WALS1 132kV",
    "from": 2481,
    "to": 2596,
    "rPu": 0.0005727731864095501,
    "xPu": 0.0008103764921946739,
    "bPu": 0.0007950571199999999,
    "ratingMva": 655.0,
    "circuits": 1
  },
  {
    "name": "SMET1-SMET1 132kV",
    "from": 2513,
    "to": 2516,
    "rPu": 8.953168044077134e-05,
    "xPu": 6.600091827364554e-05,
    "bPu": 3.772296e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "SMET1-SMET1 132kV#2",
    "from": 2514,
    "to": 2517,
    "rPu": 7.288797061524334e-05,
    "xPu": 2.7548209366391182e-05,
    "bPu": 1.6953552e-05,
    "ratingMva": 299.0,
    "circuits": 1
  },
  {
    "name": "SMET1-SMET1 132kV#3",
    "from": 2515,
    "to": 2518,
    "rPu": 9.928833792470156e-05,
    "xPu": 3.845270890725436e-05,
    "bPu": 2.3191344e-05,
    "ratingMva": 299.0,
    "circuits": 1
  },
  {
    "name": "WALS1-BENT1 132kV",
    "from": 2596,
    "to": 2132,
    "rPu": 0.0015117079889807163,
    "xPu": 0.003347107438016529,
    "bPu": 4.8403871999999996e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WING1-BUST1 132kV",
    "from": 2625,
    "to": 2202,
    "rPu": 0.0020856290174471994,
    "xPu": 0.003251262626262626,
    "bPu": 0.003756039408,
    "ratingMva": 675.0,
    "circuits": 1
  },
  {
    "name": "WING1-LADY1 132kV",
    "from": 2625,
    "to": 2380,
    "rPu": 0.00032483930211202935,
    "xPu": 0.0009113865932047749,
    "bPu": 0.000718008192,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "WING1-LADY1 132kV#2",
    "from": 2625,
    "to": 2379,
    "rPu": 0.0003323002754820936,
    "xPu": 0.0008987603305785123,
    "bPu": 0.000690373728,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "WING1-WING1 132kV",
    "from": 2626,
    "to": 2625,
    "rPu": 7.460973370064279e-06,
    "xPu": 2.0087235996326904e-05,
    "bPu": 2.0508048e-05,
    "ratingMva": 780.0,
    "circuits": 1
  },
  {
    "name": "BARL1-MEAC1 132kV",
    "from": 2130,
    "to": 2421,
    "rPu": 0.0003265610651974288,
    "xPu": 0.001615013774104683,
    "bPu": 8.455867200000001e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "BARL1-NEWC1 132kV",
    "from": 2130,
    "to": 2445,
    "rPu": 0.009358930211202938,
    "xPu": 0.020792011019283744,
    "bPu": 0.000168786288,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BARL1-NEWC1 132kV#2",
    "from": 2130,
    "to": 2444,
    "rPu": 0.009357782369146006,
    "xPu": 0.02079947199265381,
    "bPu": 0.0001724976,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BARL1-MEAC1 132kV#2",
    "from": 2130,
    "to": 2422,
    "rPu": 0.0002737603305785124,
    "xPu": 0.0013596189164370982,
    "bPu": 8.868816000000001e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "BURS1-NEWC1 132kV",
    "from": 2185,
    "to": 2445,
    "rPu": 0.0008011937557392102,
    "xPu": 0.0015122819100091827,
    "bPu": 0.0018129323519999998,
    "ratingMva": 713.0,
    "circuits": 1
  },
  {
    "name": "BURS1-NEWC1 132kV#2",
    "from": 2185,
    "to": 2444,
    "rPu": 0.0007920110192837466,
    "xPu": 0.0014950642791551883,
    "bPu": 0.001792424304,
    "ratingMva": 713.0,
    "circuits": 1
  },
  {
    "name": "CELL1-MEAF1TEE2 132kV",
    "from": 2228,
    "to": 2426,
    "rPu": 0.0021338383838383837,
    "xPu": 0.015113062442607898,
    "bPu": 9.8654688e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "FORS1-CELL1 132kV",
    "from": 2296,
    "to": 2227,
    "rPu": 0.0014084022038567492,
    "xPu": 0.00997245179063361,
    "bPu": 0.00012208996799999998,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "FORS1-MEAF1TEE1 132kV",
    "from": 2296,
    "to": 2425,
    "rPu": 0.0007346189164370982,
    "xPu": 0.005201446280991735,
    "bPu": 3.3959376e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "LONG1-LONG1TEE 132kV",
    "from": 2397,
    "to": 2395,
    "rPu": 0.003957759412304866,
    "xPu": 0.009793388429752066,
    "bPu": 6.2534736e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "LONG1-BARL1 132kV",
    "from": 2396,
    "to": 2130,
    "rPu": 0.003765495867768595,
    "xPu": 0.008410238751147842,
    "bPu": 0.00010339401600000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "LONG1-LONG1 132kV",
    "from": 2396,
    "to": 2397,
    "rPu": 1.4921946740128558e-05,
    "xPu": 6.657483930211203e-05,
    "bPu": 3.406392e-05,
    "ratingMva": 1177.0,
    "circuits": 1
  },
  {
    "name": "LONG1TEE-BARL1 132kV",
    "from": 2395,
    "to": 2130,
    "rPu": 0.0010961891643709826,
    "xPu": 0.004697543617998163,
    "bPu": 6.333624000000001e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "MEAF1TEE1-LONG1TEE 132kV",
    "from": 2425,
    "to": 2395,
    "rPu": 0.0023393021120293846,
    "xPu": 0.009991391184573001,
    "bPu": 6.9138432e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "MEAF1TEE2-BARL1 132kV",
    "from": 2426,
    "to": 2130,
    "rPu": 0.003435491276400367,
    "xPu": 0.014690656565656565,
    "bPu": 0.000132474672,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "REAC1TOR-BURS1 132kV",
    "from": 2227,
    "to": 2185,
    "rPu": 0.0007575757575757576,
    "xPu": 0.005554407713498622,
    "bPu": 0.0047496430079999995,
    "ratingMva": 1200.0,
    "circuits": 1
  },
  {
    "name": "STAG1-CELL1 132kV",
    "from": 2537,
    "to": 2228,
    "rPu": 0.0021108815426997244,
    "xPu": 0.006660927456382002,
    "bPu": 8.847907200000001e-05,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "STAG1-CELL1 132kV#2",
    "from": 2538,
    "to": 2228,
    "rPu": 0.0021108815426997244,
    "xPu": 0.006660927456382002,
    "bPu": 8.847907200000001e-05,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-CELL1 132kV",
    "from": 2610,
    "to": 2227,
    "rPu": 0.0013303489439853075,
    "xPu": 0.009592516069788797,
    "bPu": 0.00010733184000000001,
    "ratingMva": 1198.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-WHIT1 132kV",
    "from": 2610,
    "to": 2612,
    "rPu": 5.107897153351699e-05,
    "xPu": 0.0002932736455463728,
    "bPu": 2.021184e-06,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-KIDS1 132kV",
    "from": 2610,
    "to": 2367,
    "rPu": 0.0013630624426078971,
    "xPu": 0.0030515381083562896,
    "bPu": 9.557063999999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-KIDS1 132kV#2",
    "from": 2610,
    "to": 2368,
    "rPu": 0.0013573232323232322,
    "xPu": 0.0030331726354453623,
    "bPu": 8.1735984e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-WHIT1 132kV#2",
    "from": 2610,
    "to": 2611,
    "rPu": 6.42791551882461e-05,
    "xPu": 0.00014290633608815426,
    "bPu": 0.00012087028799999999,
    "ratingMva": 797.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-BURS1 132kV",
    "from": 2611,
    "to": 2185,
    "rPu": 0.000946969696969697,
    "xPu": 0.0021022727272727274,
    "bPu": 0.00194809032,
    "ratingMva": 797.0,
    "circuits": 1
  },
  {
    "name": "BOOT1-BOOT1 132kV",
    "from": 2154,
    "to": 2155,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BOOT1-BOOT1 132kV#2",
    "from": 2156,
    "to": 2157,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BOOT1P-STAG1 132kV",
    "from": 2152,
    "to": 2538,
    "rPu": 0.0006479568411386593,
    "xPu": 0.0027599862258953166,
    "bPu": 3.1258656000000006e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BOOT1P-BOOT1 132kV",
    "from": 2152,
    "to": 2154,
    "rPu": 3.156565656565656e-05,
    "xPu": 5.7966023875114776e-05,
    "bPu": 1.5472512e-05,
    "ratingMva": 705.0,
    "circuits": 1
  },
  {
    "name": "BOOT1P-BARL1 132kV",
    "from": 2152,
    "to": 2130,
    "rPu": 0.0030612947658402202,
    "xPu": 0.013103191000918274,
    "bPu": 0.000144479808,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BOOT1Q-BOOT1 132kV",
    "from": 2153,
    "to": 2156,
    "rPu": 2.6400367309458217e-05,
    "xPu": 5.107897153351699e-05,
    "bPu": 1.2998304e-05,
    "ratingMva": 607.0,
    "circuits": 1
  },
  {
    "name": "BOOT1Q-BARL1 132kV",
    "from": 2153,
    "to": 2130,
    "rPu": 0.0030630165289256195,
    "xPu": 0.013112947658402204,
    "bPu": 0.000149445648,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "NEWC1T5-NEWC1 132kV",
    "from": 2443,
    "to": 2445,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STAG1-BOOT1Q 132kV",
    "from": 2537,
    "to": 2153,
    "rPu": 0.0006008953168044077,
    "xPu": 0.0025614095500459135,
    "bPu": 2.48292e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-CELL1 132kV#2",
    "from": 2610,
    "to": 2227,
    "rPu": 0.0008241505968778696,
    "xPu": 0.003606519742883379,
    "bPu": 0.0028527792479999996,
    "ratingMva": 1411.0,
    "circuits": 1
  },
  {
    "name": "WHIT1-WHIT1 132kV#3",
    "from": 2610,
    "to": 2613,
    "rPu": 0.00017676767676767677,
    "xPu": 0.00039198806244260785,
    "bPu": 2.70072e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "CAMB1-YXB36A 132kV",
    "from": 2206,
    "to": 2344,
    "rPu": 0.003147956841138659,
    "xPu": 0.020984848484848485,
    "bPu": 0.000155578896,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "CAMB1-YXB36B 132kV",
    "from": 2207,
    "to": 2345,
    "rPu": 0.003147956841138659,
    "xPu": 0.020984848484848485,
    "bPu": 0.000155578896,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "CAMB1-RYEF1 132kV",
    "from": 2206,
    "to": 2488,
    "rPu": 0.0023984159779614324,
    "xPu": 0.010316804407713499,
    "bPu": 0.0002752992,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "CAMB1-RYEF1 132kV#2",
    "from": 2207,
    "to": 2489,
    "rPu": 0.002307162534435262,
    "xPu": 0.009855945821854912,
    "bPu": 6.819753600000001e-05,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "IROA1-CHIS1 132kV",
    "from": 2345,
    "to": 2254,
    "rPu": 0.0012035123966942147,
    "xPu": 0.006117424242424243,
    "bPu": 5.5077264e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "IROA1-CHIS1 132kV#2",
    "from": 2345,
    "to": 2255,
    "rPu": 0.0012035123966942147,
    "xPu": 0.00611627640036731,
    "bPu": 5.505984e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "IRON1-IRON1 132kV",
    "from": 2349,
    "to": 2348,
    "rPu": 0.00016069788797061523,
    "xPu": 0.0001182277318640955,
    "bPu": 6.7761936e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "IRON1-IRON1 132kV#2",
    "from": 2350,
    "to": 2346,
    "rPu": 9.986225895316803e-05,
    "xPu": 7.346189164370983e-05,
    "bPu": 4.2044112e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "IRON1-IRON1 132kV#3",
    "from": 2351,
    "to": 2347,
    "rPu": 1.779155188246097e-05,
    "xPu": 4.9357208448117533e-05,
    "bPu": 1.5124032e-05,
    "ratingMva": 442.0,
    "circuits": 1
  },
  {
    "name": "KETL1-IRON1 132kV",
    "from": 2356,
    "to": 2346,
    "rPu": 0.0021114554637281908,
    "xPu": 0.006736685032139577,
    "bPu": 0.000220866624,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "KETL1-IRON1 132kV#2",
    "from": 2357,
    "to": 2348,
    "rPu": 0.002132690541781451,
    "xPu": 0.0068176078971533514,
    "bPu": 0.00024693292800000003,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "KETL1-HORT1 132kV",
    "from": 2357,
    "to": 2337,
    "rPu": 0.0007110881542699724,
    "xPu": 0.0029000229568411384,
    "bPu": 0.000604909008,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "KETL1-SHRE1 132kV",
    "from": 2356,
    "to": 2508,
    "rPu": 0.004968434343434343,
    "xPu": 0.016214416896235078,
    "bPu": 0.000755312976,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "SHRE1-HORT1 132kV",
    "from": 2508,
    "to": 2337,
    "rPu": 0.004267102846648301,
    "xPu": 0.013484274563820018,
    "bPu": 0.00017885735999999998,
    "ratingMva": 984.0,
    "circuits": 1
  },
  {
    "name": "SHRE1-SHRE1 132kV",
    "from": 2507,
    "to": 2508,
    "rPu": 2.869605142332415e-05,
    "xPu": 6.42791551882461e-05,
    "bPu": 1.9236096e-05,
    "ratingMva": 797.0,
    "circuits": 1
  },
  {
    "name": "HORT1-HORT1 132kV",
    "from": 2337,
    "to": 2338,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "HORT1-HORT1 132kV#2",
    "from": 2337,
    "to": 2339,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "HORT1-HORT1 132kV#3",
    "from": 2337,
    "to": 2340,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BARG1-KITW1 132kV",
    "from": 2126,
    "to": 2378,
    "rPu": 0.0003403351698806244,
    "xPu": 0.0013251836547291092,
    "bPu": 0.001138588704,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "BARG1-CHAV1 132kV",
    "from": 2126,
    "to": 2235,
    "rPu": 0.0007466712580348943,
    "xPu": 0.0027094811753902662,
    "bPu": 0.002437844112,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "BARG1-KITW1 132kV#2",
    "from": 2127,
    "to": 2378,
    "rPu": 0.0003409090909090909,
    "xPu": 0.001328627180899908,
    "bPu": 0.00114179472,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "BARG1-CHAV1 132kV#2",
    "from": 2127,
    "to": 2236,
    "rPu": 0.0007535583103764922,
    "xPu": 0.002734159779614325,
    "bPu": 0.002460338496,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "BOVI1-HALG1 132kV",
    "from": 2171,
    "to": 2309,
    "rPu": 0.003355716253443526,
    "xPu": 0.010083218549127639,
    "bPu": 0.001857415824,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HALG1-SHIR1 132kV",
    "from": 2308,
    "to": 2503,
    "rPu": 0.0019645316804407713,
    "xPu": 0.0048921028466483015,
    "bPu": 3.0770784e-05,
    "ratingMva": 447.0,
    "circuits": 1
  },
  {
    "name": "HIGH1-SHIR1TEE 132kV",
    "from": 2321,
    "to": 2502,
    "rPu": 0.0040564738292011016,
    "xPu": 0.009916207529843893,
    "bPu": 0.00035121556799999994,
    "ratingMva": 447.0,
    "circuits": 1
  },
  {
    "name": "KITW1-BOVI1 132kV",
    "from": 2378,
    "to": 2171,
    "rPu": 0.0010359274563820017,
    "xPu": 0.003689164370982553,
    "bPu": 0.003467619936,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "KITW1-HALE1 132kV",
    "from": 2378,
    "to": 2304,
    "rPu": 0.0007363406795224977,
    "xPu": 0.003007346189164371,
    "bPu": 0.001289323728,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "KITW1-LOBR1 132kV",
    "from": 2378,
    "to": 2391,
    "rPu": 0.000924586776859504,
    "xPu": 0.003852157943067034,
    "bPu": 0.0016962960960000002,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "KITW1-BOVI1 132kV#2",
    "from": 2378,
    "to": 2171,
    "rPu": 0.0010261707988980715,
    "xPu": 0.003653007346189164,
    "bPu": 0.0034341135839999998,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "KITW1-SELO1 132kV",
    "from": 2378,
    "to": 2496,
    "rPu": 0.0033367768595041324,
    "xPu": 0.007853535353535354,
    "bPu": 5.1888672e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "KITW1-SELO1 132kV#2",
    "from": 2378,
    "to": 2497,
    "rPu": 0.003460743801652892,
    "xPu": 0.008176078971533517,
    "bPu": 5.387500799999999e-05,
    "ratingMva": 483.0,
    "circuits": 1
  },
  {
    "name": "KITW1-LOBR1 132kV#2",
    "from": 2378,
    "to": 2391,
    "rPu": 0.0025223829201101926,
    "xPu": 0.006420454545454545,
    "bPu": 0.00020131689600000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "KITW1-LOBR1 132kV#3",
    "from": 2378,
    "to": 2391,
    "rPu": 0.0009337695133149679,
    "xPu": 0.003882001836547291,
    "bPu": 0.0017214737759999998,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "KITW1-HALE1 132kV#2",
    "from": 2378,
    "to": 2304,
    "rPu": 0.0007185491276400367,
    "xPu": 0.0029556932966023873,
    "bPu": 0.001214679312,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "LOBR1-RENA1 132kV",
    "from": 2391,
    "to": 2471,
    "rPu": 0.00031106519742883377,
    "xPu": 0.00022153351698806244,
    "bPu": 0.000186942096,
    "ratingMva": 395.0,
    "circuits": 1
  },
  {
    "name": "LOBR1-RENA1 132kV#2",
    "from": 2391,
    "to": 2473,
    "rPu": 0.00041838842975206613,
    "xPu": 0.00035238751147842056,
    "bPu": 0.00021811363200000003,
    "ratingMva": 466.0,
    "circuits": 1
  },
  {
    "name": "LOBR1-SHIR1TEE 132kV",
    "from": 2391,
    "to": 2502,
    "rPu": 0.005657713498622589,
    "xPu": 0.01490874655647383,
    "bPu": 0.000417705552,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "LOBR1-RENA1 132kV#3",
    "from": 2391,
    "to": 2472,
    "rPu": 0.00035640495867768595,
    "xPu": 0.0003001606978879706,
    "bPu": 0.000185513328,
    "ratingMva": 466.0,
    "circuits": 1
  },
  {
    "name": "SELO1-SELO1 132kV",
    "from": 2496,
    "to": 2498,
    "rPu": 8.838383838383838e-05,
    "xPu": 6.542699724517906e-05,
    "bPu": 3.5736624000000005e-05,
    "ratingMva": 412.0,
    "circuits": 1
  },
  {
    "name": "SELO1-SELO112 132kV",
    "from": 2497,
    "to": 2494,
    "rPu": 0.00010847107438016529,
    "xPu": 7.977502295684113e-05,
    "bPu": 4.565088e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "SELO1-UOBM1 132kV",
    "from": 2498,
    "to": 2587,
    "rPu": 0.00016241965105601467,
    "xPu": 0.00031508264462809917,
    "bPu": 8.049888e-05,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "SELO1-HIGH1 132kV",
    "from": 2496,
    "to": 2321,
    "rPu": 0.0024357208448117537,
    "xPu": 0.009909894398530761,
    "bPu": 0.0004268531520000001,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "SELO1-BOVI1 132kV",
    "from": 2497,
    "to": 2171,
    "rPu": 0.0006542699724517906,
    "xPu": 0.002740472910927456,
    "bPu": 4.9240224e-05,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "SELO1-SELO115 132kV",
    "from": 2497,
    "to": 2495,
    "rPu": 8.034894398530762e-06,
    "xPu": 2.69742883379247e-05,
    "bPu": 9.792288e-06,
    "ratingMva": 813.0,
    "circuits": 1
  },
  {
    "name": "SELO112-UOBM1 132kV",
    "from": 2494,
    "to": 2588,
    "rPu": 0.00016241965105601467,
    "xPu": 0.00031508264462809917,
    "bPu": 8.049888e-05,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "SHIR1TEE-SHIR1 132kV",
    "from": 2502,
    "to": 2503,
    "rPu": 0.0007891414141414141,
    "xPu": 0.002136707988980716,
    "bPu": 1.2597552000000002e-05,
    "ratingMva": 447.0,
    "circuits": 1
  },
  {
    "name": "HALG1-HALG1 132kV",
    "from": 2309,
    "to": 2308,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BROF1-KITG1 132kV",
    "from": 2124,
    "to": 2374,
    "rPu": 0.00037534435261707985,
    "xPu": 0.0023593893480257115,
    "bPu": 0.0013571902080000001,
    "ratingMva": 989.0,
    "circuits": 1
  },
  {
    "name": "47PR3-SHIR1 132kV",
    "from": 2113,
    "to": 2503,
    "rPu": 0.0019978191000918273,
    "xPu": 0.0044329660238751145,
    "bPu": 3.0509424000000002e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "AIRL1T-AIRL1 132kV",
    "from": 2124,
    "to": 2125,
    "rPu": 9.010560146923782e-05,
    "xPu": 0.00016643709825528007,
    "bPu": 4.4588016000000005e-05,
    "ratingMva": 705.0,
    "circuits": 1
  },
  {
    "name": "CHEW1-HAHS1 132kV",
    "from": 2251,
    "to": 2124,
    "rPu": 0.0004878328741965106,
    "xPu": 0.003236340679522497,
    "bPu": 0.001973825568,
    "ratingMva": 989.0,
    "circuits": 1
  },
  {
    "name": "COPH1-SHIR1 132kV",
    "from": 2124,
    "to": 2503,
    "rPu": 0.0024592516069788795,
    "xPu": 0.005516528925619835,
    "bPu": 0.000346598208,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "COPH1-47PR3 132kV",
    "from": 2124,
    "to": 2113,
    "rPu": 0.0004442148760330578,
    "xPu": 0.0010491276400367308,
    "bPu": 0.000272912112,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "COPH1-SOLI1 132kV",
    "from": 2124,
    "to": 2524,
    "rPu": 0.0015863177226813588,
    "xPu": 0.0011174242424242425,
    "bPu": 0.0008427814559999999,
    "ratingMva": 410.0,
    "circuits": 1
  },
  {
    "name": "COPH1-SOLI1 132kV#2",
    "from": 2124,
    "to": 2523,
    "rPu": 0.0016178833792470154,
    "xPu": 0.0011369375573921027,
    "bPu": 0.000859647888,
    "ratingMva": 410.0,
    "circuits": 1
  },
  {
    "name": "DRAK1-TAMW1 132kV",
    "from": 2271,
    "to": 2124,
    "rPu": 0.005243916437098255,
    "xPu": 0.022174012855831034,
    "bPu": 0.000482278896,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "ELMD1-AIRL1T 132kV",
    "from": 2284,
    "to": 2124,
    "rPu": 0.003705234159779614,
    "xPu": 0.009272842056932965,
    "bPu": 0.0005780411999999999,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "ELMD1-47PR3 132kV",
    "from": 2284,
    "to": 2113,
    "rPu": 0.0035640495867768594,
    "xPu": 0.009393365472910926,
    "bPu": 0.00020189188800000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HAHS1-HAHS1 132kV",
    "from": 2124,
    "to": 2299,
    "rPu": 2.0087235996326904e-05,
    "xPu": 3.6730945821854914e-05,
    "bPu": 9.914255999999999e-06,
    "ratingMva": 705.0,
    "circuits": 1
  },
  {
    "name": "KITG1-CHEW1 132kV",
    "from": 2374,
    "to": 2251,
    "rPu": 0.0002961432506887052,
    "xPu": 0.0019651056014692377,
    "bPu": 0.001198283328,
    "ratingMva": 989.0,
    "circuits": 1
  },
  {
    "name": "KITG1-BOUR1 132kV",
    "from": 2374,
    "to": 2168,
    "rPu": 0.00046774563820018366,
    "xPu": 0.002452938475665748,
    "bPu": 0.001876721616,
    "ratingMva": 1084.0,
    "circuits": 1
  },
  {
    "name": "TAMT1-TAMW1 132kV",
    "from": 2561,
    "to": 2124,
    "rPu": 0.0018853305785123966,
    "xPu": 0.004098943985307621,
    "bPu": 0.00027468935999999997,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "TAMT1-TAMW1 132kV#2",
    "from": 2562,
    "to": 2124,
    "rPu": 0.0018755739210284663,
    "xPu": 0.0040811524334251606,
    "bPu": 0.0002609244,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "CASB1P-SUTC1 132kV",
    "from": 2124,
    "to": 2556,
    "rPu": 0.000977961432506887,
    "xPu": 0.00587465564738292,
    "bPu": 0.00028110139199999997,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "CASB1P-CASB1 132kV",
    "from": 2124,
    "to": 2216,
    "rPu": 0.00044364095500459133,
    "xPu": 0.0016127180899908173,
    "bPu": 4.2793343999999996e-05,
    "ratingMva": 955.0,
    "circuits": 1
  },
  {
    "name": "ADDP1TEE-CHAP1 132kV",
    "from": 2123,
    "to": 2229,
    "rPu": 0.0005176767676767676,
    "xPu": 0.0011759641873278237,
    "bPu": 0.000350501184,
    "ratingMva": 733.0,
    "circuits": 1
  },
  {
    "name": "ADDP1TEE-SPAR1 132kV",
    "from": 2123,
    "to": 2529,
    "rPu": 0.0005084940312213039,
    "xPu": 0.0018933654729109276,
    "bPu": 0.0009525352320000001,
    "ratingMva": 899.0,
    "circuits": 1
  },
  {
    "name": "BORD1-CHAP1 132kV",
    "from": 2162,
    "to": 2230,
    "rPu": 0.00020259412304866848,
    "xPu": 0.0003741965105601469,
    "bPu": 0.00010018799999999998,
    "ratingMva": 677.0,
    "circuits": 1
  },
  {
    "name": "CHES1-SUML1 132kV",
    "from": 2247,
    "to": 2552,
    "rPu": 0.000509641873278237,
    "xPu": 0.0008098025711662075,
    "bPu": 0.000864770544,
    "ratingMva": 712.0,
    "circuits": 1
  },
  {
    "name": "CHES1-NECE1 132kV",
    "from": 2247,
    "to": 2433,
    "rPu": 0.0007036271808999082,
    "xPu": 0.000992309458218549,
    "bPu": 0.001019199456,
    "ratingMva": 631.0,
    "circuits": 1
  },
  {
    "name": "DUNL1-CASB1 132kV",
    "from": 2277,
    "to": 2216,
    "rPu": 0.0005067722681359045,
    "xPu": 0.0018428604224058768,
    "bPu": 4.890916800000001e-05,
    "ratingMva": 955.0,
    "circuits": 1
  },
  {
    "name": "DUNL1-ERDI1 132kV",
    "from": 2277,
    "to": 2290,
    "rPu": 0.0003954315886134068,
    "xPu": 0.0014870293847566575,
    "bPu": 0.000107209872,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "NECE1-NECW1 132kV",
    "from": 2433,
    "to": 2435,
    "rPu": 0.00014348025711662075,
    "xPu": 0.00022899449035812669,
    "bPu": 0.00027285984,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "NECE1-BORD1 132kV",
    "from": 2433,
    "to": 2162,
    "rPu": 0.0006427915518824609,
    "xPu": 0.0031215564738292013,
    "bPu": 0.0013678885439999998,
    "ratingMva": 989.0,
    "circuits": 1
  },
  {
    "name": "NECE1-ADDP1TEE 132kV",
    "from": 2433,
    "to": 2123,
    "rPu": 0.002458677685950413,
    "xPu": 0.004710743801652892,
    "bPu": 0.0004793168160000001,
    "ratingMva": 737.0,
    "circuits": 1
  },
  {
    "name": "NECE1-HOCK1 132kV",
    "from": 2433,
    "to": 2332,
    "rPu": 0.0006996097337006427,
    "xPu": 0.002599862258953168,
    "bPu": 0.001305771984,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "NECE1-ERDI1 132kV",
    "from": 2433,
    "to": 2290,
    "rPu": 0.0005435032139577595,
    "xPu": 0.0007799586776859503,
    "bPu": 0.0007569682560000001,
    "ratingMva": 411.0,
    "circuits": 1
  },
  {
    "name": "NECE1-SUML1 132kV",
    "from": 2433,
    "to": 2552,
    "rPu": 0.0013228879706152434,
    "xPu": 0.0017343893480257118,
    "bPu": 0.00077528088,
    "ratingMva": 547.0,
    "circuits": 1
  },
  {
    "name": "NECE1-SPAR1 132kV",
    "from": 2433,
    "to": 2529,
    "rPu": 0.0029419191919191913,
    "xPu": 0.006531795224977042,
    "bPu": 0.0013942510559999998,
    "ratingMva": 737.0,
    "circuits": 1
  },
  {
    "name": "NECE1-SUML1 132kV#2",
    "from": 2433,
    "to": 2552,
    "rPu": 0.0011386593204775022,
    "xPu": 0.001713728191000918,
    "bPu": 0.0018643854240000003,
    "ratingMva": 678.0,
    "circuits": 1
  },
  {
    "name": "NECE1-ERDI1 132kV#2",
    "from": 2433,
    "to": 2290,
    "rPu": 0.000539485766758494,
    "xPu": 0.0007747933884297521,
    "bPu": 0.00075114864,
    "ratingMva": 411.0,
    "circuits": 1
  },
  {
    "name": "NECE1-BORD1 132kV#2",
    "from": 2433,
    "to": 2163,
    "rPu": 0.0006427915518824609,
    "xPu": 0.0031215564738292013,
    "bPu": 0.0013678885439999998,
    "ratingMva": 989.0,
    "circuits": 1
  },
  {
    "name": "NECW1-NECE1 132kV",
    "from": 2434,
    "to": 2433,
    "rPu": 0.00013028007346189163,
    "xPu": 0.00020775941230486686,
    "bPu": 0.00024768216,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "NECW1-NECE1 132kV#2",
    "from": 2436,
    "to": 2433,
    "rPu": 0.00012396694214876033,
    "xPu": 0.00019742883379247013,
    "bPu": 0.000235642176,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "SPAR1-BOUR1 132kV",
    "from": 2529,
    "to": 2168,
    "rPu": 0.00024449035812672173,
    "xPu": 0.0012832874196510558,
    "bPu": 0.000981859824,
    "ratingMva": 1084.0,
    "circuits": 1
  },
  {
    "name": "SPAR1-TYSE1LEY 132kV",
    "from": 2529,
    "to": 2586,
    "rPu": 0.0004149449035812672,
    "xPu": 0.0005400596877869605,
    "bPu": 0.00015786144,
    "ratingMva": 637.0,
    "circuits": 1
  },
  {
    "name": "SUML1-HOCK1 132kV",
    "from": 2552,
    "to": 2332,
    "rPu": 8.494031221303949e-05,
    "xPu": 0.00030934343434343433,
    "bPu": 0.00015259939199999999,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "DUNL1-FORD1 132kV",
    "from": 2277,
    "to": 2295,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BLAL1-BLAL1 132kV",
    "from": 2142,
    "to": 2143,
    "rPu": 3.0417814508723597e-05,
    "xPu": 2.69742883379247e-05,
    "bPu": 1.9567152e-05,
    "ratingMva": 478.0,
    "circuits": 1
  },
  {
    "name": "BLAL1-BLAL1 132kV#2",
    "from": 2144,
    "to": 2145,
    "rPu": 2.69742883379247e-05,
    "xPu": 2.4104683195592284e-05,
    "bPu": 1.7528544e-05,
    "ratingMva": 478.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-OCKB1 132kV",
    "from": 2459,
    "to": 2451,
    "rPu": 0.0001893939393939394,
    "xPu": 0.00012396694214876033,
    "bPu": 0.00010039708800000001,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-OCKB1 132kV#2",
    "from": 2459,
    "to": 2452,
    "rPu": 0.00016643709825528007,
    "xPu": 0.00010904499540863176,
    "bPu": 8.828740800000001e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-OCKB1 132kV#3",
    "from": 2459,
    "to": 2450,
    "rPu": 0.00015553259871441689,
    "xPu": 0.00010215794306703397,
    "bPu": 8.2554912e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-BLAL1 132kV",
    "from": 2459,
    "to": 2143,
    "rPu": 0.0013768365472910926,
    "xPu": 0.003088269054178145,
    "bPu": 0.00022591958400000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-OCKB1 132kV#4",
    "from": 2459,
    "to": 2453,
    "rPu": 0.0001480716253443526,
    "xPu": 9.699265381083561e-05,
    "bPu": 7.8617088e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "OCKC1-BLAL1 132kV#2",
    "from": 2459,
    "to": 2145,
    "rPu": 0.0013728191000918274,
    "xPu": 0.0030767906336088154,
    "bPu": 0.00021170160000000003,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-BIRL1 132kV",
    "from": 2460,
    "to": 2137,
    "rPu": 0.0001480716253443526,
    "xPu": 0.0004419191919191919,
    "bPu": 0.00028627632,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-OLDB1 132kV",
    "from": 2460,
    "to": 2461,
    "rPu": 4.533976124885216e-05,
    "xPu": 0.0001888200183654729,
    "bPu": 5.8405248e-05,
    "ratingMva": 895.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-TIVI1 132kV",
    "from": 2460,
    "to": 2579,
    "rPu": 0.00047233700642791547,
    "xPu": 0.001980027548209366,
    "bPu": 0.000607435488,
    "ratingMva": 400.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-OLDB1 132kV#2",
    "from": 2460,
    "to": 2462,
    "rPu": 4.878328741965106e-05,
    "xPu": 0.00020374196510560143,
    "bPu": 6.2918064e-05,
    "ratingMva": 895.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-BIRL1 132kV#2",
    "from": 2460,
    "to": 2137,
    "rPu": 0.00013200183654729107,
    "xPu": 0.00039485766758494027,
    "bPu": 0.00025561008000000003,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "OLDB1-TIVI1 132kV#2",
    "from": 2460,
    "to": 2578,
    "rPu": 0.00047118916437098254,
    "xPu": 0.001976584022038567,
    "bPu": 0.000606302928,
    "ratingMva": 400.0,
    "circuits": 1
  },
  {
    "name": "DUDL1-LYE 132kV",
    "from": 2272,
    "to": 2411,
    "rPu": 0.002256657483930211,
    "xPu": 0.004597107438016529,
    "bPu": 0.001405053936,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HINK1-PENN1 132kV",
    "from": 2326,
    "to": 2465,
    "rPu": 0.0014084022038567492,
    "xPu": 0.0067481634527089066,
    "bPu": 5.209776e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HINK1-HINK1 132kV",
    "from": 2326,
    "to": 2327,
    "rPu": 3.271349862258953e-05,
    "xPu": 3.558310376492194e-05,
    "bPu": 2.6327664e-05,
    "ratingMva": 527.0,
    "circuits": 1
  },
  {
    "name": "HINK1-HINK1 132kV#2",
    "from": 2326,
    "to": 2328,
    "rPu": 4.533976124885216e-05,
    "xPu": 3.3861340679522495e-05,
    "bPu": 1.9218672e-05,
    "ratingMva": 417.0,
    "circuits": 1
  },
  {
    "name": "LYE-PENN1 132kV",
    "from": 2410,
    "to": 2465,
    "rPu": 0.009024908172635446,
    "xPu": 0.019652777777777776,
    "bPu": 0.0012114907200000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-WOSI1 132kV",
    "from": 2465,
    "to": 2647,
    "rPu": 0.005512511478420569,
    "xPu": 0.01610651974288338,
    "bPu": 0.00011688019199999998,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-WOLW1 132kV",
    "from": 2465,
    "to": 2639,
    "rPu": 0.0008195592286501378,
    "xPu": 0.0024334251606978876,
    "bPu": 0.00016617268799999998,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "PENN1-HINK1 132kV",
    "from": 2465,
    "to": 2326,
    "rPu": 0.00339589072543618,
    "xPu": 0.007535009182736455,
    "bPu": 5.1853823999999994e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-WOLW1 132kV#2",
    "from": 2465,
    "to": 2638,
    "rPu": 0.0008138200183654729,
    "xPu": 0.0024242424242424242,
    "bPu": 0.000157826592,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "PENN1-COSE1 132kV",
    "from": 2465,
    "to": 2266,
    "rPu": 0.005726584022038567,
    "xPu": 0.012706611570247934,
    "bPu": 8.743363200000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-COSE1 132kV#2",
    "from": 2465,
    "to": 2266,
    "rPu": 0.005578512396694215,
    "xPu": 0.01237890266299357,
    "bPu": 8.5185936e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-WOSI1 132kV#2",
    "from": 2465,
    "to": 2646,
    "rPu": 0.008038911845730027,
    "xPu": 0.017609618916437097,
    "bPu": 0.0012170489759999999,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PENN1-DUDL1 132kV",
    "from": 2465,
    "to": 2272,
    "rPu": 0.005072314049586777,
    "xPu": 0.014740013774104681,
    "bPu": 9.5710032e-05,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "PENN1-DUDL1 132kV#2",
    "from": 2465,
    "to": 2272,
    "rPu": 0.005043617998163452,
    "xPu": 0.01465736914600551,
    "bPu": 9.5169888e-05,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "LYE-LYE 132kV",
    "from": 2411,
    "to": 2410,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "PORH1-CHEL1 132kV",
    "from": 2470,
    "to": 2242,
    "rPu": 0.003674242424242424,
    "xPu": 0.014858241505968778,
    "bPu": 0.000814293216,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "CAMB1-PORH1 132kV",
    "from": 2207,
    "to": 2470,
    "rPu": 0.004181588613406795,
    "xPu": 0.020400022956841138,
    "bPu": 0.000194922288,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "CASM1-COMR1 132kV",
    "from": 2223,
    "to": 2260,
    "rPu": 0.00025769054178145085,
    "xPu": 0.0007162534435261707,
    "bPu": 0.000220448448,
    "ratingMva": 442.0,
    "circuits": 1
  },
  {
    "name": "CASM1-PORH1 132kV",
    "from": 2222,
    "to": 2470,
    "rPu": 0.0002427685950413223,
    "xPu": 0.0010187098255280073,
    "bPu": 5.8387823999999996e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "CHEL1-MONT1 132kV",
    "from": 2241,
    "to": 2427,
    "rPu": 0.0006973140495867768,
    "xPu": 0.001988062442607897,
    "bPu": 0.0016024852799999998,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "CHEL1-MONT1 132kV#2",
    "from": 2241,
    "to": 2428,
    "rPu": 0.0006973140495867768,
    "xPu": 0.001988062442607897,
    "bPu": 0.0016024852799999998,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "EASA1-CASM1 132kV",
    "from": 2278,
    "to": 2221,
    "rPu": 0.0007036271808999082,
    "xPu": 0.00116678145087236,
    "bPu": 0.0012055142880000001,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "EASA1-CASM1 132kV#2",
    "from": 2279,
    "to": 2222,
    "rPu": 0.0007145316804407713,
    "xPu": 0.0011845730027548209,
    "bPu": 0.001223495856,
    "ratingMva": 741.0,
    "circuits": 1
  },
  {
    "name": "LYDN1-CAMB1 132kV",
    "from": 2407,
    "to": 2206,
    "rPu": 0.011807851239669421,
    "xPu": 0.026201216712580345,
    "bPu": 0.00018030355199999997,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PORH1-HERE1 132kV",
    "from": 2470,
    "to": 2314,
    "rPu": 0.013340794306703397,
    "xPu": 0.07120580808080808,
    "bPu": 0.00056924208,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "PORH1-CASM1 132kV",
    "from": 2470,
    "to": 2223,
    "rPu": 0.0004155188246097337,
    "xPu": 0.0017567722681359043,
    "bPu": 6.3493056e-05,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "PORH1-CASM1 132kV#2",
    "from": 2470,
    "to": 2221,
    "rPu": 0.0002152203856749311,
    "xPu": 0.0009016299357208447,
    "bPu": 5.758632e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "PORH1-CAMB1 132kV",
    "from": 2470,
    "to": 2206,
    "rPu": 0.004183310376492194,
    "xPu": 0.020405188246097338,
    "bPu": 0.00019751846399999998,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "PORH1-LYDN1 132kV",
    "from": 2470,
    "to": 2406,
    "rPu": 0.01465736914600551,
    "xPu": 0.035584251606978874,
    "bPu": 0.00028301803200000004,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PORH1-CHEL1 132kV#2",
    "from": 2470,
    "to": 2241,
    "rPu": 0.0036730945821854912,
    "xPu": 0.014855945821854911,
    "bPu": 0.0008123591520000001,
    "ratingMva": 791.0,
    "circuits": 1
  },
  {
    "name": "PORH1-HERE1 132kV#2",
    "from": 2470,
    "to": 2314,
    "rPu": 0.0128081955922865,
    "xPu": 0.06717688246097336,
    "bPu": 0.00053474256,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "TROU1T-TEWG1 132kV",
    "from": 2584,
    "to": 2571,
    "rPu": 0.0029918503213957758,
    "xPu": 0.006638544536271809,
    "bPu": 4.568572799999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "TROU1T-TROU1 132kV",
    "from": 2584,
    "to": 2585,
    "rPu": 5.165289256198346e-05,
    "xPu": 9.527089072543617e-05,
    "bPu": 2.5508736e-05,
    "ratingMva": 705.0,
    "circuits": 1
  },
  {
    "name": "PORH1-TEWG1Q 132kV",
    "from": 2470,
    "to": 2570,
    "rPu": 0.004372704315886134,
    "xPu": 0.01784090909090909,
    "bPu": 0.000834940656,
    "ratingMva": 809.0,
    "circuits": 1
  },
  {
    "name": "PORH1-TEWG1P 132kV",
    "from": 2470,
    "to": 2569,
    "rPu": 0.0043721303948576675,
    "xPu": 0.017840335169880622,
    "bPu": 0.0008341565759999999,
    "ratingMva": 809.0,
    "circuits": 1
  },
  {
    "name": "TEWG1P-CHEL1 132kV",
    "from": 2569,
    "to": 2241,
    "rPu": 0.0008046372819100091,
    "xPu": 0.0034366391184573,
    "bPu": 2.3783760000000005e-05,
    "ratingMva": 838.0,
    "circuits": 1
  },
  {
    "name": "TEWG1P-TEWG1 132kV",
    "from": 2569,
    "to": 2571,
    "rPu": 0.005768480257116621,
    "xPu": 0.012794421487603303,
    "bPu": 9.828878400000002e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "TEWG1Q-MARH1 132kV",
    "from": 2570,
    "to": 2418,
    "rPu": 0.001790633608815427,
    "xPu": 0.008254706152433424,
    "bPu": 6.1036272e-05,
    "ratingMva": 838.0,
    "circuits": 1
  },
  {
    "name": "TROU1T-TEWG1Q 132kV",
    "from": 2584,
    "to": 2570,
    "rPu": 0.0027869605142332413,
    "xPu": 0.006183999081726354,
    "bPu": 4.2549408e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "47PEZ1-MEAF1TEE1 132kV",
    "from": 2109,
    "to": 2425,
    "rPu": 0.004285468319559229,
    "xPu": 0.030352387511478417,
    "bPu": 0.00019814572799999999,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47PNZ1-MEAF1TEE2 132kV",
    "from": 2111,
    "to": 2426,
    "rPu": 0.004285468319559229,
    "xPu": 0.03035353535353535,
    "bPu": 0.00019814572799999999,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47XB1A1-CANN1T 132kV",
    "from": 2114,
    "to": 2208,
    "rPu": 0.001954775022956841,
    "xPu": 0.013846418732782367,
    "bPu": 9.0395712e-05,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47XT1-1-STAS1 132kV",
    "from": 2116,
    "to": 2541,
    "rPu": 0.002960858585858586,
    "xPu": 0.020971074380165287,
    "bPu": 0.000136900368,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47XT2-1-RUGE1 132kV",
    "from": 2118,
    "to": 2476,
    "rPu": 0.00017906336088154267,
    "xPu": 0.0003265610651974288,
    "bPu": 0.000251550288,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "47XT2-1A-RUGE1 132kV",
    "from": 2119,
    "to": 2476,
    "rPu": 0.00017906336088154267,
    "xPu": 0.0003265610651974288,
    "bPu": 0.000251550288,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "47XT2-52-47XT2-1 132kV",
    "from": 2120,
    "to": 2118,
    "rPu": 0.003207070707070707,
    "xPu": 0.02271349862258953,
    "bPu": 0.00014827824,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47XU1-BURN1 132kV",
    "from": 2121,
    "to": 2178,
    "rPu": 0.001973714416896235,
    "xPu": 0.013980716253443526,
    "bPu": 9.126691200000002e-05,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "47XU1-47XU1 132kV",
    "from": 2122,
    "to": 2121,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "BURN1-CANN1 132kV",
    "from": 2178,
    "to": 2209,
    "rPu": 0.0018336776859504131,
    "xPu": 0.007392676767676768,
    "bPu": 0.00017012793600000003,
    "ratingMva": 601.0,
    "circuits": 1
  },
  {
    "name": "CANN1T-WALS1 132kV",
    "from": 2208,
    "to": 2596,
    "rPu": 0.0024041551882460974,
    "xPu": 0.017012167125803487,
    "bPu": 0.000185495904,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "CANN1T-CANN1 132kV",
    "from": 2208,
    "to": 2209,
    "rPu": 0.0018612258953168042,
    "xPu": 0.007514921946740127,
    "bPu": 0.00016796736,
    "ratingMva": 601.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XU1 132kV",
    "from": 2476,
    "to": 2121,
    "rPu": 7.920110192837465e-05,
    "xPu": 0.00012224517906336087,
    "bPu": 0.000129651984,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XU1 132kV#2",
    "from": 2476,
    "to": 2122,
    "rPu": 7.862718089990818e-05,
    "xPu": 0.00012167125803489439,
    "bPu": 0.000129268656,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XB1A1 132kV",
    "from": 2476,
    "to": 2114,
    "rPu": 9.240128558310375e-05,
    "xPu": 0.0001377410468319559,
    "bPu": 0.00014914944,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XB1A1 132kV#2",
    "from": 2476,
    "to": 2115,
    "rPu": 9.641873278236914e-05,
    "xPu": 0.00014405417814508724,
    "bPu": 0.000155892528,
    "ratingMva": 559.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-RUSW1 132kV",
    "from": 2476,
    "to": 2487,
    "rPu": 1.549586776859504e-05,
    "xPu": 2.7548209366391182e-05,
    "bPu": 2.7390528e-05,
    "ratingMva": 729.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47PNZ1 132kV",
    "from": 2476,
    "to": 2111,
    "rPu": 0.00018595041322314049,
    "xPu": 0.00032885674931129474,
    "bPu": 0.000259687296,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47PNZ1A 132kV",
    "from": 2476,
    "to": 2112,
    "rPu": 0.00018595041322314049,
    "xPu": 0.00032885674931129474,
    "bPu": 0.000259687296,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XT1-1 132kV",
    "from": 2476,
    "to": 2116,
    "rPu": 0.00016012396694214877,
    "xPu": 0.00029155188246097336,
    "bPu": 0.00022459535999999998,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47XT1-1A 132kV",
    "from": 2476,
    "to": 2117,
    "rPu": 0.00016012396694214877,
    "xPu": 0.00029155188246097336,
    "bPu": 0.00022459535999999998,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47PEZ1 132kV",
    "from": 2476,
    "to": 2109,
    "rPu": 0.00017734159779614326,
    "xPu": 0.0003139348025711662,
    "bPu": 0.00024797836800000004,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUGE1-47PEZ1A 132kV",
    "from": 2476,
    "to": 2110,
    "rPu": 0.00017734159779614326,
    "xPu": 0.0003139348025711662,
    "bPu": 0.00024797836800000004,
    "ratingMva": 583.0,
    "circuits": 1
  },
  {
    "name": "RUSW1-RUGT1 132kV",
    "from": 2486,
    "to": 2478,
    "rPu": 0.0006496786042240587,
    "xPu": 0.0018038337924701562,
    "bPu": 0.000555146064,
    "ratingMva": 442.0,
    "circuits": 1
  },
  {
    "name": "RUSW1-LICH1 132kV",
    "from": 2486,
    "to": 2386,
    "rPu": 0.0041792929292929284,
    "xPu": 0.010324839302112029,
    "bPu": 0.000818474976,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RUSW1-RUGT1 132kV#2",
    "from": 2487,
    "to": 2477,
    "rPu": 0.0006571395775941231,
    "xPu": 0.0018244949494949495,
    "bPu": 0.00056157552,
    "ratingMva": 442.0,
    "circuits": 1
  },
  {
    "name": "RUSW1-LICH1 132kV#2",
    "from": 2487,
    "to": 2385,
    "rPu": 0.00418560606060606,
    "xPu": 0.010376492194674012,
    "bPu": 0.000821680992,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RUSW1-RUGE1 132kV",
    "from": 2486,
    "to": 2476,
    "rPu": 1.721763085399449e-05,
    "xPu": 2.9843893480257115e-05,
    "bPu": 2.9725344000000002e-05,
    "ratingMva": 729.0,
    "circuits": 1
  },
  {
    "name": "STAF1-47XT2-52 132kV",
    "from": 2534,
    "to": 2120,
    "rPu": 0.0002662993572084481,
    "xPu": 0.00038911845730027543,
    "bPu": 0.00037400616000000003,
    "ratingMva": 481.0,
    "circuits": 1
  },
  {
    "name": "STAF1-XT2-52A 132kV",
    "from": 2534,
    "to": 2652,
    "rPu": 0.00026802112029384754,
    "xPu": 0.0003914141414141414,
    "bPu": 0.00037634097599999997,
    "ratingMva": 481.0,
    "circuits": 1
  },
  {
    "name": "47PEZ1A-47PEZ1 132kV",
    "from": 2110,
    "to": 2109,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "47PNZ1A-47PNZ1 132kV",
    "from": 2112,
    "to": 2111,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "47XB1A1-47XB1A1 132kV",
    "from": 2115,
    "to": 2114,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "47XT1-1A-47XT1-1 132kV",
    "from": 2117,
    "to": 2116,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "47XT2-1-47XT2-1A 132kV",
    "from": 2118,
    "to": 2119,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "STAS1-STAS 132kV#2",
    "from": 2541,
    "to": 2545,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "XT2-52A-47XT2-52 132kV",
    "from": 2652,
    "to": 2120,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "WALS1-BENT1 132kV#2",
    "from": 2596,
    "to": 2131,
    "rPu": 0.0015105601469237832,
    "xPu": 0.003378099173553719,
    "bPu": 4.0005504e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-BURN1 132kV",
    "from": 2617,
    "to": 2178,
    "rPu": 0.0031427915518824606,
    "xPu": 0.022257231404958677,
    "bPu": 0.000145298736,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WIEN1 132kV",
    "from": 2617,
    "to": 2618,
    "rPu": 6.485307621671257e-05,
    "xPu": 2.4678604224058767e-05,
    "bPu": 1.5124032e-05,
    "ratingMva": 299.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WALS1 132kV",
    "from": 2617,
    "to": 2596,
    "rPu": 0.0010370752984389347,
    "xPu": 0.007334710743801653,
    "bPu": 0.00012573158400000002,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WOLV1 132kV",
    "from": 2617,
    "to": 2631,
    "rPu": 0.0010692148760330577,
    "xPu": 0.0024328512396694212,
    "bPu": 0.0010962135360000002,
    "ratingMva": 646.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WOLV1 132kV#2",
    "from": 2617,
    "to": 2632,
    "rPu": 0.0010738062442607896,
    "xPu": 0.0024558080808080806,
    "bPu": 0.0011000642400000001,
    "ratingMva": 646.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WIEN1 132kV#2",
    "from": 2617,
    "to": 2619,
    "rPu": 0.00034550045913682274,
    "xPu": 0.00013200183654729107,
    "bPu": 8.0603424e-05,
    "ratingMva": 299.0,
    "circuits": 1
  },
  {
    "name": "WIEN1-WIEN1 132kV#3",
    "from": 2617,
    "to": 2620,
    "rPu": 0.0002961432506887052,
    "xPu": 0.00011306244260789715,
    "bPu": 6.9121008e-05,
    "ratingMva": 299.0,
    "circuits": 1
  },
  {
    "name": "81H110-TOTN1 132kV",
    "from": 1877,
    "to": 2092,
    "rPu": 0.0005320247933884298,
    "xPu": 0.0019719926538108354,
    "bPu": 2.4201935999999998e-05,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "81H110-PLYM1 132kV",
    "from": 1877,
    "to": 2019,
    "rPu": 0.016165633608815427,
    "xPu": 0.041161616161616156,
    "bPu": 0.000268381872,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "81H110-TOTN1 132kV#2",
    "from": 1878,
    "to": 2093,
    "rPu": 0.0005320247933884298,
    "xPu": 0.0019719926538108354,
    "bPu": 2.4201935999999998e-05,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-EXET1 132kV",
    "from": 1883,
    "to": 1938,
    "rPu": 0.023207644628099173,
    "xPu": 0.058952594123048666,
    "bPu": 0.0009330377759999999,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-PAIG1Q 132kV",
    "from": 1883,
    "to": 2011,
    "rPu": 0.001553030303030303,
    "xPu": 0.005752984389348025,
    "bPu": 7.060204800000001e-05,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-PAIG1 132kV",
    "from": 1883,
    "to": 2013,
    "rPu": 0.006329775022956841,
    "xPu": 0.017916666666666664,
    "bPu": 0.00014991609600000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-81H110 132kV",
    "from": 1883,
    "to": 1878,
    "rPu": 0.0003632920110192837,
    "xPu": 0.0007449494949494949,
    "bPu": 0.0007507653119999999,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-TORQ1 132kV",
    "from": 1883,
    "to": 2088,
    "rPu": 0.0042286501377410465,
    "xPu": 0.014544880624426078,
    "bPu": 0.000163541664,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-TORQ1 132kV#2",
    "from": 1883,
    "to": 2089,
    "rPu": 0.0042286501377410465,
    "xPu": 0.014544880624426078,
    "bPu": 0.000163541664,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-81H110 132kV#2",
    "from": 1883,
    "to": 1877,
    "rPu": 0.00037190082644628097,
    "xPu": 0.0007627410468319558,
    "bPu": 0.0007681196160000001,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "ABHA1-EXET1 132kV#2",
    "from": 1883,
    "to": 1938,
    "rPu": 0.024370982552800735,
    "xPu": 0.06251606978879705,
    "bPu": 0.000959260896,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "NEWA1-PAIG1Q 132kV",
    "from": 2003,
    "to": 2011,
    "rPu": 0.004495523415977961,
    "xPu": 0.0116643709825528,
    "bPu": 7.3163376e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PAIG1Q-PAIG1 132kV",
    "from": 2011,
    "to": 2012,
    "rPu": 0.004777318640955004,
    "xPu": 0.01216368227731864,
    "bPu": 7.931404799999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PLPT1-PLYM1 132kV",
    "from": 2016,
    "to": 2019,
    "rPu": 0.003879132231404958,
    "xPu": 0.009877754820936639,
    "bPu": 6.4399104e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PLPT1-81H110 132kV",
    "from": 2016,
    "to": 1878,
    "rPu": 0.012336432506887053,
    "xPu": 0.03141127180899908,
    "bPu": 0.00020480169600000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-EYEL1 132kV",
    "from": 1884,
    "to": 1950,
    "rPu": 0.0023450413223140495,
    "xPu": 0.009999426078971533,
    "bPu": 6.9574032e-05,
    "ratingMva": 791.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-GALS1 132kV",
    "from": 1884,
    "to": 1975,
    "rPu": 0.004490358126721763,
    "xPu": 0.01927685950413223,
    "bPu": 0.0005431583520000001,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-NOMO1 132kV",
    "from": 1884,
    "to": 2006,
    "rPu": 0.019342860422405874,
    "xPu": 0.049591368227731865,
    "bPu": 0.0007295080319999999,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-EYEL1 132kV#2",
    "from": 1884,
    "to": 1950,
    "rPu": 0.0023467630853994488,
    "xPu": 0.010005739210284664,
    "bPu": 6.9626304e-05,
    "ratingMva": 791.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-CDHR1T 132kV",
    "from": 1884,
    "to": 1924,
    "rPu": 0.007933884297520661,
    "xPu": 0.022073002754820936,
    "bPu": 0.00015773947199999999,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "ALVE1-LRLH1T 132kV",
    "from": 1884,
    "to": 1996,
    "rPu": 0.002459825528007346,
    "xPu": 0.0068336776859504135,
    "bPu": 5.2237152e-05,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "BAST1-EYEL1T 132kV",
    "from": 1894,
    "to": 1949,
    "rPu": 0.0029350321395775936,
    "xPu": 0.007521235078053259,
    "bPu": 4.8473568e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "BAST1-EYEL1 132kV",
    "from": 1895,
    "to": 1950,
    "rPu": 0.005138314967860422,
    "xPu": 0.013134756657483931,
    "bPu": 8.5081392e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "EYEL1-EYEL1T 132kV",
    "from": 1950,
    "to": 1949,
    "rPu": 0.002232552800734619,
    "xPu": 0.0056881313131313125,
    "bPu": 3.7095696e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "FULL1-BAST1 132kV",
    "from": 1974,
    "to": 1895,
    "rPu": 0.0019444444444444444,
    "xPu": 0.0038888888888888888,
    "bPu": 0.00096807744,
    "ratingMva": 525.0,
    "circuits": 1
  },
  {
    "name": "LRLH1-LRLH1T 132kV",
    "from": 1997,
    "to": 1996,
    "rPu": 7.633149678604223e-05,
    "xPu": 0.00015208907254361798,
    "bPu": 3.7879776000000004e-05,
    "ratingMva": 754.0,
    "circuits": 1
  },
  {
    "name": "LRLH1T-EYEL1T 132kV",
    "from": 1996,
    "to": 1949,
    "rPu": 0.0003001606978879706,
    "xPu": 0.0008350550964187327,
    "bPu": 5.976431999999999e-06,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "NOMO1-CANW1 132kV",
    "from": 2006,
    "to": 1920,
    "rPu": 0.0032271579430670338,
    "xPu": 0.008216827364554636,
    "bPu": 5.3578799999999996e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "NTAW1-CDHR1T 132kV",
    "from": 2007,
    "to": 1924,
    "rPu": 0.005967056932966024,
    "xPu": 0.0165564738292011,
    "bPu": 0.00031631529599999997,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "PYWO1-GALS1 132kV",
    "from": 2028,
    "to": 1975,
    "rPu": 0.008628328741965105,
    "xPu": 0.02196969696969697,
    "bPu": 0.000143242704,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "AXMI1-WOCO1 132kV",
    "from": 1893,
    "to": 2103,
    "rPu": 5.5096418732782364e-05,
    "xPu": 0.00012511478420569328,
    "bPu": 0.000150647904,
    "ratingMva": 710.0,
    "circuits": 1
  },
  {
    "name": "AXMI1-WOCO1 132kV#2",
    "from": 1893,
    "to": 2103,
    "rPu": 5.337465564738291e-05,
    "xPu": 0.00012109733700642791,
    "bPu": 0.00014592600000000003,
    "ratingMva": 710.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-STRE1 132kV",
    "from": 1911,
    "to": 2073,
    "rPu": 0.008217401285583103,
    "xPu": 0.021110537190082643,
    "bPu": 0.00033206659199999997,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-BRWA1 132kV",
    "from": 1911,
    "to": 1912,
    "rPu": 5.107897153351699e-05,
    "xPu": 8.494031221303949e-05,
    "bPu": 6.8667984e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-TAUN1 132kV",
    "from": 1911,
    "to": 2078,
    "rPu": 0.01006370523415978,
    "xPu": 0.026100780532598712,
    "bPu": 0.000206091072,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-BRWA1 132kV#2",
    "from": 1911,
    "to": 1913,
    "rPu": 5.8539944903581265e-05,
    "xPu": 9.641873278236914e-05,
    "bPu": 7.8042096e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-BRWA1 132kV#3",
    "from": 1911,
    "to": 1914,
    "rPu": 0.00011937557392102846,
    "xPu": 0.0002840909090909091,
    "bPu": 2.125728e-06,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-TAUN1 132kV#2",
    "from": 1911,
    "to": 2078,
    "rPu": 0.010248507805325987,
    "xPu": 0.026095615243342515,
    "bPu": 0.00017014536000000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BRWA1-BRWA1 132kV#4",
    "from": 1915,
    "to": 1911,
    "rPu": 2.295684113865932e-05,
    "xPu": 9.182736455463728e-05,
    "bPu": 3.5510112000000004e-05,
    "ratingMva": 1068.0,
    "circuits": 1
  },
  {
    "name": "CSTL1T-TIVE1 132kV",
    "from": 1928,
    "to": 2083,
    "rPu": 0.006896808999081726,
    "xPu": 0.01753099173553719,
    "bPu": 0.000114632496,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "EXET1-CSTL1T 132kV",
    "from": 1938,
    "to": 1928,
    "rPu": 0.0010491276400367308,
    "xPu": 0.005868916437098254,
    "bPu": 4.3246368000000006e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "EXET1-EXEC1 132kV",
    "from": 1938,
    "to": 1934,
    "rPu": 0.007794421487603306,
    "xPu": 0.020002295684113863,
    "bPu": 0.000173786976,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "EXET1-NEWA1 132kV",
    "from": 1938,
    "to": 2003,
    "rPu": 0.01745408631772268,
    "xPu": 0.04450757575757575,
    "bPu": 0.000289395216,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "EXET1-EXMO1 132kV",
    "from": 1938,
    "to": 1946,
    "rPu": 0.009735996326905416,
    "xPu": 0.02448748852157943,
    "bPu": 0.000503919504,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "EXET1-EXMO1 132kV#2",
    "from": 1938,
    "to": 1945,
    "rPu": 0.009764118457300274,
    "xPu": 0.024563820018365472,
    "bPu": 0.00053648496,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "EXET1-SOWT1Q 132kV",
    "from": 1938,
    "to": 2059,
    "rPu": 0.002932736455463728,
    "xPu": 0.007705463728191001,
    "bPu": 0.00035203449599999995,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "EXET1-TLLN1T 132kV",
    "from": 1938,
    "to": 2086,
    "rPu": 0.004598829201101928,
    "xPu": 0.011703971533516986,
    "bPu": 7.6386816e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "EXET1-SOWT1R 132kV",
    "from": 1938,
    "to": 2060,
    "rPu": 0.0017452938475665746,
    "xPu": 0.007522382920110192,
    "bPu": 0.000353898864,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "EXET1-EXET1 132kV",
    "from": 1939,
    "to": 1938,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "EXET1-EXET1 132kV#2",
    "from": 1940,
    "to": 1938,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "EXGN1R-EXGN1 132kV",
    "from": 1943,
    "to": 1944,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "EXGN1R-EXEC1 132kV",
    "from": 1943,
    "to": 1935,
    "rPu": 0.0003983011937557392,
    "xPu": 0.0010296143250688706,
    "bPu": 6.5165760000000015e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "EXGN1R-SOWT1R 132kV",
    "from": 1943,
    "to": 2060,
    "rPu": 0.003752295684113866,
    "xPu": 0.009533402203856749,
    "bPu": 6.2412768e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "SOWT1Q-SOWT1 132kV",
    "from": 2059,
    "to": 2061,
    "rPu": 0.0004115013774104683,
    "xPu": 0.0010485537190082644,
    "bPu": 6.830208e-06,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "SOWT1R-SOWT1 132kV",
    "from": 2060,
    "to": 2062,
    "rPu": 0.0003816574839302112,
    "xPu": 0.0009716483011937557,
    "bPu": 6.342336e-06,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "TLLN1-TLLN1T 132kV",
    "from": 2087,
    "to": 2086,
    "rPu": 2.0661157024793387e-05,
    "xPu": 6.370523415977962e-05,
    "bPu": 1.6152048000000002e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "TLLN1T-TIVE1 132kV",
    "from": 2086,
    "to": 2082,
    "rPu": 0.005317378328741964,
    "xPu": 0.013518709825528007,
    "bPu": 8.8357104e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "82BM119W-FRAD1 132kV",
    "from": 1882,
    "to": 1969,
    "rPu": 0.007077594123048669,
    "xPu": 0.03690140036730946,
    "bPu": 0.000336056688,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "CAOR1-HAYL1 132kV",
    "from": 1921,
    "to": 1977,
    "rPu": 0.006215564738292011,
    "xPu": 0.01633953168044077,
    "bPu": 0.000437708304,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "CAOR1-FRAD1D 132kV",
    "from": 1921,
    "to": 1964,
    "rPu": 0.015831037649219466,
    "xPu": 0.04105831037649219,
    "bPu": 0.000257805504,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "FDNS1T-INDQ1 132kV",
    "from": 1953,
    "to": 1980,
    "rPu": 0.0006249999999999999,
    "xPu": 0.004604568411386593,
    "bPu": 2.7930672e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "FRAD1-FRAD1 132kV",
    "from": 1967,
    "to": 1969,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "FRAD1-FDNS1T 132kV",
    "from": 1968,
    "to": 1953,
    "rPu": 7.231404958677685e-05,
    "xPu": 0.0004252754820936639,
    "bPu": 3.2582880000000007e-06,
    "ratingMva": 1032.0,
    "circuits": 1
  },
  {
    "name": "FRAD1-TRUR1 132kV",
    "from": 1968,
    "to": 2096,
    "rPu": 0.003352846648301194,
    "xPu": 0.017751951331496787,
    "bPu": 0.00015956899199999998,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "FRAD1C-FRAD1 132kV",
    "from": 1963,
    "to": 1966,
    "rPu": 4.017447199265381e-06,
    "xPu": 2.1235078053259872e-05,
    "bPu": 1.3137695999999999e-05,
    "ratingMva": 1279.0,
    "circuits": 1
  },
  {
    "name": "FRAD1C-RAME1 132kV",
    "from": 1963,
    "to": 2036,
    "rPu": 0.009783057851239669,
    "xPu": 0.042727272727272725,
    "bPu": 0.00027671054400000005,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "FRAD1D-FRAD1 132kV",
    "from": 1964,
    "to": 1965,
    "rPu": 5.73921028466483e-06,
    "xPu": 3.213957759412305e-05,
    "bPu": 2.0089872e-05,
    "ratingMva": 1279.0,
    "circuits": 1
  },
  {
    "name": "HAYL1-82BM119W 132kV",
    "from": 1977,
    "to": 1882,
    "rPu": 0.00960514233241506,
    "xPu": 0.02559056473829201,
    "bPu": 0.00049005,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-SAUS1R 132kV",
    "from": 1980,
    "to": 2041,
    "rPu": 0.0011237373737373736,
    "xPu": 0.0028942837465564734,
    "bPu": 1.846944e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-FRAD1C 132kV",
    "from": 1980,
    "to": 1963,
    "rPu": 0.001220156106519743,
    "xPu": 0.005231864095500458,
    "bPu": 6.1628688e-05,
    "ratingMva": 791.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-FRAD1 132kV",
    "from": 1980,
    "to": 1967,
    "rPu": 0.0006806703397612488,
    "xPu": 0.004989669421487603,
    "bPu": 6.88248e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-FRAD1D 132kV",
    "from": 1980,
    "to": 1964,
    "rPu": 0.0012121212121212121,
    "xPu": 0.005190541781450872,
    "bPu": 3.5841168000000004e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-OTHM1 132kV",
    "from": 1980,
    "to": 2010,
    "rPu": 0.01668732782369146,
    "xPu": 0.05454889807162534,
    "bPu": 0.000368656992,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-SAUS1 132kV",
    "from": 1980,
    "to": 2042,
    "rPu": 0.0057736455463728185,
    "xPu": 0.014867998163452707,
    "bPu": 9.487367999999999e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "INDQ1-STUD1 132kV",
    "from": 1980,
    "to": 2075,
    "rPu": 0.0070362718089990815,
    "xPu": 0.03000975665748393,
    "bPu": 0.000208687248,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "OTHM1-PYWO1 132kV",
    "from": 2010,
    "to": 2028,
    "rPu": 0.010370752984389347,
    "xPu": 0.02640668044077135,
    "bPu": 0.000172183968,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "RAME1-82BM119W 132kV",
    "from": 2036,
    "to": 1882,
    "rPu": 0.00023358585858585857,
    "xPu": 0.0006181129476584021,
    "bPu": 3.7635840000000003e-06,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "SAUS1R-SAUS1 132kV",
    "from": 2041,
    "to": 2043,
    "rPu": 0.00463441230486685,
    "xPu": 0.01193353994490358,
    "bPu": 7.6160304e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "SAUS1R-SGER1 132kV",
    "from": 2041,
    "to": 2055,
    "rPu": 0.019759527089072543,
    "xPu": 0.05127123507805326,
    "bPu": 0.00032161219200000003,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "STDE1-INDQ1 132kV",
    "from": 2071,
    "to": 1980,
    "rPu": 0.0006468089990817263,
    "xPu": 0.001294191919191919,
    "bPu": 0.00032215233600000004,
    "ratingMva": 680.0,
    "circuits": 1
  },
  {
    "name": "STUD1-CANW1 132kV",
    "from": 2075,
    "to": 1920,
    "rPu": 0.013869375573921027,
    "xPu": 0.035315656565656564,
    "bPu": 0.00023025815999999996,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "TRUR1-RAME1 132kV",
    "from": 2096,
    "to": 2036,
    "rPu": 0.00409435261707989,
    "xPu": 0.020204889807162535,
    "bPu": 0.00018458985599999997,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "BRAS1-IROA1 132kV",
    "from": 1906,
    "to": 1981,
    "rPu": 0.0013567493112947658,
    "xPu": 0.007605027548209365,
    "bPu": 5.6070432e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "FEER1-SPAU1 132kV",
    "from": 1954,
    "to": 2065,
    "rPu": 0.0002726124885215794,
    "xPu": 0.0008218549127640036,
    "bPu": 0.000977120496,
    "ratingMva": 700.0,
    "circuits": 1
  },
  {
    "name": "FEER1-SPAU1 132kV#2",
    "from": 1955,
    "to": 2066,
    "rPu": 0.0002777777777777778,
    "xPu": 0.0008367768595041323,
    "bPu": 0.0009950149440000001,
    "ratingMva": 700.0,
    "circuits": 1
  },
  {
    "name": "FEER1-LOLE1 132kV",
    "from": 1957,
    "to": 1988,
    "rPu": 0.0003334481175390266,
    "xPu": 0.003294306703397612,
    "bPu": 0.0016887689279999998,
    "ratingMva": 1105.0,
    "circuits": 1
  },
  {
    "name": "FEER1-IROA1 132kV",
    "from": 1955,
    "to": 1982,
    "rPu": 0.006682162534435261,
    "xPu": 0.02676251147842057,
    "bPu": 0.0007266156480000001,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "FEER1-LOLE1 132kV#2",
    "from": 1956,
    "to": 1991,
    "rPu": 0.0003409090909090909,
    "xPu": 0.0033522727272727267,
    "bPu": 0.001703387664,
    "ratingMva": 1105.0,
    "circuits": 1
  },
  {
    "name": "FILT1-BRAS1 132kV",
    "from": 1962,
    "to": 1906,
    "rPu": 0.0008574380165289256,
    "xPu": 0.0017143021120293847,
    "bPu": 0.00042683572800000005,
    "ratingMva": 525.0,
    "circuits": 1
  },
  {
    "name": "IROA1-LOLE1 132kV",
    "from": 1981,
    "to": 1988,
    "rPu": 0.0012804178145087235,
    "xPu": 0.012697428833792471,
    "bPu": 0.0007400495520000001,
    "ratingMva": 1538.0,
    "circuits": 1
  },
  {
    "name": "IROA1-LOLE1 132kV#2",
    "from": 1981,
    "to": 1989,
    "rPu": 0.002565426997245179,
    "xPu": 0.01279327364554637,
    "bPu": 0.001515121344,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "IROA1-LOLE1 132kV#3",
    "from": 1981,
    "to": 1990,
    "rPu": 0.0025935491276400367,
    "xPu": 0.012789256198347108,
    "bPu": 0.0016136714880000001,
    "ratingMva": 590.0,
    "circuits": 1
  },
  {
    "name": "IROA1-OGWF1 132kV",
    "from": 1982,
    "to": 2009,
    "rPu": 0.00044938016528925617,
    "xPu": 0.0025103305785123967,
    "bPu": 4.4797104e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "IROA1-FEER1 132kV",
    "from": 1982,
    "to": 1954,
    "rPu": 0.006685032139577594,
    "xPu": 0.026773415977961432,
    "bPu": 0.0007334807039999999,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "IROA1-LOLE1 132kV#4",
    "from": 1981,
    "to": 1991,
    "rPu": 0.0012815656565656566,
    "xPu": 0.012722681359044995,
    "bPu": 0.000762857568,
    "ratingMva": 1538.0,
    "circuits": 1
  },
  {
    "name": "OGWF1-SEAB1N 132kV",
    "from": 2009,
    "to": 2047,
    "rPu": 0.0026819329660238748,
    "xPu": 0.01548955463728191,
    "bPu": 0.00011424916799999999,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "ERNE1-LAND1 132kV",
    "from": 1930,
    "to": 1983,
    "rPu": 0.0014944903581267219,
    "xPu": 0.0058895775941230485,
    "bPu": 6.396350399999999e-05,
    "ratingMva": 1118.0,
    "circuits": 1
  },
  {
    "name": "ERNE1-MILE1X 132kV",
    "from": 1930,
    "to": 1999,
    "rPu": 0.0010583103764921946,
    "xPu": 0.002430555555555555,
    "bPu": 0.002235220416,
    "ratingMva": 650.0,
    "circuits": 1
  },
  {
    "name": "ERNE1R-PLYM1 132kV",
    "from": 1929,
    "to": 2019,
    "rPu": 0.003681129476584022,
    "xPu": 0.01325068870523416,
    "bPu": 8.7067728e-05,
    "ratingMva": 835.0,
    "circuits": 1
  },
  {
    "name": "ERNE1R-LAND1 132kV",
    "from": 1929,
    "to": 1983,
    "rPu": 0.0013401056014692378,
    "xPu": 0.005315082644628099,
    "bPu": 5.6871936000000005e-05,
    "ratingMva": 1118.0,
    "circuits": 1
  },
  {
    "name": "ERNE1R-ERNE1 132kV",
    "from": 1929,
    "to": 1931,
    "rPu": 0.00015610651974288337,
    "xPu": 0.0005767906336088155,
    "bPu": 7.074143999999999e-06,
    "ratingMva": 1118.0,
    "circuits": 1
  },
  {
    "name": "LAND1-SGER1 132kV",
    "from": 1983,
    "to": 2055,
    "rPu": 0.005528007346189164,
    "xPu": 0.014342860422405875,
    "bPu": 8.9977536e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "LAND1-LAND1 132kV",
    "from": 1983,
    "to": 1984,
    "rPu": 1.549586776859504e-05,
    "xPu": 6.255739210284664e-05,
    "bPu": 2.4323904000000004e-05,
    "ratingMva": 1068.0,
    "circuits": 1
  },
  {
    "name": "LAND1-LAND1 132kV#2",
    "from": 1983,
    "to": 1985,
    "rPu": 4.419191919191919e-05,
    "xPu": 5.681818181818182e-05,
    "bPu": 3.6851759999999996e-05,
    "ratingMva": 455.0,
    "circuits": 1
  },
  {
    "name": "MILE1-PLYM1 132kV",
    "from": 2000,
    "to": 2019,
    "rPu": 0.0007891414141414141,
    "xPu": 0.0016241965105601467,
    "bPu": 0.001584399168,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "MILE1-PLYM1 132kV#2",
    "from": 2000,
    "to": 2019,
    "rPu": 0.0007788108356290174,
    "xPu": 0.0016023875114784204,
    "bPu": 0.001562706288,
    "ratingMva": 600.0,
    "circuits": 1
  },
  {
    "name": "MILE1Y-MILE1 132kV",
    "from": 1999,
    "to": 2000,
    "rPu": 2.1808999081726355e-05,
    "xPu": 4.361799816345271e-05,
    "bPu": 1.0855152e-05,
    "ratingMva": 680.0,
    "circuits": 1
  },
  {
    "name": "PLYM1-PLYM1 132kV",
    "from": 2020,
    "to": 2019,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "BATH1-MELK1 132kV",
    "from": 1898,
    "to": 1998,
    "rPu": 0.004147153351698806,
    "xPu": 0.014859963269054177,
    "bPu": 0.001331420112,
    "ratingMva": 540.0,
    "circuits": 1
  },
  {
    "name": "MELK1-BATH1 132kV",
    "from": 1998,
    "to": 1899,
    "rPu": 0.004143709825528007,
    "xPu": 0.014854797979797978,
    "bPu": 0.001329259536,
    "ratingMva": 540.0,
    "circuits": 1
  },
  {
    "name": "81N10-CHUR1 132kV",
    "from": 1879,
    "to": 1925,
    "rPu": 0.0008310376492194674,
    "xPu": 0.003535353535353535,
    "bPu": 2.4689807999999997e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "81N14-SAFO1 132kV",
    "from": 1880,
    "to": 2040,
    "rPu": 0.00015266299357208447,
    "xPu": 0.0006221303948576675,
    "bPu": 4.7393280000000004e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "81N14-81N10 132kV",
    "from": 1880,
    "to": 1879,
    "rPu": 0.0003386134067952249,
    "xPu": 0.0014416896235078052,
    "bPu": 1.0071072e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "81N14-SAFO1 132kV#2",
    "from": 1881,
    "to": 2040,
    "rPu": 0.00015266299357208447,
    "xPu": 0.0006227043158861341,
    "bPu": 4.7393280000000004e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "81N14-GRNF1T 132kV",
    "from": 1881,
    "to": 1976,
    "rPu": 0.0006910009182736455,
    "xPu": 0.0029396235078053257,
    "bPu": 2.0525472000000002e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "AT241N-BRIN1T 132kV",
    "from": 1885,
    "to": 1910,
    "rPu": 0.00043560606060606054,
    "xPu": 0.0028736225895316806,
    "bPu": 2.1832272e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "AT241S-WEST1 132kV",
    "from": 1886,
    "to": 2100,
    "rPu": 0.0017688246097337004,
    "xPu": 0.007046602387511478,
    "bPu": 7.466184e-05,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "AT241S-BRIN1M 132kV",
    "from": 1886,
    "to": 1909,
    "rPu": 0.00043560606060606054,
    "xPu": 0.0028736225895316806,
    "bPu": 2.1832272e-05,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "AT331N-SAFO1 132kV",
    "from": 1887,
    "to": 2040,
    "rPu": 3.9026629935720844e-05,
    "xPu": 0.0002926997245179063,
    "bPu": 0.000145734336,
    "ratingMva": 1548.0,
    "circuits": 1
  },
  {
    "name": "AT331N-BRIN1T 132kV",
    "from": 1887,
    "to": 1910,
    "rPu": 4.074839302112029e-05,
    "xPu": 0.00026859504132231406,
    "bPu": 2.038608e-06,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "AT331S-SAFO1 132kV",
    "from": 1888,
    "to": 2040,
    "rPu": 3.3861340679522495e-05,
    "xPu": 0.0002571166207529844,
    "bPu": 0.000127839888,
    "ratingMva": 1548.0,
    "circuits": 1
  },
  {
    "name": "BRIN1M-AT331S 132kV",
    "from": 1909,
    "to": 1888,
    "rPu": 4.074839302112029e-05,
    "xPu": 0.00026859504132231406,
    "bPu": 2.038608e-06,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "CHUR1-W69 132kV",
    "from": 1925,
    "to": 2099,
    "rPu": 8.78099173553719e-05,
    "xPu": 0.0003747704315886134,
    "bPu": 2.6136e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "CHUR1-Y1R 132kV",
    "from": 1925,
    "to": 2108,
    "rPu": 3.213957759412305e-05,
    "xPu": 0.00010101010101010101,
    "bPu": 6.6577104e-05,
    "ratingMva": 1297.0,
    "circuits": 1
  },
  {
    "name": "GRNF1T-STOL1T 132kV",
    "from": 1976,
    "to": 2072,
    "rPu": 0.00040231864095500455,
    "xPu": 0.0017154499540863177,
    "bPu": 1.193544e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "STOL1T-CHUR1 132kV",
    "from": 2072,
    "to": 1925,
    "rPu": 9.010560146923782e-05,
    "xPu": 0.00038280532598714413,
    "bPu": 2.665872e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "WEST1-AT241N 132kV",
    "from": 2100,
    "to": 1885,
    "rPu": 0.0017688246097337004,
    "xPu": 0.007046602387511478,
    "bPu": 7.466184e-05,
    "ratingMva": 972.0,
    "circuits": 1
  },
  {
    "name": "AVON1-SEAB1 132kV",
    "from": 1889,
    "to": 2048,
    "rPu": 0.0006944444444444444,
    "xPu": 0.0049179292929292925,
    "bPu": 0.0006563969279999999,
    "ratingMva": 930.0,
    "circuits": 1
  },
  {
    "name": "AVON1-SNRG1T 132kV",
    "from": 1890,
    "to": 2058,
    "rPu": 0.00047979797979797974,
    "xPu": 0.0035032139577594124,
    "bPu": 0.00067718376,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "POIS1-RADS1T 132kV",
    "from": 2024,
    "to": 2032,
    "rPu": 0.009677456382001836,
    "xPu": 0.04377410468319559,
    "bPu": 0.0029457711360000006,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "POIS1-W69 132kV",
    "from": 2025,
    "to": 2099,
    "rPu": 0.0030503902662993567,
    "xPu": 0.015265151515151515,
    "bPu": 0.002736456624,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "RADS1T-RADS1 132kV",
    "from": 2032,
    "to": 2033,
    "rPu": 0.00012683654729109275,
    "xPu": 0.0005400596877869605,
    "bPu": 3.7635840000000003e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "RADS1T-Y1021N 132kV",
    "from": 2032,
    "to": 2107,
    "rPu": 0.00436352157943067,
    "xPu": 0.011427341597796143,
    "bPu": 7.4853504e-05,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "SEAB1-SERC1 132kV",
    "from": 2048,
    "to": 2053,
    "rPu": 0.00047405876951331496,
    "xPu": 0.0009486914600550964,
    "bPu": 0.000236147472,
    "ratingMva": 525.0,
    "circuits": 1
  },
  {
    "name": "SEAB1-POIS1 132kV",
    "from": 2048,
    "to": 2025,
    "rPu": 0.002275596877869605,
    "xPu": 0.013169765840220386,
    "bPu": 0.000105972768,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "SEAB1-SEAB1M 132kV",
    "from": 2048,
    "to": 2046,
    "rPu": 4.591368227731864e-06,
    "xPu": 2.582644628099173e-05,
    "bPu": 1.6117200000000002e-05,
    "ratingMva": 1250.0,
    "circuits": 1
  },
  {
    "name": "SEAB1-SEAB1N 132kV",
    "from": 2048,
    "to": 2047,
    "rPu": 4.591368227731864e-06,
    "xPu": 2.5252525252525253e-05,
    "bPu": 1.5873264e-05,
    "ratingMva": 1250.0,
    "circuits": 1
  },
  {
    "name": "SEAB1-POIS1 132kV#2",
    "from": 2048,
    "to": 2024,
    "rPu": 0.002275596877869605,
    "xPu": 0.013169765840220386,
    "bPu": 0.000105972768,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "SEAB1M-SEBB1 132kV",
    "from": 2046,
    "to": 2049,
    "rPu": 1.721763085399449e-05,
    "xPu": 3.730486685032139e-05,
    "bPu": 1.5733872e-05,
    "ratingMva": 850.0,
    "circuits": 1
  },
  {
    "name": "SEAB1M-BRAS1 132kV",
    "from": 2046,
    "to": 1906,
    "rPu": 0.001758494031221304,
    "xPu": 0.010312213039485766,
    "bPu": 7.6090608e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "SEAB1N-SEBB1 132kV",
    "from": 2047,
    "to": 2050,
    "rPu": 1.8365472910927457e-05,
    "xPu": 4.017447199265381e-05,
    "bPu": 1.6831584000000003e-05,
    "ratingMva": 850.0,
    "circuits": 1
  },
  {
    "name": "SNRG1T-SEAB1 132kV",
    "from": 2058,
    "to": 2048,
    "rPu": 0.0002226813590449954,
    "xPu": 0.0014835858585858586,
    "bPu": 2.3226192e-05,
    "ratingMva": 930.0,
    "circuits": 1
  },
  {
    "name": "W69-Y1R 132kV",
    "from": 2099,
    "to": 2108,
    "rPu": 5.165289256198346e-05,
    "xPu": 0.00022095959595959595,
    "bPu": 1.533312e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "Y1R-RADS1 132kV",
    "from": 2108,
    "to": 2033,
    "rPu": 0.006681014692378328,
    "xPu": 0.028491161616161612,
    "bPu": 0.000198180576,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BOWX1-TAUN1 132kV",
    "from": 1902,
    "to": 2078,
    "rPu": 0.011708562901744718,
    "xPu": 0.029742883379247017,
    "bPu": 0.000277843104,
    "ratingMva": 477.0,
    "circuits": 1
  },
  {
    "name": "BOWX1-TAUN1 132kV#2",
    "from": 1903,
    "to": 2078,
    "rPu": 0.011707988980716254,
    "xPu": 0.02974173553719008,
    "bPu": 0.00027695447999999997,
    "ratingMva": 477.0,
    "circuits": 1
  },
  {
    "name": "82BB22N-BB39W 132kV",
    "from": 1476,
    "to": 1537,
    "rPu": 0.0014382460973370063,
    "xPu": 0.00701675849403122,
    "bPu": 5.133110399999999e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82BB22S-BB39E 132kV",
    "from": 1477,
    "to": 1536,
    "rPu": 0.0014382460973370063,
    "xPu": 0.00701675849403122,
    "bPu": 5.133110399999999e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82MM17-BARR1 132kV",
    "from": 1498,
    "to": 1535,
    "rPu": 0.0012081037649219466,
    "xPu": 0.005893021120293847,
    "bPu": 4.3106976e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82VV6N-EAST1 132kV",
    "from": 1515,
    "to": 1608,
    "rPu": 6.8870523415977955e-06,
    "xPu": 3.328741965105601e-05,
    "bPu": 2.43936e-07,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82VV7W-BARR1 132kV",
    "from": 1516,
    "to": 1535,
    "rPu": 0.002467860422405877,
    "xPu": 0.012038567493112946,
    "bPu": 8.806089599999999e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "ABTH1-EAST1 132kV",
    "from": 1527,
    "to": 1609,
    "rPu": 0.0004872589531680441,
    "xPu": 0.001720615243342516,
    "bPu": 0.00026883489599999997,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "ABTH1-82BB22N 132kV",
    "from": 1527,
    "to": 1476,
    "rPu": 0.0014898989898989897,
    "xPu": 0.007218204775022957,
    "bPu": 0.0002622312,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "ABTH1-82BB22S 132kV",
    "from": 1526,
    "to": 1477,
    "rPu": 0.0013814279155188246,
    "xPu": 0.0066873278236914595,
    "bPu": 0.000258363072,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "ABTH1-82VV6N 132kV",
    "from": 1527,
    "to": 1515,
    "rPu": 0.00047118916437098254,
    "xPu": 0.001657483930211203,
    "bPu": 0.000201351744,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "ABTH1-OAKL1T 132kV",
    "from": 1527,
    "to": 1754,
    "rPu": 0.0013360881542699725,
    "xPu": 0.01103133608815427,
    "bPu": 0.000361739664,
    "ratingMva": 875.0,
    "circuits": 1
  },
  {
    "name": "BB39E-BB47SE 132kV",
    "from": 1536,
    "to": 1539,
    "rPu": 0.0006617309458218549,
    "xPu": 0.0032294536271808994,
    "bPu": 2.3626944e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "BB39W-BB47NW 132kV",
    "from": 1537,
    "to": 1538,
    "rPu": 0.0006623048668503214,
    "xPu": 0.003231749311294766,
    "bPu": 2.3644367999999996e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "BB47NW-CARW1 132kV",
    "from": 1538,
    "to": 1583,
    "rPu": 0.001181129476584022,
    "xPu": 0.005762741046831956,
    "bPu": 4.2148656000000005e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "BB47SE-CARW1 132kV",
    "from": 1539,
    "to": 1583,
    "rPu": 0.001181129476584022,
    "xPu": 0.005762741046831956,
    "bPu": 4.2148656000000005e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "CARC1-CARE1 132kV",
    "from": 1561,
    "to": 1568,
    "rPu": 0.0003650137741046832,
    "xPu": 0.0013389577594123047,
    "bPu": 0.001068979824,
    "ratingMva": 800.0,
    "circuits": 1
  },
  {
    "name": "CARC1-CARC1 132kV",
    "from": 1561,
    "to": 1562,
    "rPu": 0.0,
    "xPu": 6.313131313131312e-05,
    "bPu": 2.8871568e-05,
    "ratingMva": 656.0,
    "circuits": 1
  },
  {
    "name": "CARC1-CARC1 132kV#2",
    "from": 1561,
    "to": 1563,
    "rPu": 0.0,
    "xPu": 6.313131313131312e-05,
    "bPu": 1.4061168e-05,
    "ratingMva": 656.0,
    "circuits": 1
  },
  {
    "name": "CARE1-ROVE1 132kV",
    "from": 1568,
    "to": 1805,
    "rPu": 0.00039256198347107437,
    "xPu": 0.0016408402203856747,
    "bPu": 0.000852852528,
    "ratingMva": 840.0,
    "circuits": 1
  },
  {
    "name": "CARE1-CARN1 132kV",
    "from": 1568,
    "to": 1577,
    "rPu": 0.0011174242424242425,
    "xPu": 0.00375,
    "bPu": 0.00270054576,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "CARN1-82MM17 132kV",
    "from": 1577,
    "to": 1498,
    "rPu": 0.003119260789715335,
    "xPu": 0.014267676767676768,
    "bPu": 0.001595550528,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "CARS1-ROVE1 132kV",
    "from": 1580,
    "to": 1805,
    "rPu": 0.00022038567493112946,
    "xPu": 0.00106232782369146,
    "bPu": 0.00034830576,
    "ratingMva": 1030.0,
    "circuits": 1
  },
  {
    "name": "CARS1-CARC1 132kV",
    "from": 1580,
    "to": 1561,
    "rPu": 0.00021177685950413223,
    "xPu": 0.0008310376492194674,
    "bPu": 0.000775071792,
    "ratingMva": 900.0,
    "circuits": 1
  },
  {
    "name": "CARW1-CARC1 132kV",
    "from": 1583,
    "to": 1561,
    "rPu": 0.0005888429752066115,
    "xPu": 0.0020649678604224057,
    "bPu": 0.001822079952,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "CARW1-GRAT1 132kV",
    "from": 1583,
    "to": 1634,
    "rPu": 0.0001985766758494031,
    "xPu": 0.0007776629935720845,
    "bPu": 0.000725639904,
    "ratingMva": 900.0,
    "circuits": 1
  },
  {
    "name": "EAST1-82VV7W 132kV",
    "from": 1608,
    "to": 1516,
    "rPu": 1.6069788797061524e-05,
    "xPu": 2.6400367309458217e-05,
    "bPu": 1.8852768000000003e-05,
    "ratingMva": 1106.0,
    "circuits": 1
  },
  {
    "name": "GRAT1-CARS1 132kV",
    "from": 1634,
    "to": 1580,
    "rPu": 0.000472910927456382,
    "xPu": 0.00185376492194674,
    "bPu": 0.0017291577599999998,
    "ratingMva": 900.0,
    "circuits": 1
  },
  {
    "name": "SULG1-BARR1 132kV",
    "from": 1819,
    "to": 1535,
    "rPu": 0.0018520431588613406,
    "xPu": 0.0057403581267217625,
    "bPu": 0.00010048420799999999,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "SULG1-BB47SE 132kV",
    "from": 1819,
    "to": 1539,
    "rPu": 0.0016678145087235996,
    "xPu": 0.005175045913682277,
    "bPu": 6.1437024e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "TROW1-CARE1 132kV",
    "from": 1848,
    "to": 1568,
    "rPu": 0.0023559458218549126,
    "xPu": 0.00534263085399449,
    "bPu": 3.4952544e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "TROW1-CARE1 132kV#2",
    "from": 1849,
    "to": 1568,
    "rPu": 0.0023559458218549126,
    "xPu": 0.00534263085399449,
    "bPu": 3.4952544e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82FF15E-MIFH1 132kV",
    "from": 1490,
    "to": 1699,
    "rPu": 0.0012006427915518824,
    "xPu": 0.005046487603305784,
    "bPu": 8.6196528e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82FF15W-MHAV1A 132kV",
    "from": 1491,
    "to": 1698,
    "rPu": 0.001179981634527089,
    "xPu": 0.005020087235996327,
    "bPu": 5.61924e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82KK22-ROBT12 132kV",
    "from": 1496,
    "to": 1804,
    "rPu": 0.0021797520661157024,
    "xPu": 0.005148071625344352,
    "bPu": 3.0892752000000006e-05,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "ALLE1T-GOLD1 132kV",
    "from": 1528,
    "to": 1628,
    "rPu": 0.0016827364554637281,
    "xPu": 0.0036535812672176308,
    "bPu": 2.604888e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "GOLD1-PEMB1 132kV",
    "from": 1629,
    "to": 1766,
    "rPu": 0.0009699265381083563,
    "xPu": 0.0022164830119375573,
    "bPu": 0.003104765136,
    "ratingMva": 656.0,
    "circuits": 1
  },
  {
    "name": "GOLD1-MIFH1 132kV",
    "from": 1628,
    "to": 1699,
    "rPu": 0.006119719926538108,
    "xPu": 0.01388028007346189,
    "bPu": 0.00011102572799999999,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "GOLD1-MIFH1 132kV#2",
    "from": 1629,
    "to": 1699,
    "rPu": 0.006124885215794306,
    "xPu": 0.013891758494031221,
    "bPu": 0.000116113536,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "HAVE1-CARM1 132kV",
    "from": 1637,
    "to": 1574,
    "rPu": 0.024967286501377407,
    "xPu": 0.058968089990817256,
    "bPu": 0.000353951136,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "LAMB1T-RHCR1 132kV",
    "from": 1657,
    "to": 1793,
    "rPu": 0.0017573461891643711,
    "xPu": 0.004618342516069789,
    "bPu": 6.513091200000001e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "MHAV1A-PEMB1M 132kV",
    "from": 1698,
    "to": 1767,
    "rPu": 0.000943526170798898,
    "xPu": 0.0021430211202938475,
    "bPu": 3.449952e-05,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "MHAV1A-MIFH1 132kV",
    "from": 1698,
    "to": 1699,
    "rPu": 1.893939393939394e-05,
    "xPu": 4.2470156106519745e-05,
    "bPu": 1.8417168e-05,
    "ratingMva": 939.0,
    "circuits": 1
  },
  {
    "name": "MIFH1-TRSX1T 132kV",
    "from": 1699,
    "to": 1852,
    "rPu": 0.002846074380165289,
    "xPu": 0.006721189164370983,
    "bPu": 4.033656e-05,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "MIFH1-PEMB1T 132kV",
    "from": 1699,
    "to": 1768,
    "rPu": 0.0009383608815426997,
    "xPu": 0.0021309687786960512,
    "bPu": 3.3872256000000004e-05,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "MIFH1-82KK22 132kV",
    "from": 1699,
    "to": 1496,
    "rPu": 0.0018635215794306703,
    "xPu": 0.004388774104683196,
    "bPu": 3.5614655999999996e-05,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "PEMB1-ALLE1T 132kV",
    "from": 1766,
    "to": 1528,
    "rPu": 0.005548668503213957,
    "xPu": 0.01205119375573921,
    "bPu": 0.000112489344,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "PEMB1-PEMB1T 132kV",
    "from": 1766,
    "to": 1768,
    "rPu": 0.002786386593204775,
    "xPu": 0.00828340220385675,
    "bPu": 0.002399702976,
    "ratingMva": 744.0,
    "circuits": 1
  },
  {
    "name": "PEMB1-LAMB1T 132kV",
    "from": 1766,
    "to": 1657,
    "rPu": 0.00011937557392102846,
    "xPu": 0.0003265610651974288,
    "bPu": 6.525288e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "PEMB1-RHCR1 132kV",
    "from": 1766,
    "to": 1794,
    "rPu": 0.0009274563820018364,
    "xPu": 0.0014726813590449953,
    "bPu": 0.0010627246079999999,
    "ratingMva": 510.0,
    "circuits": 1
  },
  {
    "name": "PEMB1M-WATE1 132kV",
    "from": 1767,
    "to": 1865,
    "rPu": 0.0014858815426997244,
    "xPu": 0.0033700642791551884,
    "bPu": 2.2041360000000003e-05,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "PEMB1T-WATE1 132kV",
    "from": 1768,
    "to": 1864,
    "rPu": 0.0014858815426997244,
    "xPu": 0.0033700642791551884,
    "bPu": 2.2041360000000003e-05,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "ROBT11-SHHK1 132kV",
    "from": 1803,
    "to": 1810,
    "rPu": 0.00117653810835629,
    "xPu": 0.0026681588613406792,
    "bPu": 1.7458848e-05,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "ROBT11-ROBE1 132kV",
    "from": 1803,
    "to": 1799,
    "rPu": 0.0005968778696051422,
    "xPu": 0.0013533057851239669,
    "bPu": 8.851392e-06,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "ROBT12-SHHK1 132kV",
    "from": 1804,
    "to": 1811,
    "rPu": 0.00117653810835629,
    "xPu": 0.0026681588613406792,
    "bPu": 1.7458848e-05,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "ROBT12-ROBE1 132kV",
    "from": 1804,
    "to": 1800,
    "rPu": 0.0005968778696051422,
    "xPu": 0.0013533057851239669,
    "bPu": 8.851392e-06,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "TRSX1T-ROBT11 132kV",
    "from": 1852,
    "to": 1803,
    "rPu": 0.0008597337006427914,
    "xPu": 0.002030532598714417,
    "bPu": 1.2196800000000002e-05,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "TRSX1T-TRSX1 132kV",
    "from": 1852,
    "to": 1853,
    "rPu": 6.829660238751148e-05,
    "xPu": 0.00016184573002754818,
    "bPu": 9.75744e-07,
    "ratingMva": 545.0,
    "circuits": 1
  },
  {
    "name": "82FF18E-82FF15E 132kV",
    "from": 1492,
    "to": 1490,
    "rPu": 0.0002226813590449954,
    "xPu": 0.0009481175390266299,
    "bPu": 1.0611216e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82FF18W-HAVE1 132kV",
    "from": 1493,
    "to": 1638,
    "rPu": 0.0014766988062442606,
    "xPu": 0.006282139577594123,
    "bPu": 7.0323264e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82FF18W-82FF15W 132kV",
    "from": 1493,
    "to": 1491,
    "rPu": 0.0002226813590449954,
    "xPu": 0.0009481175390266299,
    "bPu": 1.0611216e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "HAVE1-82FF18E 132kV",
    "from": 1637,
    "to": 1492,
    "rPu": 0.0014766988062442606,
    "xPu": 0.006282139577594123,
    "bPu": 7.0323264e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82F9N-BOCT11 132kV",
    "from": 1488,
    "to": 1543,
    "rPu": 0.0011093893480257117,
    "xPu": 0.004719352617079889,
    "bPu": 5.2829568000000006e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82F9S-BOCT12 132kV",
    "from": 1489,
    "to": 1544,
    "rPu": 0.0011093893480257117,
    "xPu": 0.004719352617079889,
    "bPu": 5.2829568000000006e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BOCT11-MBIO1T 132kV",
    "from": 1543,
    "to": 1690,
    "rPu": 0.0001647153351698806,
    "xPu": 0.0007013314967860422,
    "bPu": 7.8408e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BOCT11-BOCM1 132kV",
    "from": 1543,
    "to": 1541,
    "rPu": 6.026170798898072e-05,
    "xPu": 0.0002766299357208448,
    "bPu": 2.8749599999999997e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BOCT12-MBIO1M 132kV",
    "from": 1544,
    "to": 1689,
    "rPu": 0.0001647153351698806,
    "xPu": 0.0007013314967860422,
    "bPu": 7.8408e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BOCT12-BOCM1 132kV",
    "from": 1544,
    "to": 1542,
    "rPu": 9.067952249770431e-05,
    "xPu": 0.0004149449035812672,
    "bPu": 4.321152e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "BREN1-PCDT12 132kV",
    "from": 1546,
    "to": 1761,
    "rPu": 0.0030785123966942146,
    "xPu": 0.006982897153351698,
    "bPu": 4.568572799999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BREN1T-PCDT11 132kV",
    "from": 1545,
    "to": 1760,
    "rPu": 0.003252984389348025,
    "xPu": 0.007378328741965106,
    "bPu": 4.8264480000000004e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DUFF1S-DUFF1N 132kV",
    "from": 1607,
    "to": 1606,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "MBIO1M-MAGA1 132kV",
    "from": 1689,
    "to": 1680,
    "rPu": 0.00022038567493112946,
    "xPu": 0.0009366391184573002,
    "bPu": 1.0489247999999999e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "MBIO1T-MAGA1 132kV",
    "from": 1690,
    "to": 1679,
    "rPu": 0.00022038567493112946,
    "xPu": 0.0009366391184573002,
    "bPu": 1.0489247999999999e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "MBIO1T-MBIO1 132kV",
    "from": 1690,
    "to": 1691,
    "rPu": 4.591368227731864e-05,
    "xPu": 9.699265381083561e-05,
    "bPu": 2.2180751999999998e-05,
    "ratingMva": 565.0,
    "circuits": 1
  },
  {
    "name": "PCDT12-WNDT12 132kV",
    "from": 1761,
    "to": 1874,
    "rPu": 0.0008585858585858586,
    "xPu": 0.001947887970615243,
    "bPu": 1.2736944e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "PYLE1-82F9N 132kV",
    "from": 1782,
    "to": 1488,
    "rPu": 0.0006364784205693296,
    "xPu": 0.002708333333333333,
    "bPu": 3.0317759999999997e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "PYLE1-82F9S 132kV",
    "from": 1782,
    "to": 1489,
    "rPu": 0.0006364784205693296,
    "xPu": 0.002708333333333333,
    "bPu": 3.0317759999999997e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "PYLE1-BREN1T 132kV",
    "from": 1782,
    "to": 1545,
    "rPu": 0.0029436409550045914,
    "xPu": 0.013079660238751147,
    "bPu": 0.000146413872,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "PYLE1-BREN1 132kV",
    "from": 1782,
    "to": 1546,
    "rPu": 0.0029436409550045914,
    "xPu": 0.013079660238751147,
    "bPu": 0.000146413872,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "WNDT11-WIND1 132kV",
    "from": 1873,
    "to": 1869,
    "rPu": 5.0505050505050505e-05,
    "xPu": 0.00011593204775022955,
    "bPu": 7.108991999999999e-05,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "WNDT11-PCDT11 132kV",
    "from": 1873,
    "to": 1760,
    "rPu": 0.0006846877869605142,
    "xPu": 0.0015524563820018366,
    "bPu": 1.0158191999999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "WNDT12-WIND1 132kV",
    "from": 1874,
    "to": 1870,
    "rPu": 5.0505050505050505e-05,
    "xPu": 0.00011593204775022955,
    "bPu": 7.108991999999999e-05,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "82AE1N-J121G1 132kV",
    "from": 1472,
    "to": 1648,
    "rPu": 0.005573347107438016,
    "xPu": 0.02387913223140496,
    "bPu": 0.000267301584,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82AE1S-J121 132kV",
    "from": 1473,
    "to": 1647,
    "rPu": 0.005573347107438016,
    "xPu": 0.02387913223140496,
    "bPu": 0.000267301584,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "CRUM1-N11B1 132kV",
    "from": 1586,
    "to": 1717,
    "rPu": 0.0006835399449035812,
    "xPu": 0.0030366161616161617,
    "bPu": 3.3994224e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "CRUM1-N11A1 132kV",
    "from": 1587,
    "to": 1716,
    "rPu": 0.0006835399449035812,
    "xPu": 0.0030366161616161617,
    "bPu": 3.3994224e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "EBBW1-EBBW1 132kV",
    "from": 1612,
    "to": 1614,
    "rPu": 8.034894398530762e-06,
    "xPu": 2.69742883379247e-05,
    "bPu": 1.3974047999999998e-05,
    "ratingMva": 1290.0,
    "circuits": 1
  },
  {
    "name": "J114E-J121 132kV",
    "from": 1645,
    "to": 1647,
    "rPu": 0.0005360422405876951,
    "xPu": 0.002615932047750229,
    "bPu": 1.9131552e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J114W-J121G1 132kV",
    "from": 1646,
    "to": 1648,
    "rPu": 0.000540633608815427,
    "xPu": 0.0026371671258034893,
    "bPu": 1.9288368000000002e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J121-J134N 132kV",
    "from": 1647,
    "to": 1649,
    "rPu": 0.0006760789715335169,
    "xPu": 0.004537993572084481,
    "bPu": 4.1068368e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J121G1-J134S 132kV",
    "from": 1648,
    "to": 1650,
    "rPu": 0.0006732093663911846,
    "xPu": 0.004517906336088154,
    "bPu": 4.0876704e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J134N-ABGA1 132kV",
    "from": 1649,
    "to": 1520,
    "rPu": 0.00019800275482093665,
    "xPu": 0.0005056244260789715,
    "bPu": 0.000279428688,
    "ratingMva": 1119.0,
    "circuits": 1
  },
  {
    "name": "J134S-ABGA1 132kV",
    "from": 1650,
    "to": 1521,
    "rPu": 0.00019800275482093665,
    "xPu": 0.0005056244260789715,
    "bPu": 0.000279428688,
    "ratingMva": 1119.0,
    "circuits": 1
  },
  {
    "name": "J66G1-J67E 132kV",
    "from": 1651,
    "to": 1653,
    "rPu": 7.174012855831037e-05,
    "xPu": 0.0003506657483930211,
    "bPu": 2.561328e-06,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J66G1-PANT1 132kV",
    "from": 1651,
    "to": 1756,
    "rPu": 0.0006674701561065197,
    "xPu": 0.0028397612488521577,
    "bPu": 3.1781376e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "J67E-J78E 132kV",
    "from": 1653,
    "to": 1655,
    "rPu": 0.000827020202020202,
    "xPu": 0.004034090909090909,
    "bPu": 2.9516256e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J78E-J114E 132kV",
    "from": 1655,
    "to": 1645,
    "rPu": 0.0027100550964187326,
    "xPu": 0.013220270890725435,
    "bPu": 9.67032e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "J78W-POPN1 132kV",
    "from": 1656,
    "to": 1773,
    "rPu": 0.0003960055096418733,
    "xPu": 0.0016856060606060606,
    "bPu": 1.8870192e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "J78W-J114W 132kV",
    "from": 1656,
    "to": 1646,
    "rPu": 0.0027089072543617994,
    "xPu": 0.013215105601469237,
    "bPu": 9.666835199999999e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "N11A1-EBBW1 132kV",
    "from": 1716,
    "to": 1612,
    "rPu": 0.0027691689623507805,
    "xPu": 0.012108011937557393,
    "bPu": 0.000134373888,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "N11A1-PEGG1 132kV",
    "from": 1716,
    "to": 1762,
    "rPu": 0.0032174012855831035,
    "xPu": 0.007297405876951332,
    "bPu": 4.774176e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "N11B1-EBBW1 132kV",
    "from": 1717,
    "to": 1613,
    "rPu": 0.002577479338842975,
    "xPu": 0.011256313131313131,
    "bPu": 0.00012484296000000002,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "N11B1-PEGG1 132kV",
    "from": 1717,
    "to": 1763,
    "rPu": 0.0032174012855831035,
    "xPu": 0.007297405876951332,
    "bPu": 4.774176e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RASS1-WELP1 132kV",
    "from": 1788,
    "to": 1868,
    "rPu": 0.0003552571166207529,
    "xPu": 0.00043732782369146003,
    "bPu": 0.00013219588800000002,
    "ratingMva": 538.0,
    "circuits": 1
  },
  {
    "name": "RASS1-82AE1S 132kV",
    "from": 1788,
    "to": 1473,
    "rPu": 6.8870523415977955e-06,
    "xPu": 1.9513314967860422e-05,
    "bPu": 2.7756431999999998e-05,
    "ratingMva": 770.0,
    "circuits": 1
  },
  {
    "name": "RASS1-RSWT12 132kV",
    "from": 1788,
    "to": 1809,
    "rPu": 0.0,
    "xPu": 6.313131313131312e-05,
    "bPu": 3.7304784e-05,
    "ratingMva": 770.0,
    "circuits": 1
  },
  {
    "name": "RASS1-RSWT11 132kV",
    "from": 1788,
    "to": 1808,
    "rPu": 0.0,
    "xPu": 6.313131313131312e-05,
    "bPu": 3.2966208000000005e-05,
    "ratingMva": 770.0,
    "circuits": 1
  },
  {
    "name": "RASS1-82AE1N 132kV",
    "from": 1788,
    "to": 1472,
    "rPu": 5.165289256198347e-06,
    "xPu": 1.4348025711662075e-05,
    "bPu": 2.0821679999999996e-05,
    "ratingMva": 770.0,
    "circuits": 1
  },
  {
    "name": "RSWT11-RASW1 132kV",
    "from": 1808,
    "to": 1789,
    "rPu": 0.0005067722681359045,
    "xPu": 0.0022514921946740125,
    "bPu": 2.5195104000000003e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "RSWT11-EBBW1 132kV",
    "from": 1808,
    "to": 1614,
    "rPu": 0.002192378328741965,
    "xPu": 0.009743457300275482,
    "bPu": 0.00010907424000000001,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "RSWT12-RASW1 132kV",
    "from": 1809,
    "to": 1790,
    "rPu": 0.0005067722681359045,
    "xPu": 0.0022514921946740125,
    "bPu": 2.5195104000000003e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "RSWT12-EBBW1 132kV",
    "from": 1809,
    "to": 1613,
    "rPu": 0.0021986914600550965,
    "xPu": 0.009770431588613406,
    "bPu": 0.00010937044800000002,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "UU19E-SWAW1 132kV",
    "from": 1858,
    "to": 1826,
    "rPu": 0.0008758034894398531,
    "xPu": 0.0031554178145087233,
    "bPu": 0.0005899592159999999,
    "ratingMva": 550.0,
    "circuits": 1
  },
  {
    "name": "HIRW1-DD641 132kV",
    "from": 1642,
    "to": 1599,
    "rPu": 0.001330922865013774,
    "xPu": 0.003018250688705234,
    "bPu": 1.9741392e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "HIRW1-D71A1 132kV",
    "from": 1641,
    "to": 1598,
    "rPu": 0.001330922865013774,
    "xPu": 0.003018250688705234,
    "bPu": 1.9741392e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82B5C4N-B31 132kV",
    "from": 1474,
    "to": 1533,
    "rPu": 0.0021780303030303027,
    "xPu": 0.009267102846648301,
    "bPu": 0.00010374249600000002,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "82B5C4S-B31 132kV",
    "from": 1475,
    "to": 1534,
    "rPu": 0.0021780303030303027,
    "xPu": 0.009267102846648301,
    "bPu": 0.00010374249600000002,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "82C21AN-82C6N 132kV",
    "from": 1478,
    "to": 1482,
    "rPu": 0.0011438246097337007,
    "xPu": 0.0055796602387511475,
    "bPu": 4.0824432e-05,
    "ratingMva": 1021.0,
    "circuits": 1
  },
  {
    "name": "82C21AS-C6 132kV",
    "from": 1479,
    "to": 1559,
    "rPu": 0.0011438246097337007,
    "xPu": 0.0055796602387511475,
    "bPu": 4.0824432e-05,
    "ratingMva": 1021.0,
    "circuits": 1
  },
  {
    "name": "82C66N-PP1N1 132kV",
    "from": 1480,
    "to": 1776,
    "rPu": 0.0010594582185491275,
    "xPu": 0.004794536271808999,
    "bPu": 4.9850064e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "82C66N-AMMA1 132kV",
    "from": 1480,
    "to": 1529,
    "rPu": 0.00011248852157943066,
    "xPu": 0.0002548209366391185,
    "bPu": 1.6727039999999998e-06,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "82C66S-PP1S1 132kV",
    "from": 1481,
    "to": 1777,
    "rPu": 0.0010594582185491275,
    "xPu": 0.004794536271808999,
    "bPu": 4.9850064e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "82C66S-AMMA1 132kV",
    "from": 1481,
    "to": 1530,
    "rPu": 0.00011248852157943066,
    "xPu": 0.0002548209366391185,
    "bPu": 1.6727039999999998e-06,
    "ratingMva": 440.0,
    "circuits": 1
  },
  {
    "name": "82C6N-82B5C4N 132kV",
    "from": 1482,
    "to": 1474,
    "rPu": 0.00010215794306703397,
    "xPu": 0.0005320247933884298,
    "bPu": 5.384016e-06,
    "ratingMva": 1021.0,
    "circuits": 1
  },
  {
    "name": "82D19N-82D20N 132kV",
    "from": 1483,
    "to": 1485,
    "rPu": 0.00015208907254361798,
    "xPu": 0.0003449265381083563,
    "bPu": 2.26512e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82D19S-82D20S 132kV",
    "from": 1484,
    "to": 1486,
    "rPu": 0.00015208907254361798,
    "xPu": 0.0003449265381083563,
    "bPu": 2.26512e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82D20N-MAET1M 132kV",
    "from": 1485,
    "to": 1678,
    "rPu": 0.0019123048668503212,
    "xPu": 0.004337121212121212,
    "bPu": 2.8366272000000003e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82D20S-MAET1 132kV",
    "from": 1486,
    "to": 1677,
    "rPu": 0.0019123048668503212,
    "xPu": 0.004337121212121212,
    "bPu": 2.8366272000000003e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82U206W-82VE61S 132kV",
    "from": 1500,
    "to": 1514,
    "rPu": 0.0031640266299357207,
    "xPu": 0.013461317722681358,
    "bPu": 0.000150682752,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82U210SW-82U206W 132kV",
    "from": 1501,
    "to": 1500,
    "rPu": 0.0002754820936639118,
    "xPu": 0.0011719467401285581,
    "bPu": 1.3120272000000002e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V1N-82U210SW 132kV",
    "from": 1506,
    "to": 1501,
    "rPu": 9.182736455463728e-06,
    "xPu": 3.9600550964187326e-05,
    "bPu": 4.5302399999999997e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V28CE-82V33N 132kV",
    "from": 1507,
    "to": 1509,
    "rPu": 0.0013303489439853075,
    "xPu": 0.005661157024793389,
    "bPu": 6.3371088e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V28CE-SWAN1 132kV",
    "from": 1507,
    "to": 1822,
    "rPu": 5.107897153351699e-05,
    "xPu": 0.00017389807162534435,
    "bPu": 0.00015150168,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "82V28CW-TROS1 132kV",
    "from": 1508,
    "to": 1845,
    "rPu": 0.004854224058769513,
    "xPu": 0.01607724977043159,
    "bPu": 0.000164674224,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "82V28CW-82V33S 132kV",
    "from": 1508,
    "to": 1510,
    "rPu": 0.0013303489439853075,
    "xPu": 0.005661157024793389,
    "bPu": 6.3371088e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V33N-82V1N 132kV",
    "from": 1509,
    "to": 1506,
    "rPu": 0.002203282828282828,
    "xPu": 0.009375573921028465,
    "bPu": 0.000104944752,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V33N-MORR1 132kV",
    "from": 1509,
    "to": 1707,
    "rPu": 0.0003489439853076217,
    "xPu": 0.0015501606978879706,
    "bPu": 1.7354304e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "82V33S-MORR1 132kV",
    "from": 1510,
    "to": 1706,
    "rPu": 0.0003477961432506887,
    "xPu": 0.0015467171717171717,
    "bPu": 1.7319456000000002e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "82V33S-TIRJ1 132kV",
    "from": 1510,
    "to": 1835,
    "rPu": 0.0021975436179981636,
    "xPu": 0.009349747474747474,
    "bPu": 0.00010466596800000001,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V97N-82C21AN 132kV",
    "from": 1511,
    "to": 1478,
    "rPu": 0.0010617539026629935,
    "xPu": 0.004518480257116621,
    "bPu": 5.0581872e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "82V97S-82W10N 132kV",
    "from": 1512,
    "to": 1517,
    "rPu": 1.0330578512396693e-05,
    "xPu": 4.476584022038567e-05,
    "bPu": 5.05296e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82V97S-82C21AS 132kV",
    "from": 1512,
    "to": 1479,
    "rPu": 0.0010617539026629935,
    "xPu": 0.004518480257116621,
    "bPu": 5.0581872e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "82VE35W-TIRJ1 132kV",
    "from": 1513,
    "to": 1834,
    "rPu": 0.00029671717171717173,
    "xPu": 0.0012620523415977961,
    "bPu": 1.4130864000000002e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82VE55BE-BRIF1 132kV",
    "from": 1514,
    "to": 1552,
    "rPu": 1.779155188246097e-05,
    "xPu": 0.0001486455463728191,
    "bPu": 1.56816e-06,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "82VE55BW-BRIF1 132kV",
    "from": 1513,
    "to": 1553,
    "rPu": 1.779155188246097e-05,
    "xPu": 0.0001486455463728191,
    "bPu": 1.56816e-06,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "82VE61S-DUFF1N 132kV",
    "from": 1514,
    "to": 1606,
    "rPu": 0.0005859733700642791,
    "xPu": 0.004960973370064278,
    "bPu": 5.2080336e-05,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "82W10N-TROS1 132kV",
    "from": 1517,
    "to": 1844,
    "rPu": 0.0005871212121212121,
    "xPu": 0.00238406795224977,
    "bPu": 0.000229334688,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82W10N-82W23DE 132kV",
    "from": 1517,
    "to": 1518,
    "rPu": 0.001366505968778696,
    "xPu": 0.005813820018365472,
    "bPu": 6.507864000000001e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82W23DE-LLEL1 132kV",
    "from": 1518,
    "to": 1664,
    "rPu": 0.00010617539026629934,
    "xPu": 0.0004080578512396694,
    "bPu": 0.00027651887999999996,
    "ratingMva": 1290.0,
    "circuits": 1
  },
  {
    "name": "82W23DW-W38 132kV",
    "from": 1519,
    "to": 1862,
    "rPu": 0.0014227502295684113,
    "xPu": 0.006477846648301194,
    "bPu": 5.9642352e-05,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "B31-CARM1 132kV",
    "from": 1533,
    "to": 1573,
    "rPu": 0.004112718089990817,
    "xPu": 0.017479912764003673,
    "bPu": 0.000228115008,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "B31-CARM1 132kV#2",
    "from": 1534,
    "to": 1574,
    "rPu": 0.003993916437098255,
    "xPu": 0.01737718089990817,
    "bPu": 0.000271100016,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "BTWS1M-PP1N1 132kV",
    "from": 1557,
    "to": 1776,
    "rPu": 0.0006140955004591367,
    "xPu": 0.0027289944903581263,
    "bPu": 3.0544272e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "BTWS1M-YSTR1 132kV",
    "from": 1557,
    "to": 1875,
    "rPu": 0.004406565656565656,
    "xPu": 0.019581611570247934,
    "bPu": 0.00021919392,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "BTWS1T-BTWS1 132kV",
    "from": 1558,
    "to": 1556,
    "rPu": 1.893939393939394e-05,
    "xPu": 3.845270890725436e-05,
    "bPu": 3.13632e-07,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "BTWS1T-PP1S1 132kV",
    "from": 1558,
    "to": 1777,
    "rPu": 0.0005876951331496786,
    "xPu": 0.002611914600550964,
    "bPu": 2.9237472000000003e-05,
    "ratingMva": 866.0,
    "circuits": 1
  },
  {
    "name": "C6-NEWL1 132kV",
    "from": 1559,
    "to": 1728,
    "rPu": 4.132231404958677e-05,
    "xPu": 0.00017332415059687786,
    "bPu": 9.0134352e-05,
    "ratingMva": 840.0,
    "circuits": 1
  },
  {
    "name": "C6-82B5C4S 132kV",
    "from": 1560,
    "to": 1475,
    "rPu": 0.00014233241505968777,
    "xPu": 0.0006336088154269972,
    "bPu": 6.237792e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "CARM1-RHOS1T 132kV",
    "from": 1574,
    "to": 1795,
    "rPu": 0.005441919191919192,
    "xPu": 0.024181588613406794,
    "bPu": 0.00027068184,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "CARM1-RHOS1 132kV",
    "from": 1573,
    "to": 1797,
    "rPu": 0.005451675849403122,
    "xPu": 0.02422520661157025,
    "bPu": 0.000271169712,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "EE261E-EE421ET 132kV",
    "from": 1619,
    "to": 1620,
    "rPu": 0.002847222222222222,
    "xPu": 0.0064571854912764,
    "bPu": 4.2235776e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "EE421ET-BREW1 132kV",
    "from": 1620,
    "to": 1549,
    "rPu": 0.011717745638200184,
    "xPu": 0.032285927456382,
    "bPu": 0.0009644706720000001,
    "ratingMva": 530.0,
    "circuits": 1
  },
  {
    "name": "EE5-EE261E 132kV",
    "from": 1621,
    "to": 1619,
    "rPu": 0.004143709825528007,
    "xPu": 0.009397382920110192,
    "bPu": 6.147187200000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "LAMP1T-LAMP1 132kV",
    "from": 1658,
    "to": 1659,
    "rPu": 0.0005848255280073462,
    "xPu": 0.0012695133149678605,
    "bPu": 9.06048e-06,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "LLAN1T-LLAN1 132kV",
    "from": 1661,
    "to": 1662,
    "rPu": 0.00325872359963269,
    "xPu": 0.007696280991735536,
    "bPu": 4.6191024000000004e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "LLEL1-82W23DW 132kV",
    "from": 1665,
    "to": 1519,
    "rPu": 0.00010387970615243343,
    "xPu": 0.0003994490358126721,
    "bPu": 0.000269531856,
    "ratingMva": 1290.0,
    "circuits": 1
  },
  {
    "name": "MAET1-HIRW1 132kV",
    "from": 1677,
    "to": 1641,
    "rPu": 0.005052800734618916,
    "xPu": 0.011459481175390265,
    "bPu": 7.495804800000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "MAET1-MAES1 132kV",
    "from": 1677,
    "to": 1676,
    "rPu": 0.0002737603305785124,
    "xPu": 0.0005475206611570248,
    "bPu": 0.00013625568,
    "ratingMva": 565.0,
    "circuits": 1
  },
  {
    "name": "MAET1M-HIRW1 132kV",
    "from": 1678,
    "to": 1642,
    "rPu": 0.005052800734618916,
    "xPu": 0.011459481175390265,
    "bPu": 7.495804800000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "MGWT1-PP1N1 132kV",
    "from": 1696,
    "to": 1776,
    "rPu": 0.00038337924701561065,
    "xPu": 0.0020976813590449952,
    "bPu": 2.5282224e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "MGWT1-SWAN1 132kV",
    "from": 1696,
    "to": 1822,
    "rPu": 0.0014261937557392102,
    "xPu": 0.007794995408631772,
    "bPu": 0.00041343667199999996,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "MGWT1-MNYG1 132kV",
    "from": 1696,
    "to": 1703,
    "rPu": 5.681818181818182e-05,
    "xPu": 9.928833792470156e-05,
    "bPu": 3.4848e-08,
    "ratingMva": 575.0,
    "circuits": 1
  },
  {
    "name": "MGWT1M-SWAN1 132kV",
    "from": 1697,
    "to": 1822,
    "rPu": 0.0014204545454545453,
    "xPu": 0.007765151515151515,
    "bPu": 0.00038552342400000007,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "MGWT1M-PP1S1 132kV",
    "from": 1697,
    "to": 1777,
    "rPu": 0.00038337924701561065,
    "xPu": 0.0020976813590449952,
    "bPu": 2.5282224e-05,
    "ratingMva": 1163.0,
    "circuits": 1
  },
  {
    "name": "NEWL1-W38 132kV",
    "from": 1728,
    "to": 1863,
    "rPu": 2.9269972451790633e-05,
    "xPu": 0.00012339302112029384,
    "bPu": 6.4085472e-05,
    "ratingMva": 840.0,
    "circuits": 1
  },
  {
    "name": "RHOS1-LAMP1T 132kV",
    "from": 1797,
    "to": 1658,
    "rPu": 0.013432621671258034,
    "xPu": 0.029162649219467398,
    "bPu": 0.00020793801599999998,
    "ratingMva": 599.0,
    "circuits": 1
  },
  {
    "name": "RHOS1-LLAN1T 132kV",
    "from": 1797,
    "to": 1661,
    "rPu": 0.011843434343434343,
    "xPu": 0.02797922405876951,
    "bPu": 0.000248448816,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "RHOS1-BLAG1 132kV",
    "from": 1797,
    "to": 1540,
    "rPu": 0.00577020202020202,
    "xPu": 0.011806129476584023,
    "bPu": 9.440323199999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RHOS1T-RHOS1 132kV",
    "from": 1795,
    "to": 1797,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-82VE35W 132kV",
    "from": 1822,
    "to": 1513,
    "rPu": 0.001434228650137741,
    "xPu": 0.011877869605142331,
    "bPu": 0.00012360585600000002,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-82V28CW 132kV",
    "from": 1822,
    "to": 1508,
    "rPu": 5.107897153351699e-05,
    "xPu": 0.00017389807162534435,
    "bPu": 0.00015150168,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-82V97S 132kV",
    "from": 1822,
    "to": 1512,
    "rPu": 0.0038533057851239667,
    "xPu": 0.016384871441689625,
    "bPu": 0.000217765152,
    "ratingMva": 787.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-UU19W 132kV",
    "from": 1822,
    "to": 1859,
    "rPu": 0.0012413911845730026,
    "xPu": 0.005801767676767676,
    "bPu": 0.000221824944,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-82V97N 132kV",
    "from": 1822,
    "to": 1511,
    "rPu": 0.0038412534435261704,
    "xPu": 0.01634469696969697,
    "bPu": 0.000182969424,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-LLEL1 132kV",
    "from": 1822,
    "to": 1665,
    "rPu": 0.005276056014692378,
    "xPu": 0.0183321854912764,
    "bPu": 0.000227052144,
    "ratingMva": 837.0,
    "circuits": 1
  },
  {
    "name": "SWAN1-UU19E 132kV",
    "from": 1822,
    "to": 1858,
    "rPu": 0.0013068181818181818,
    "xPu": 0.00588613406795225,
    "bPu": 0.000137945808,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "UU19W-SWAW1 132kV",
    "from": 1859,
    "to": 1827,
    "rPu": 0.0009418044077134986,
    "xPu": 0.0034039256198347104,
    "bPu": 0.000591056928,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "UU19W-GOWE1 132kV",
    "from": 1859,
    "to": 1632,
    "rPu": 0.0008362029384756656,
    "xPu": 0.0019375573921028466,
    "bPu": 1.2109680000000002e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "VE901-VE931 132kV",
    "from": 1860,
    "to": 1861,
    "rPu": 0.0002817952249770431,
    "xPu": 0.001112258953168044,
    "bPu": 4.425696e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "VE901-DUFF1S 132kV",
    "from": 1860,
    "to": 1607,
    "rPu": 0.0005922865013774104,
    "xPu": 0.005012626262626262,
    "bPu": 5.2637904e-05,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "VE931-PYLE1 132kV",
    "from": 1861,
    "to": 1782,
    "rPu": 0.0007053489439853075,
    "xPu": 0.005970500459136822,
    "bPu": 6.2691552e-05,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "W38-C6 132kV",
    "from": 1862,
    "to": 1560,
    "rPu": 3.6730945821854914e-05,
    "xPu": 0.00015553259871441689,
    "bPu": 1.7424e-06,
    "ratingMva": 849.0,
    "circuits": 1
  },
  {
    "name": "W38-EE5 132kV",
    "from": 1863,
    "to": 1621,
    "rPu": 0.00015036730945821854,
    "xPu": 0.0006404958677685951,
    "bPu": 7.178688e-06,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "YSTR1-BTWS1T 132kV",
    "from": 1876,
    "to": 1558,
    "rPu": 0.004406565656565656,
    "xPu": 0.019581611570247934,
    "bPu": 0.00021919392,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "YSTR1-82D19N 132kV",
    "from": 1875,
    "to": 1483,
    "rPu": 0.003084825528007346,
    "xPu": 0.006996097337006428,
    "bPu": 4.5772848e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "YSTR1-82D19S 132kV",
    "from": 1876,
    "to": 1484,
    "rPu": 0.003084825528007346,
    "xPu": 0.006996097337006428,
    "bPu": 4.5772848e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "RHOS1T-RHOS1 132kV#2",
    "from": 1795,
    "to": 1796,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 950.0,
    "circuits": 1
  },
  {
    "name": "82DD123AE-MYNB1 132kV",
    "from": 1487,
    "to": 1715,
    "rPu": 0.0072652662993572086,
    "xPu": 0.01647842056932966,
    "bPu": 0.00010780228800000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82DD123AE-MOUA1 132kV",
    "from": 1487,
    "to": 1710,
    "rPu": 2.0661157024793387e-05,
    "xPu": 3.3861340679522495e-05,
    "bPu": 1.5402816e-05,
    "ratingMva": 943.0,
    "circuits": 1
  },
  {
    "name": "82LL53-82U30 132kV",
    "from": 1497,
    "to": 1504,
    "rPu": 1.3774104683195591e-05,
    "xPu": 5.7966023875114776e-05,
    "bPu": 6.44688e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82LL53-82U30 132kV#2",
    "from": 1497,
    "to": 1505,
    "rPu": 1.3774104683195591e-05,
    "xPu": 5.7966023875114776e-05,
    "bPu": 6.44688e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "82U30A-82U30 132kV",
    "from": 1502,
    "to": 1504,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "82U30A-82U30 132kV#2",
    "from": 1503,
    "to": 1505,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "D71A1-DOWL12 132kV",
    "from": 1598,
    "to": 1601,
    "rPu": 0.008640381083562902,
    "xPu": 0.01959653351698806,
    "bPu": 0.00012818836800000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "D71A1-MYNB1M 132kV",
    "from": 1598,
    "to": 1714,
    "rPu": 0.00018537649219467402,
    "xPu": 0.00042068411386593204,
    "bPu": 2.752992e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DD641-DOWL11 132kV",
    "from": 1599,
    "to": 1600,
    "rPu": 0.008640381083562902,
    "xPu": 0.01959653351698806,
    "bPu": 0.00012818836800000002,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DD641-MYNB1 132kV",
    "from": 1599,
    "to": 1715,
    "rPu": 0.00018537649219467402,
    "xPu": 0.00042068411386593204,
    "bPu": 2.752992e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOW-82DD123AE 132kV",
    "from": 1605,
    "to": 1487,
    "rPu": 0.005298438934802571,
    "xPu": 0.01201675849403122,
    "bPu": 7.8617088e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOW-PEGG1 132kV",
    "from": 1605,
    "to": 1762,
    "rPu": 0.0038556014692378324,
    "xPu": 0.008744834710743802,
    "bPu": 5.720299199999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOW-PEGG1 132kV#2",
    "from": 1605,
    "to": 1763,
    "rPu": 0.0038556014692378324,
    "xPu": 0.008744834710743802,
    "bPu": 5.720299199999999e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOWL11-MERE1 132kV",
    "from": 1600,
    "to": 1692,
    "rPu": 0.0015725436179981635,
    "xPu": 0.003427456382001836,
    "bPu": 0.00013815489600000003,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOWL12-MERE1 132kV",
    "from": 1601,
    "to": 1693,
    "rPu": 0.0015725436179981635,
    "xPu": 0.003427456382001836,
    "bPu": 0.00013815489600000003,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "DOWT1M-MOUA1 132kV",
    "from": 1604,
    "to": 1711,
    "rPu": 0.005331726354453627,
    "xPu": 0.01209194214876033,
    "bPu": 7.910496e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "MOUA1-MYNB1M 132kV",
    "from": 1711,
    "to": 1714,
    "rPu": 0.00726182277318641,
    "xPu": 0.01647038567493113,
    "bPu": 0.00010775001599999998,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "OAKL1T-82LL53 132kV",
    "from": 1754,
    "to": 1497,
    "rPu": 0.0009773875114784205,
    "xPu": 0.008271349862258952,
    "bPu": 8.685864e-05,
    "ratingMva": 1678.0,
    "circuits": 1
  },
  {
    "name": "PENC1-PCDT11 132kV",
    "from": 1769,
    "to": 1760,
    "rPu": 0.0006955922865013774,
    "xPu": 0.003090564738292011,
    "bPu": 0.000426905424,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "PENC1-PCDT12 132kV",
    "from": 1770,
    "to": 1761,
    "rPu": 0.0007064967860422406,
    "xPu": 0.002857552800734619,
    "bPu": 0.00042340320000000005,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "PYCN1-PENC1 132kV",
    "from": 1778,
    "to": 1769,
    "rPu": 0.0033293158861340674,
    "xPu": 0.00959194214876033,
    "bPu": 0.000322971264,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "PYCN1-PENC1 132kV#2",
    "from": 1779,
    "to": 1770,
    "rPu": 0.0033321854912764003,
    "xPu": 0.009605716253443525,
    "bPu": 0.000334993824,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "R2311N-ENER1 132kV",
    "from": 1786,
    "to": 1622,
    "rPu": 0.001159894398530762,
    "xPu": 0.0020787419651056016,
    "bPu": 0.00045764136,
    "ratingMva": 450.0,
    "circuits": 1
  },
  {
    "name": "R2311S-ENER1 132kV",
    "from": 1787,
    "to": 1623,
    "rPu": 0.001159894398530762,
    "xPu": 0.0020787419651056016,
    "bPu": 0.00045764136,
    "ratingMva": 450.0,
    "circuits": 1
  },
  {
    "name": "TALB1-PYCN1 132kV",
    "from": 1830,
    "to": 1778,
    "rPu": 0.00039026629935720846,
    "xPu": 0.00209366391184573,
    "bPu": 0.0018262791360000002,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "TALB1-PYCN1 132kV#2",
    "from": 1831,
    "to": 1779,
    "rPu": 0.00038739669421487604,
    "xPu": 0.0020775941230486684,
    "bPu": 0.001812392208,
    "ratingMva": 385.0,
    "circuits": 1
  },
  {
    "name": "TNAN11-R2311N 132kV",
    "from": 1838,
    "to": 1786,
    "rPu": 0.0002100550964187328,
    "xPu": 0.0008941689623507804,
    "bPu": 1.0001376e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "TNAN12-R2311S 132kV",
    "from": 1839,
    "to": 1787,
    "rPu": 0.0002100550964187328,
    "xPu": 0.0008941689623507804,
    "bPu": 1.0001376e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-DOW 132kV",
    "from": 1854,
    "to": 1605,
    "rPu": 0.0020907943067033975,
    "xPu": 0.009049586776859504,
    "bPu": 0.00010013572800000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-82U30A 132kV",
    "from": 1854,
    "to": 1502,
    "rPu": 0.0028455004591368227,
    "xPu": 0.01210686409550046,
    "bPu": 0.000135523872,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-82U30A 132kV#2",
    "from": 1854,
    "to": 1503,
    "rPu": 0.0028455004591368227,
    "xPu": 0.01210686409550046,
    "bPu": 0.000135523872,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-DOWT1M 132kV",
    "from": 1854,
    "to": 1604,
    "rPu": 0.0019771579430670335,
    "xPu": 0.008785009182736454,
    "bPu": 9.834105599999999e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-TNAN11 132kV",
    "from": 1854,
    "to": 1838,
    "rPu": 0.0007638888888888888,
    "xPu": 0.003247819100091827,
    "bPu": 4.1329728e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-TALB1 132kV",
    "from": 1854,
    "to": 1830,
    "rPu": 0.002295684113865932,
    "xPu": 0.009682621671258034,
    "bPu": 0.00032013115199999996,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-TNAN12 132kV",
    "from": 1854,
    "to": 1839,
    "rPu": 0.0007661845730027548,
    "xPu": 0.00326044536271809,
    "bPu": 3.650328e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "UPPB1-TALB1 132kV#2",
    "from": 1854,
    "to": 1831,
    "rPu": 0.002293388429752066,
    "xPu": 0.009676882460973368,
    "bPu": 0.0003118896,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "TNAN11-NANT1 132kV",
    "from": 1838,
    "to": 1718,
    "rPu": 0.0006376262626262626,
    "xPu": 0.001446280991735537,
    "bPu": 9.461232e-06,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "TNAN12-NANT1 132kV",
    "from": 1839,
    "to": 1719,
    "rPu": 0.0006221303948576675,
    "xPu": 0.001417584940312213,
    "bPu": 2.056032e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "82J24NW-GLYN1 132kV",
    "from": 1494,
    "to": 1626,
    "rPu": 5.107897153351699e-05,
    "xPu": 9.12534435261708e-05,
    "bPu": 4.2200928e-05,
    "ratingMva": 858.0,
    "circuits": 1
  },
  {
    "name": "82J24NW-J67W 132kV",
    "from": 1494,
    "to": 1654,
    "rPu": 0.003282254361799816,
    "xPu": 0.016011248852157944,
    "bPu": 0.000117124128,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82J24SE-GLYN1 132kV",
    "from": 1495,
    "to": 1627,
    "rPu": 4.7635445362718086e-05,
    "xPu": 8.4366391184573e-05,
    "bPu": 3.8750975999999996e-05,
    "ratingMva": 858.0,
    "circuits": 1
  },
  {
    "name": "82J24SE-J66G3 132kV",
    "from": 1495,
    "to": 1652,
    "rPu": 0.0032116620752984386,
    "xPu": 0.015666896235078054,
    "bPu": 0.000114615072,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "82P25S-MAGT11 132kV",
    "from": 1499,
    "to": 1687,
    "rPu": 0.0012924701561065198,
    "xPu": 0.005744375573921027,
    "bPu": 6.4311984e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "82P25S-LWRN1 132kV",
    "from": 1499,
    "to": 1675,
    "rPu": 4.591368227731864e-06,
    "xPu": 2.0661157024793387e-05,
    "bPu": 2.2651199999999998e-07,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "CWBT11-CWMB1 132kV",
    "from": 1592,
    "to": 1594,
    "rPu": 0.0014876033057851239,
    "xPu": 0.0033758034894398525,
    "bPu": 2.2058784e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "CWBT12-CWMB1 132kV",
    "from": 1593,
    "to": 1595,
    "rPu": 0.0015547520661157023,
    "xPu": 0.0035347796143250687,
    "bPu": 2.3017104e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "J66G3-PANT1 132kV",
    "from": 1652,
    "to": 1756,
    "rPu": 0.0006691919191919192,
    "xPu": 0.002847222222222222,
    "bPu": 3.1868496000000004e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "J67W-PANT1 132kV",
    "from": 1654,
    "to": 1755,
    "rPu": 0.0012901744719926538,
    "xPu": 0.002639462809917355,
    "bPu": 2.1100464e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "J67W-POPN1 132kV",
    "from": 1654,
    "to": 1774,
    "rPu": 0.0012213039485766757,
    "xPu": 0.005711088154269972,
    "bPu": 4.8334175999999996e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "LLTA1-CWBT12 132kV",
    "from": 1669,
    "to": 1593,
    "rPu": 0.0013900367309458218,
    "xPu": 0.00678030303030303,
    "bPu": 4.9606128e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "LLTA1M-CWBT11 132kV",
    "from": 1668,
    "to": 1592,
    "rPu": 0.0013900367309458218,
    "xPu": 0.00678030303030303,
    "bPu": 4.9606128e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "LOLA1T-MAGT12 132kV",
    "from": 1674,
    "to": 1688,
    "rPu": 0.00016701101928374656,
    "xPu": 0.0007409320477502295,
    "bPu": 8.293824e-06,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "MAGT11-SUDB1 132kV",
    "from": 1687,
    "to": 1815,
    "rPu": 0.005231290174471992,
    "xPu": 0.011916896235078052,
    "bPu": 0.000163471968,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "MAGT11-MAGO1 132kV",
    "from": 1687,
    "to": 1683,
    "rPu": 0.0005624426078971533,
    "xPu": 0.002086776859504132,
    "bPu": 0.000147738096,
    "ratingMva": 450.0,
    "circuits": 1
  },
  {
    "name": "MAGT12-SUDB1 132kV",
    "from": 1688,
    "to": 1816,
    "rPu": 0.005562442607897153,
    "xPu": 0.012615932047750229,
    "bPu": 8.2537488e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "MAGT12-MAGO1 132kV",
    "from": 1688,
    "to": 1684,
    "rPu": 0.0005280073461891643,
    "xPu": 0.0023467630853994488,
    "bPu": 2.6275391999999997e-05,
    "ratingMva": 709.0,
    "circuits": 1
  },
  {
    "name": "MMEP11-TREC1 132kV",
    "from": 1701,
    "to": 1843,
    "rPu": 0.0007019054178145087,
    "xPu": 0.003424586776859504,
    "bPu": 2.5055712e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "MMEP12-TREC1M 132kV",
    "from": 1702,
    "to": 1842,
    "rPu": 0.0007007575757575757,
    "xPu": 0.00341712580348944,
    "bPu": 2.5003439999999998e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "NEWE1-LLTA1 132kV",
    "from": 1722,
    "to": 1668,
    "rPu": 0.002590679522497704,
    "xPu": 0.005047635445362717,
    "bPu": 0.00126097488,
    "ratingMva": 486.0,
    "circuits": 1
  },
  {
    "name": "NEWS15-NEWS1 132kV",
    "from": 1729,
    "to": 1733,
    "rPu": 2.869605142332415e-05,
    "xPu": 6.42791551882461e-05,
    "bPu": 2.9324592e-05,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "NWDT11-NWSM11 132kV",
    "from": 1747,
    "to": 1749,
    "rPu": 0.0008671946740128559,
    "xPu": 0.001966253443526171,
    "bPu": 1.2858912000000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "NWDT12-NEWE1 132kV",
    "from": 1748,
    "to": 1722,
    "rPu": 0.0011604683195592285,
    "xPu": 0.005007460973370064,
    "bPu": 0.000307672992,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "NWSM11-NWWT12 132kV",
    "from": 1749,
    "to": 1753,
    "rPu": 0.0011707988980716251,
    "xPu": 0.0024523645546372817,
    "bPu": 0.0005860736640000001,
    "ratingMva": 570.0,
    "circuits": 1
  },
  {
    "name": "NWSM11-SIMS1 132kV",
    "from": 1749,
    "to": 1814,
    "rPu": 1.779155188246097e-05,
    "xPu": 3.6157024793388425e-05,
    "bPu": 2.78784e-07,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "NWST11-NEWS15 132kV",
    "from": 1750,
    "to": 1729,
    "rPu": 1.147842056932966e-05,
    "xPu": 2.7548209366391182e-05,
    "bPu": 1.7424000000000003e-07,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "NWST11-NWWT11 132kV",
    "from": 1750,
    "to": 1752,
    "rPu": 0.0011707988980716251,
    "xPu": 0.0024523645546372817,
    "bPu": 0.0005860736640000001,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "NWST12-NEWE1 132kV",
    "from": 1751,
    "to": 1723,
    "rPu": 0.0011512855831037649,
    "xPu": 0.004913911845730027,
    "bPu": 0.00030718512,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "NWST12-NEWS16 132kV",
    "from": 1751,
    "to": 1730,
    "rPu": 0.0004447887970615243,
    "xPu": 0.0018612258953168042,
    "bPu": 1.324224e-05,
    "ratingMva": 480.0,
    "circuits": 1
  },
  {
    "name": "NWWT11-NEWW1 132kV",
    "from": 1752,
    "to": 1739,
    "rPu": 5.5096418732782364e-05,
    "xPu": 8.551423324150597e-05,
    "bPu": 9.5378976e-05,
    "ratingMva": 550.0,
    "circuits": 1
  },
  {
    "name": "NWWT12-NEWW1 132kV",
    "from": 1753,
    "to": 1740,
    "rPu": 5.0505050505050505e-05,
    "xPu": 7.862718089990818e-05,
    "bPu": 8.774726400000001e-05,
    "ratingMva": 550.0,
    "circuits": 1
  },
  {
    "name": "TREC1-CRUM1 132kV",
    "from": 1843,
    "to": 1586,
    "rPu": 0.0010887281910009182,
    "xPu": 0.005312213039485767,
    "bPu": 3.885552e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "TREC1M-CRUM1 132kV",
    "from": 1842,
    "to": 1587,
    "rPu": 0.0010927456382001837,
    "xPu": 0.005329430670339761,
    "bPu": 3.8994912e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "USKM1-LOLA1T 132kV",
    "from": 1857,
    "to": 1674,
    "rPu": 0.0030997474747474748,
    "xPu": 0.01358011937557392,
    "bPu": 0.000290562624,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "USKM1-NWST11 132kV",
    "from": 1857,
    "to": 1750,
    "rPu": 0.0007868457300275482,
    "xPu": 0.0033384986225895317,
    "bPu": 0.000149114592,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "USKM1-82P25S 132kV",
    "from": 1857,
    "to": 1499,
    "rPu": 0.001970270890725436,
    "xPu": 0.008567493112947657,
    "bPu": 0.000228097584,
    "ratingMva": 569.0,
    "circuits": 1
  },
  {
    "name": "USKM1-LLTA1 132kV",
    "from": 1857,
    "to": 1669,
    "rPu": 0.004264233241505968,
    "xPu": 0.020697887970615243,
    "bPu": 0.000318580416,
    "ratingMva": 656.0,
    "circuits": 1
  },
  {
    "name": "USKM1-82J24NW 132kV",
    "from": 1857,
    "to": 1494,
    "rPu": 0.0018704086317722682,
    "xPu": 0.008601928374655647,
    "bPu": 0.00016958779200000002,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "USKM1-NWDT11 132kV",
    "from": 1857,
    "to": 1747,
    "rPu": 0.0007466712580348943,
    "xPu": 0.003167470156106519,
    "bPu": 0.000147197952,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "USKM1-LLTA1M 132kV",
    "from": 1857,
    "to": 1668,
    "rPu": 0.0042619375573921025,
    "xPu": 0.020686983471074376,
    "bPu": 0.00031851072,
    "ratingMva": 656.0,
    "circuits": 1
  },
  {
    "name": "USKM1-NWDT12 132kV",
    "from": 1857,
    "to": 1748,
    "rPu": 0.0010118227731864095,
    "xPu": 0.004300964187327823,
    "bPu": 8.523820800000001e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "USKM1-82J24SE 132kV",
    "from": 1857,
    "to": 1495,
    "rPu": 0.001869260789715335,
    "xPu": 0.008603076216712581,
    "bPu": 0.000144932832,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "USKM1-NWST12 132kV",
    "from": 1857,
    "to": 1751,
    "rPu": 0.001013544536271809,
    "xPu": 0.0043084251606978876,
    "bPu": 9.320097600000002e-05,
    "ratingMva": 694.0,
    "circuits": 1
  },
  {
    "name": "CWBT11-MMEP11 132kV",
    "from": 1592,
    "to": 1701,
    "rPu": 0.00047979797979797974,
    "xPu": 0.0023404499540863174,
    "bPu": 1.7127792e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "CWBT12-MMEP12 132kV",
    "from": 1593,
    "to": 1702,
    "rPu": 0.00047979797979797974,
    "xPu": 0.0023404499540863174,
    "bPu": 1.7127792e-05,
    "ratingMva": 839.0,
    "circuits": 1
  },
  {
    "name": "NEWS15-NEWS1 132kV#2",
    "from": 1729,
    "to": 1731,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "NEWS16-NEWS1 132kV",
    "from": 1730,
    "to": 1732,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "NEWS16-NEWS1 132kV#2",
    "from": 1730,
    "to": 1734,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "NEWW1-NEWW1 132kV",
    "from": 1741,
    "to": 1739,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "NEWW1-NEWW1 132kV#2",
    "from": 1742,
    "to": 1740,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 9999.0,
    "circuits": 1
  },
  {
    "name": "NWWT11-TROW1 132kV",
    "from": 1752,
    "to": 1848,
    "rPu": 0.005712235996326905,
    "xPu": 0.012955693296602388,
    "bPu": 8.475033600000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "NWWT12-TROW1 132kV",
    "from": 1753,
    "to": 1849,
    "rPu": 0.005712235996326905,
    "xPu": 0.012955693296602388,
    "bPu": 8.475033600000001e-05,
    "ratingMva": 492.0,
    "circuits": 1
  },
  {
    "name": "POPN1-POPN1 132kV",
    "from": 1774,
    "to": 1773,
    "rPu": 0.0,
    "xPu": 5.73921028466483e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "ILME11-ILBE11 132kV",
    "from": 3284,
    "to": 3277,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.009899999999999999,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "BRAI11-BORH1A 132kV",
    "from": 3047,
    "to": 3044,
    "rPu": 0.013000000000000001,
    "xPu": 0.0298,
    "bPu": 0.0064,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRAI11-RHLI11 132kV",
    "from": 3047,
    "to": 3423,
    "rPu": 0.0062,
    "xPu": 0.0051,
    "bPu": 0.0701,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "MTRE1A-LAWG11 132kV",
    "from": 3360,
    "to": 3300,
    "rPu": 0.0033,
    "xPu": 0.0070999999999999995,
    "bPu": 0.051399999999999994,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRAM11-BRST1C 132kV",
    "from": 3051,
    "to": 3101,
    "rPu": 0.0008,
    "xPu": 0.0013,
    "bPu": 0.051100000000000007,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "BRAM12-STOW12 132kV",
    "from": 3051,
    "to": 3469,
    "rPu": 0.0076,
    "xPu": 0.0281,
    "bPu": 0.0302,
    "ratingMva": 148.83858999600875,
    "circuits": 1
  },
  {
    "name": "BRAM12-EARS1A 132kV",
    "from": 3051,
    "to": 3165,
    "rPu": 0.0141,
    "xPu": 0.0529,
    "bPu": 0.0462,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CLTN11-LAWG11 132kV",
    "from": 3137,
    "to": 3300,
    "rPu": 0.016399999999999998,
    "xPu": 0.0364,
    "bPu": 0.0087,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CLQU13-FELI11 132kV",
    "from": 3133,
    "to": 3184,
    "rPu": 0.0037,
    "xPu": 0.011200000000000002,
    "bPu": 0.22030000000000002,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "COLC1D-LAWG11 132kV",
    "from": 3065,
    "to": 3300,
    "rPu": 0.0077,
    "xPu": 0.017,
    "bPu": 0.004699999999999999,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "DSSS12-THET1A 132kV",
    "from": 3157,
    "to": 3492,
    "rPu": 0.011899999999999999,
    "xPu": 0.0263,
    "bPu": 0.006,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRST1C-LAWG11 132kV",
    "from": 3101,
    "to": 3300,
    "rPu": 0.0167,
    "xPu": 0.038599999999999995,
    "bPu": 0.0084,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRAM1C-STOW1A 132kV",
    "from": 3051,
    "to": 3469,
    "rPu": 0.0072,
    "xPu": 0.0276,
    "bPu": 0.0062,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "RLSF11-THET12 132kV",
    "from": 3426,
    "to": 3492,
    "rPu": 0.0040999999999999995,
    "xPu": 0.0033,
    "bPu": 0.0455,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "HALE12-HBSE11 132kV",
    "from": 3217,
    "to": 3240,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0028000000000000004,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "STOW1B-BRAM1D 132kV",
    "from": 3469,
    "to": 3051,
    "rPu": 0.0069,
    "xPu": 0.0265,
    "bPu": 0.006,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WICK12-WMBS11 132kV",
    "from": 3542,
    "to": 3552,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0018,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BRIM11-BRSO12 132kV",
    "from": 3069,
    "to": 3095,
    "rPu": 0.0006,
    "xPu": 0.0005,
    "bPu": 0.0126,
    "ratingMva": 99.45435737060492,
    "circuits": 1
  },
  {
    "name": "BRIM11-WLTH11 132kV",
    "from": 3069,
    "to": 3546,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0031,
    "bPu": 0.0368,
    "ratingMva": 193.87883919602982,
    "circuits": 1
  },
  {
    "name": "BORW1A-SMIM1A 132kV",
    "from": 3046,
    "to": 3459,
    "rPu": 0.0038,
    "xPu": 0.0085,
    "bPu": 0.0019,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "ELSG10-BORW1A 132kV",
    "from": 3173,
    "to": 3046,
    "rPu": 0.0033,
    "xPu": 0.0074,
    "bPu": 0.0042,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BMAN11-BURL11 132kV",
    "from": 3043,
    "to": 3110,
    "rPu": 0.0005,
    "xPu": 0.0011,
    "bPu": 0.0002,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "FULB1A-BMAN11 132kV",
    "from": 3197,
    "to": 3043,
    "rPu": 0.0043,
    "xPu": 0.0204,
    "bPu": 0.0052,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "MILT11-BMAN11 132kV",
    "from": 3354,
    "to": 3043,
    "rPu": 0.0052,
    "xPu": 0.024900000000000002,
    "bPu": 0.0085,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "EATO11-HUNT1A 132kV",
    "from": 3167,
    "to": 3272,
    "rPu": 0.0070999999999999995,
    "xPu": 0.027200000000000002,
    "bPu": 0.0060999999999999995,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "EATO11-LBGS11 132kV",
    "from": 3167,
    "to": 3308,
    "rPu": 0.0009,
    "xPu": 0.005600000000000001,
    "bPu": 0.0043,
    "ratingMva": 233.66058214427179,
    "circuits": 1
  },
  {
    "name": "ARAG11-LBGS10 132kV",
    "from": 3006,
    "to": 3308,
    "rPu": 0.0154,
    "xPu": 0.0351,
    "bPu": 0.0084,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HIST12-GIRT1B 132kV",
    "from": 3253,
    "to": 3205,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0016,
    "bPu": 0.0004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "LBGD1A-LBGS11 132kV",
    "from": 3304,
    "to": 3308,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0040999999999999995,
    "ratingMva": 99.45435737060492,
    "circuits": 1
  },
  {
    "name": "LBGS11-GIRT1B 132kV",
    "from": 3308,
    "to": 3205,
    "rPu": 0.0268,
    "xPu": 0.0613,
    "bPu": 0.0166,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "LBGS11-BRLB12 132kV",
    "from": 3308,
    "to": 3071,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0018,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "BUSM1A-ELSG11 132kV",
    "from": 3117,
    "to": 3173,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0069,
    "bPu": 0.019,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "REDB1A-BUSM1A 132kV",
    "from": 3422,
    "to": 3117,
    "rPu": 0.0084,
    "xPu": 0.0323,
    "bPu": 0.0073,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "COLH1B-ELSG12 132kV",
    "from": 3143,
    "to": 3173,
    "rPu": 0.0048,
    "xPu": 0.0231,
    "bPu": 0.0125,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "ELSG11-HATC11 132kV",
    "from": 3173,
    "to": 3231,
    "rPu": 0.0028000000000000004,
    "xPu": 0.013500000000000002,
    "bPu": 0.0067,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "HATF11-COLH1B 132kV",
    "from": 3235,
    "to": 3143,
    "rPu": 0.0008,
    "xPu": 0.0038,
    "bPu": 0.001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "STAN11-ELSG13 132kV",
    "from": 3463,
    "to": 3173,
    "rPu": 0.0022,
    "xPu": 0.0043,
    "bPu": 0.1494,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "STAN12-ELSG11 132kV",
    "from": 3463,
    "to": 3173,
    "rPu": 0.0022,
    "xPu": 0.0043,
    "bPu": 0.15259999999999999,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "ARAG11-RAEB1A 132kV",
    "from": 3006,
    "to": 3413,
    "rPu": 0.0012,
    "xPu": 0.0027,
    "bPu": 0.0006,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "FING11-MIHI11 132kV",
    "from": 3188,
    "to": 3352,
    "rPu": 0.0012,
    "xPu": 0.0023,
    "bPu": 0.0834,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "HADD1B-TWSE12 132kV",
    "from": 3214,
    "to": 3516,
    "rPu": 0.021,
    "xPu": 0.048,
    "bPu": 0.011399999999999999,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "NORM12-EARL11 132kV",
    "from": 3373,
    "to": 3163,
    "rPu": 0.0044,
    "xPu": 0.0163,
    "bPu": 0.006999999999999999,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SALG12-SHER11 132kV",
    "from": 3443,
    "to": 3457,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0011,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "TWSE12-GYPS11 132kV",
    "from": 3516,
    "to": 3213,
    "rPu": 0.0177,
    "xPu": 0.0673,
    "bPu": 0.1073,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "BRST1B-CATH1A 132kV",
    "from": 3101,
    "to": 3121,
    "rPu": 0.0347,
    "xPu": 0.077,
    "bPu": 0.0175,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "THAX11-CATH1A 132kV",
    "from": 3489,
    "to": 3121,
    "rPu": 0.0174,
    "xPu": 0.0385,
    "bPu": 0.0088,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "ABBE1B-MALD1B 132kV",
    "from": 3000,
    "to": 3336,
    "rPu": 0.0137,
    "xPu": 0.0525,
    "bPu": 0.0118,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CHLE12-SPRF1A 132kV",
    "from": 3127,
    "to": 3097,
    "rPu": 0.0055000000000000005,
    "xPu": 0.0126,
    "bPu": 0.0027,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CHLE11-RAYM11 132kV",
    "from": 3127,
    "to": 3420,
    "rPu": 0.0127,
    "xPu": 0.028999999999999998,
    "bPu": 0.0089,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WOMO1A-RAYM11 132kV",
    "from": 3553,
    "to": 3420,
    "rPu": 0.006500000000000001,
    "xPu": 0.031,
    "bPu": 0.0143,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WOMO1B-RAYM11 132kV",
    "from": 3553,
    "to": 3420,
    "rPu": 0.006500000000000001,
    "xPu": 0.031,
    "bPu": 0.0159,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "RMFH1A-FLEE11 132kV",
    "from": 3427,
    "to": 3191,
    "rPu": 0.0073,
    "xPu": 0.016200000000000003,
    "bPu": 0.0037,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RAYM11-NEVE11 132kV",
    "from": 3420,
    "to": 3364,
    "rPu": 0.005600000000000001,
    "xPu": 0.012,
    "bPu": 0.06269999999999999,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RAYM11-BRRY12 132kV",
    "from": 3420,
    "to": 3085,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0052,
    "bPu": 0.0066,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "RAYM11-DOLL11 132kV",
    "from": 3420,
    "to": 3156,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0013,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "SOEG11-RAYM11 132kV",
    "from": 3089,
    "to": 3420,
    "rPu": 0.0046,
    "xPu": 0.0077,
    "bPu": 0.2917,
    "ratingMva": 156.84066472697697,
    "circuits": 1
  },
  {
    "name": "SOEG12-RAYM11 132kV",
    "from": 3089,
    "to": 3420,
    "rPu": 0.0044,
    "xPu": 0.0078000000000000005,
    "bPu": 0.2808,
    "ratingMva": 156.84066472697697,
    "circuits": 1
  },
  {
    "name": "BROP1B-RYEH13 132kV",
    "from": 3081,
    "to": 3436,
    "rPu": 0.0067,
    "xPu": 0.0321,
    "bPu": 0.0199,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "AUSC1B-AUCA12 132kV",
    "from": 3014,
    "to": 3011,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0054,
    "bPu": 0.0012,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "AYLE12-SUND12 132kV",
    "from": 3016,
    "to": 3476,
    "rPu": 0.0242,
    "xPu": 0.0537,
    "bPu": 0.0176,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BEDF12-AUSC1B 132kV",
    "from": 3030,
    "to": 3014,
    "rPu": 0.001,
    "xPu": 0.0037,
    "bPu": 0.0008,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "BEDF12-EDIS12 132kV",
    "from": 3030,
    "to": 3170,
    "rPu": 0.0027,
    "xPu": 0.0105,
    "bPu": 0.0069,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CUTL12-AUSC1B 132kV",
    "from": 3152,
    "to": 3014,
    "rPu": 0.0009,
    "xPu": 0.0036,
    "bPu": 0.0008,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "MAON1B-MARG12 132kV",
    "from": 3343,
    "to": 3345,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0021,
    "bPu": 0.0248,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "MAON1B-SUND12 132kV",
    "from": 3343,
    "to": 3476,
    "rPu": 0.0104,
    "xPu": 0.037599999999999995,
    "bPu": 0.016399999999999998,
    "ratingMva": 155.6975111939815,
    "circuits": 1
  },
  {
    "name": "SDPL1A-SUND11 132kV",
    "from": 3450,
    "to": 3476,
    "rPu": 0.0048,
    "xPu": 0.0182,
    "bPu": 0.0405,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SDPL1B-LUTS12 132kV",
    "from": 3450,
    "to": 3330,
    "rPu": 0.002,
    "xPu": 0.0077,
    "bPu": 0.0017000000000000001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SDPL1B-DCPP12 132kV",
    "from": 3450,
    "to": 3154,
    "rPu": 0.0083,
    "xPu": 0.0203,
    "bPu": 0.1075,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HOUG11-SUND11 132kV",
    "from": 3269,
    "to": 3476,
    "rPu": 0.0008,
    "xPu": 0.003,
    "bPu": 0.0949,
    "ratingMva": 233.66058214427179,
    "circuits": 1
  },
  {
    "name": "SUND11-MAON1A 132kV",
    "from": 3476,
    "to": 3343,
    "rPu": 0.0104,
    "xPu": 0.037599999999999995,
    "bPu": 0.0168,
    "ratingMva": 155.6975111939815,
    "circuits": 1
  },
  {
    "name": "BALD1B-BASG12 132kV",
    "from": 3020,
    "to": 3027,
    "rPu": 0.0002,
    "xPu": 0.0011,
    "bPu": 0.0003,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "BALD1A-NEVE13 132kV",
    "from": 3020,
    "to": 3364,
    "rPu": 0.0092,
    "xPu": 0.0204,
    "bPu": 0.0067,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BALD1B-NEVE14 132kV",
    "from": 3020,
    "to": 3364,
    "rPu": 0.0092,
    "xPu": 0.0204,
    "bPu": 0.0046,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "TILG12-TIGP11 132kV",
    "from": 3504,
    "to": 3503,
    "rPu": 0.0013,
    "xPu": 0.0037,
    "bPu": 0.044800000000000006,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "TITP14-TILG11 132kV",
    "from": 3506,
    "to": 3504,
    "rPu": 0.0008,
    "xPu": 0.0018,
    "bPu": 0.0004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CORY11-FOBB1A 132kV",
    "from": 3147,
    "to": 3196,
    "rPu": 0.0021,
    "xPu": 0.0049,
    "bPu": 0.0011,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "SHEL11-SBEN11 132kV",
    "from": 3452,
    "to": 3446,
    "rPu": 0.005,
    "xPu": 0.0219,
    "bPu": 0.0233,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "TITP13-SHEL11 132kV",
    "from": 3506,
    "to": 3452,
    "rPu": 0.004699999999999999,
    "xPu": 0.0181,
    "bPu": 0.011399999999999999,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HOGD11-TOTT11 132kV",
    "from": 3061,
    "to": 3512,
    "rPu": 0.002,
    "xPu": 0.0039000000000000003,
    "bPu": 0.1459,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "HEMP1A-KLPS11 132kV",
    "from": 3243,
    "to": 3295,
    "rPu": 0.001,
    "xPu": 0.004,
    "bPu": 0.0009,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HEMP1B-KLPS11 132kV",
    "from": 3243,
    "to": 3295,
    "rPu": 0.024399999999999998,
    "xPu": 0.0575,
    "bPu": 0.0131,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "KLYN1B-WALG11 132kV",
    "from": 3298,
    "to": 3522,
    "rPu": 0.0038,
    "xPu": 0.0147,
    "bPu": 0.0033,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "FLFN1A-PPST11 132kV",
    "from": 3194,
    "to": 3405,
    "rPu": 0.0005,
    "xPu": 0.0026,
    "bPu": 0.0007000000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "NEWT1B-PPST11 132kV",
    "from": 3371,
    "to": 3405,
    "rPu": 0.0006,
    "xPu": 0.0027,
    "bPu": 0.0007000000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WRWF1A-WRDC11 132kV",
    "from": 3560,
    "to": 3556,
    "rPu": 0.0005,
    "xPu": 0.0005,
    "bPu": 0.0054,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "PAMP11-KLPS11 132kV",
    "from": 3385,
    "to": 3295,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0012,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "PAMP12-KLPS11 132kV",
    "from": 3385,
    "to": 3295,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0012,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "PPST11-NEWT1A 132kV",
    "from": 3405,
    "to": 3371,
    "rPu": 0.0006,
    "xPu": 0.0027,
    "bPu": 0.0007000000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WERM11-HEMP11 132kV",
    "from": 3536,
    "to": 3243,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0012,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "KING11-KLYN1A 132kV",
    "from": 3291,
    "to": 3298,
    "rPu": 0.0132,
    "xPu": 0.0292,
    "bPu": 0.0066,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "PETN12-PETC1D 132kV",
    "from": 3396,
    "to": 3078,
    "rPu": 0.0015,
    "xPu": 0.0024,
    "bPu": 0.0904,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "WALS11-WALG11 132kV",
    "from": 3523,
    "to": 3522,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0168,
    "bPu": 0.018600000000000002,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WRRT1A-WARG11 132kV",
    "from": 3558,
    "to": 3526,
    "rPu": 0.002,
    "xPu": 0.0105,
    "bPu": 0.003,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "WRRT1B-WARG11 132kV",
    "from": 3558,
    "to": 3526,
    "rPu": 0.002,
    "xPu": 0.0105,
    "bPu": 0.003,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "RAIH12-WRRT1A 132kV",
    "from": 3416,
    "to": 3558,
    "rPu": 0.002,
    "xPu": 0.005600000000000001,
    "bPu": 0.08070000000000001,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "HORN11-WRRT1B 132kV",
    "from": 3266,
    "to": 3558,
    "rPu": 0.0008,
    "xPu": 0.0012,
    "bPu": 0.046799999999999994,
    "ratingMva": 156.84066472697697,
    "circuits": 1
  },
  {
    "name": "HORN12-WRRT1A 132kV",
    "from": 3266,
    "to": 3558,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0012,
    "bPu": 0.045599999999999995,
    "ratingMva": 156.84066472697697,
    "circuits": 1
  },
  {
    "name": "SHEN11-WASH11 132kV",
    "from": 3454,
    "to": 3527,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0011,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "WARG11-PURF11 132kV",
    "from": 3526,
    "to": 3406,
    "rPu": 0.0121,
    "xPu": 0.026000000000000002,
    "bPu": 0.03,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WARG11-SHEN11 132kV",
    "from": 3526,
    "to": 3454,
    "rPu": 0.008199999999999999,
    "xPu": 0.030699999999999998,
    "bPu": 0.024,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WARG11-GCTB11 132kV",
    "from": 3526,
    "to": 3204,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0009,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "WATS12-RICK1B 132kV",
    "from": 3528,
    "to": 3424,
    "rPu": 0.0018,
    "xPu": 0.0086,
    "bPu": 0.0022,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "LEIR1A-TAYT11 132kV",
    "from": 3312,
    "to": 3487,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "THRO1A-MELB11 132kV",
    "from": 3502,
    "to": 3349,
    "rPu": 0.0116,
    "xPu": 0.031,
    "bPu": 0.0075,
    "ratingMva": 115.91576824573953,
    "circuits": 1
  },
  {
    "name": "WYMG11-LETC11 132kV",
    "from": 3563,
    "to": 3318,
    "rPu": 0.003,
    "xPu": 0.0045000000000000005,
    "bPu": 0.161,
    "ratingMva": 150.66763564880148,
    "circuits": 1
  },
  {
    "name": "WYMG12-LETC12 132kV",
    "from": 3563,
    "to": 3318,
    "rPu": 0.003,
    "xPu": 0.0045000000000000005,
    "bPu": 0.16140000000000002,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "WYMG11-WYMM11 132kV",
    "from": 3563,
    "to": 3567,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.005,
    "ratingMva": 190.44937859704345,
    "circuits": 1
  },
  {
    "name": "WYMO1B-PELH11 132kV",
    "from": 3568,
    "to": 3387,
    "rPu": 0.0259,
    "xPu": 0.0579,
    "bPu": 0.024399999999999998,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WYMO1B-STEV12 132kV",
    "from": 3568,
    "to": 3466,
    "rPu": 0.0015,
    "xPu": 0.0070999999999999995,
    "bPu": 0.0067,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WYMM11-WYMO1A 132kV",
    "from": 3567,
    "to": 3568,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0087,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "AMER11-ILME12 132kV",
    "from": 3005,
    "to": 3284,
    "rPu": 0.012,
    "xPu": 0.0454,
    "bPu": 0.0207,
    "ratingMva": 148.83858999600875,
    "circuits": 1
  },
  {
    "name": "AMER11-ILME11 132kV",
    "from": 3005,
    "to": 3284,
    "rPu": 0.012,
    "xPu": 0.0454,
    "bPu": 0.02,
    "ratingMva": 148.83858999600875,
    "circuits": 1
  },
  {
    "name": "BORH1B-SPRF1A 132kV",
    "from": 3044,
    "to": 3097,
    "rPu": 0.0008,
    "xPu": 0.0018,
    "bPu": 0.0004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BORH1A-SPRF1B 132kV",
    "from": 3044,
    "to": 3097,
    "rPu": 0.0008,
    "xPu": 0.0018,
    "bPu": 0.0004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRAM11-BFBE11 132kV",
    "from": 3051,
    "to": 3033,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0011,
    "bPu": 0.0154,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "BRAM11-THET1B 132kV",
    "from": 3051,
    "to": 3492,
    "rPu": 0.015300000000000001,
    "xPu": 0.06480000000000001,
    "bPu": 0.0518,
    "ratingMva": 148.83858999600875,
    "circuits": 1
  },
  {
    "name": "BRAM11-EARS1B 132kV",
    "from": 3051,
    "to": 3165,
    "rPu": 0.0141,
    "xPu": 0.0529,
    "bPu": 0.0463,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "BRAM12-IPSW1B 132kV",
    "from": 3051,
    "to": 3288,
    "rPu": 0.0034000000000000002,
    "xPu": 0.0128,
    "bPu": 0.0076,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CLQU13-BRAM11 132kV",
    "from": 3133,
    "to": 3051,
    "rPu": 0.0055000000000000005,
    "xPu": 0.021400000000000002,
    "bPu": 0.0066,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CLQU11-BELS1A 132kV",
    "from": 3133,
    "to": 3032,
    "rPu": 0.0015,
    "xPu": 0.0045000000000000005,
    "bPu": 0.0054,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "DSSS11-THET1B 132kV",
    "from": 3157,
    "to": 3492,
    "rPu": 0.011899999999999999,
    "xPu": 0.0263,
    "bPu": 0.006,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HADR1A-BRST1D 132kV",
    "from": 3216,
    "to": 3101,
    "rPu": 0.0005,
    "xPu": 0.0018,
    "bPu": 0.0004,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HADR1A-CLQU12 132kV",
    "from": 3216,
    "to": 3133,
    "rPu": 0.0038,
    "xPu": 0.0147,
    "bPu": 0.0098,
    "ratingMva": 148.83858999600875,
    "circuits": 1
  },
  {
    "name": "BELS1A-MTRE1A 132kV",
    "from": 3032,
    "to": 3360,
    "rPu": 0.011000000000000001,
    "xPu": 0.0252,
    "bPu": 0.0055000000000000005,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "THET1A-STOW12 132kV",
    "from": 3492,
    "to": 3469,
    "rPu": 0.0076,
    "xPu": 0.0362,
    "bPu": 0.009300000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "HALE12-RUMB1A 132kV",
    "from": 3217,
    "to": 3429,
    "rPu": 0.0054,
    "xPu": 0.011899999999999999,
    "bPu": 0.0027,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "IPSW12-FELI12 132kV",
    "from": 3288,
    "to": 3184,
    "rPu": 0.0051,
    "xPu": 0.0137,
    "bPu": 0.2956,
    "ratingMva": 145.1804986904233,
    "circuits": 1
  },
  {
    "name": "STOW1B-BURG11 132kV",
    "from": 3469,
    "to": 3107,
    "rPu": 0.023399999999999997,
    "xPu": 0.0519,
    "bPu": 0.0125,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRIM11-SMIM1B 132kV",
    "from": 3069,
    "to": 3459,
    "rPu": 0.0173,
    "xPu": 0.0384,
    "bPu": 0.0163,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRIM11-BRSO11 132kV",
    "from": 3069,
    "to": 3095,
    "rPu": 0.0006,
    "xPu": 0.0005,
    "bPu": 0.0126,
    "ratingMva": 99.45435737060492,
    "circuits": 1
  },
  {
    "name": "ELSG10-SMIM1B 132kV",
    "from": 3173,
    "to": 3459,
    "rPu": 0.0072,
    "xPu": 0.0159,
    "bPu": 0.005699999999999999,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WLTH12-BRIM11 132kV",
    "from": 3546,
    "to": 3069,
    "rPu": 0.0007000000000000001,
    "xPu": 0.003,
    "bPu": 0.0364,
    "ratingMva": 193.87883919602982,
    "circuits": 1
  },
  {
    "name": "ARBY11-MILT11 132kV",
    "from": 3007,
    "to": 3354,
    "rPu": 0.0026,
    "xPu": 0.005699999999999999,
    "bPu": 0.0013,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BURL12-BMAN11 132kV",
    "from": 3110,
    "to": 3043,
    "rPu": 0.0003,
    "xPu": 0.0003,
    "bPu": 0.0087,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "BMAN11-FULB1B 132kV",
    "from": 3043,
    "to": 3197,
    "rPu": 0.0043,
    "xPu": 0.0204,
    "bPu": 0.0052,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "ARBY10-GIRT1A 132kV",
    "from": 3007,
    "to": 3205,
    "rPu": 0.0018,
    "xPu": 0.0048,
    "bPu": 0.0204,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "ARBY10-GIRT1B 132kV",
    "from": 3007,
    "to": 3205,
    "rPu": 0.0018,
    "xPu": 0.0048,
    "bPu": 0.0206,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "HUNT1B-ESLS1A 132kV",
    "from": 3272,
    "to": 3182,
    "rPu": 0.0022,
    "xPu": 0.0085,
    "bPu": 0.0019,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "ESLS1A-EATO12 132kV",
    "from": 3182,
    "to": 3167,
    "rPu": 0.0049,
    "xPu": 0.0187,
    "bPu": 0.0042,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "GIRT1A-LBGS11 132kV",
    "from": 3205,
    "to": 3308,
    "rPu": 0.0268,
    "xPu": 0.0613,
    "bPu": 0.016200000000000003,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "LBGS11-EATO12 132kV",
    "from": 3308,
    "to": 3167,
    "rPu": 0.0009,
    "xPu": 0.0054,
    "bPu": 0.0037,
    "ratingMva": 233.66058214427179,
    "circuits": 1
  },
  {
    "name": "BUSM1B-ELSG11 132kV",
    "from": 3117,
    "to": 3173,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0069,
    "bPu": 0.019,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "COLH1B-CELL11 132kV",
    "from": 3143,
    "to": 3123,
    "rPu": 0.0018,
    "xPu": 0.0076,
    "bPu": 0.031200000000000002,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "COLH1A-CELL12 132kV",
    "from": 3143,
    "to": 3123,
    "rPu": 0.0018,
    "xPu": 0.0077,
    "bPu": 0.032400000000000005,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "ELSG13-HEND11 132kV",
    "from": 3173,
    "to": 3249,
    "rPu": 0.0015,
    "xPu": 0.008199999999999999,
    "bPu": 0.1825,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "HATF12-COLH1A 132kV",
    "from": 3235,
    "to": 3143,
    "rPu": 0.0008,
    "xPu": 0.0038,
    "bPu": 0.001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "LYEG11-REDB1A 132kV",
    "from": 3333,
    "to": 3422,
    "rPu": 0.0097,
    "xPu": 0.0371,
    "bPu": 0.0084,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WATS12-PICC11 132kV",
    "from": 3528,
    "to": 3402,
    "rPu": 0.0139,
    "xPu": 0.061200000000000004,
    "bPu": 0.015,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "COLI12-HEND11 132kV",
    "from": 3145,
    "to": 3249,
    "rPu": 0.0004,
    "xPu": 0.0005,
    "bPu": 0.010700000000000001,
    "ratingMva": 103.56971008938858,
    "circuits": 1
  },
  {
    "name": "BRGP11-HEND11 132kV",
    "from": 3063,
    "to": 3249,
    "rPu": 0.0006,
    "xPu": 0.0013,
    "bPu": 0.051100000000000007,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "HEND11-NEAB11 132kV",
    "from": 3249,
    "to": 3361,
    "rPu": 0.0016,
    "xPu": 0.004699999999999999,
    "bPu": 0.059699999999999996,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "MIHI12-HEND11 132kV",
    "from": 3352,
    "to": 3249,
    "rPu": 0.0016,
    "xPu": 0.0036,
    "bPu": 0.14400000000000002,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "ELSL1A-EARL11 132kV",
    "from": 3177,
    "to": 3163,
    "rPu": 0.0027,
    "xPu": 0.0111,
    "bPu": 0.057,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HADD1A-ILKS1A 132kV",
    "from": 3214,
    "to": 3282,
    "rPu": 0.0101,
    "xPu": 0.0223,
    "bPu": 0.0051,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HADD1A-LOWE1A 132kV",
    "from": 3214,
    "to": 3321,
    "rPu": 0.0059,
    "xPu": 0.0227,
    "bPu": 0.0051,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HADD1A-TWSE11 132kV",
    "from": 3214,
    "to": 3516,
    "rPu": 0.0209,
    "xPu": 0.0479,
    "bPu": 0.0104,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "EARL11-EAHA1B 132kV",
    "from": 3163,
    "to": 3161,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0018,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "GORL11-TWSE11 132kV",
    "from": 3207,
    "to": 3516,
    "rPu": 0.0172,
    "xPu": 0.06570000000000001,
    "bPu": 0.051100000000000007,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "GYPS11-LOWE1B 132kV",
    "from": 3213,
    "to": 3321,
    "rPu": 0.0011,
    "xPu": 0.0038,
    "bPu": 0.07440000000000001,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "ILKS1B-HADD1B 132kV",
    "from": 3282,
    "to": 3214,
    "rPu": 0.0101,
    "xPu": 0.0223,
    "bPu": 0.0051,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "NORM12-TWSE11 132kV",
    "from": 3373,
    "to": 3516,
    "rPu": 0.0024,
    "xPu": 0.0078000000000000005,
    "bPu": 0.0031,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "SALG11-SHER12 132kV",
    "from": 3443,
    "to": 3457,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0013,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "THOR11-TWSE11 132kV",
    "from": 3497,
    "to": 3516,
    "rPu": 0.0003,
    "xPu": 0.0019,
    "bPu": 0.04190000000000001,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "TWSE12-THOR12 132kV",
    "from": 3516,
    "to": 3497,
    "rPu": 0.0004,
    "xPu": 0.002,
    "bPu": 0.0437,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "BLCH12-CATH1B 132kV",
    "from": 3039,
    "to": 3121,
    "rPu": 0.0083,
    "xPu": 0.0184,
    "bPu": 0.0042,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BISH12-PELH12 132kV",
    "from": 3034,
    "to": 3387,
    "rPu": 0.0033,
    "xPu": 0.0131,
    "bPu": 0.032799999999999996,
    "ratingMva": 140.83651526504053,
    "circuits": 1
  },
  {
    "name": "PELH12-UGLE1A 132kV",
    "from": 3387,
    "to": 3520,
    "rPu": 0.0034000000000000002,
    "xPu": 0.0163,
    "bPu": 0.0042,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "THAX12-CATH1B 132kV",
    "from": 3489,
    "to": 3121,
    "rPu": 0.0174,
    "xPu": 0.0385,
    "bPu": 0.0088,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "ABBE1A-MALD1A 132kV",
    "from": 3000,
    "to": 3336,
    "rPu": 0.0137,
    "xPu": 0.0525,
    "bPu": 0.0118,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CHLE12-RAYM11 132kV",
    "from": 3127,
    "to": 3420,
    "rPu": 0.0127,
    "xPu": 0.0291,
    "bPu": 0.0102,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "COLC11-ABBE1A 132kV",
    "from": 3065,
    "to": 3000,
    "rPu": 0.0031,
    "xPu": 0.012,
    "bPu": 0.0095,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "CGRM1A-WOMO1A 132kV",
    "from": 3126,
    "to": 3553,
    "rPu": 0.0032,
    "xPu": 0.0154,
    "bPu": 0.0062,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "MALD1A-WOMO1A 132kV",
    "from": 3336,
    "to": 3553,
    "rPu": 0.0011,
    "xPu": 0.0054,
    "bPu": 0.0014000000000000002,
    "ratingMva": 192.5070549564353,
    "circuits": 1
  },
  {
    "name": "MALD12-MHBE11 132kV",
    "from": 3336,
    "to": 3351,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0012,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "RAYM11-RMFH1A 132kV",
    "from": 3420,
    "to": 3427,
    "rPu": 0.009000000000000001,
    "xPu": 0.0203,
    "bPu": 0.0308,
    "ratingMva": 114.54398400614498,
    "circuits": 1
  },
  {
    "name": "RAYM11-RAYL12 132kV",
    "from": 3420,
    "to": 3085,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0027,
    "bPu": 0.0066,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "RYEH1B-EPPG12 132kV",
    "from": 3436,
    "to": 3178,
    "rPu": 0.0048,
    "xPu": 0.0229,
    "bPu": 0.0059,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "RYEH1B-HARW11 132kV",
    "from": 3436,
    "to": 3224,
    "rPu": 0.0017000000000000001,
    "xPu": 0.008,
    "bPu": 0.002,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WELW11-BLAC11 132kV",
    "from": 3531,
    "to": 3037,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0022,
    "bPu": 0.0179,
    "ratingMva": 139.0074696122478,
    "circuits": 1
  },
  {
    "name": "WELW11-BROP1A 132kV",
    "from": 3531,
    "to": 3081,
    "rPu": 0.0040999999999999995,
    "xPu": 0.015600000000000001,
    "bPu": 0.0034999999999999996,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "AUCA11-AUSC1A 132kV",
    "from": 3011,
    "to": 3014,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0054,
    "bPu": 0.0012,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "AUSC1A-BEDF11 132kV",
    "from": 3014,
    "to": 3030,
    "rPu": 0.001,
    "xPu": 0.0037,
    "bPu": 0.0008,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "MAON1B-CUTL12 132kV",
    "from": 3343,
    "to": 3152,
    "rPu": 0.0062,
    "xPu": 0.022400000000000003,
    "bPu": 0.0059,
    "ratingMva": 155.6975111939815,
    "circuits": 1
  },
  {
    "name": "MAON1A-CUTL11 132kV",
    "from": 3343,
    "to": 3152,
    "rPu": 0.0062,
    "xPu": 0.022400000000000003,
    "bPu": 0.0059,
    "ratingMva": 155.6975111939815,
    "circuits": 1
  },
  {
    "name": "WGGF1A-GRFG11 132kV",
    "from": 3540,
    "to": 3210,
    "rPu": 0.0003,
    "xPu": 0.0003,
    "bPu": 0.0034999999999999996,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "LBGS10-EDRO1A 132kV",
    "from": 3308,
    "to": 3172,
    "rPu": 0.0087,
    "xPu": 0.0332,
    "bPu": 0.017,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "LUTN11-SUND11 132kV",
    "from": 3327,
    "to": 3476,
    "rPu": 0.0028000000000000004,
    "xPu": 0.011200000000000002,
    "bPu": 0.0453,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "LUTN12-SUND12 132kV",
    "from": 3327,
    "to": 3476,
    "rPu": 0.0027,
    "xPu": 0.011000000000000001,
    "bPu": 0.0425,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "MARG12-RPGC11 132kV",
    "from": 3345,
    "to": 3428,
    "rPu": 0.0023,
    "xPu": 0.0019,
    "bPu": 0.0254,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "WEST12-SUND11 132kV",
    "from": 3537,
    "to": 3476,
    "rPu": 0.0025,
    "xPu": 0.012199999999999999,
    "bPu": 0.0102,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "TITP11-BALD1A 132kV",
    "from": 3506,
    "to": 3020,
    "rPu": 0.0055000000000000005,
    "xPu": 0.0263,
    "bPu": 0.008199999999999999,
    "ratingMva": 176.50290549449883,
    "circuits": 1
  },
  {
    "name": "SBEN12-FOBB1A 132kV",
    "from": 3446,
    "to": 3196,
    "rPu": 0.0028000000000000004,
    "xPu": 0.0116,
    "bPu": 0.0207,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "MANR11-TOTT11 132kV",
    "from": 3341,
    "to": 3512,
    "rPu": 0.0052,
    "xPu": 0.0051,
    "bPu": 0.0613,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "MANR12-TOTT11 132kV",
    "from": 3341,
    "to": 3512,
    "rPu": 0.0052,
    "xPu": 0.0051,
    "bPu": 0.0613,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "PALM12-TOTT12 132kV",
    "from": 3382,
    "to": 3512,
    "rPu": 0.0017000000000000001,
    "xPu": 0.0036,
    "bPu": 0.14880000000000002,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "FLFN1A-PETE11 132kV",
    "from": 3194,
    "to": 3394,
    "rPu": 0.0015,
    "xPu": 0.0034999999999999996,
    "bPu": 0.009399999999999999,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WRWF1A-WALG11 132kV",
    "from": 3560,
    "to": 3522,
    "rPu": 0.0085,
    "xPu": 0.0407,
    "bPu": 0.018000000000000002,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "KLYN1A-WALG11 132kV",
    "from": 3298,
    "to": 3522,
    "rPu": 0.0038,
    "xPu": 0.0147,
    "bPu": 0.0033,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "FLFN1A-WRWF1A 132kV",
    "from": 3194,
    "to": 3560,
    "rPu": 0.005699999999999999,
    "xPu": 0.0275,
    "bPu": 0.0070999999999999995,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "KLPS11-KLYN1A 132kV",
    "from": 3295,
    "to": 3298,
    "rPu": 0.0027,
    "xPu": 0.0128,
    "bPu": 0.0033,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "KLPS11-KLYN1B 132kV",
    "from": 3295,
    "to": 3298,
    "rPu": 0.0027,
    "xPu": 0.0128,
    "bPu": 0.0033,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "KLPS11-WALG11 132kV",
    "from": 3295,
    "to": 3522,
    "rPu": 0.0075,
    "xPu": 0.0288,
    "bPu": 0.0079,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "PPST11-FLFN1B 132kV",
    "from": 3405,
    "to": 3194,
    "rPu": 0.0003,
    "xPu": 0.0015,
    "bPu": 0.0004,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "SCRK11-HEMP12 132kV",
    "from": 3449,
    "to": 3243,
    "rPu": 0.0002,
    "xPu": 0.0001,
    "bPu": 0.0018,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "KLSO11-HEMP1A 132kV",
    "from": 3296,
    "to": 3243,
    "rPu": 0.0002,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0002,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "PETC1A-NEWT1A 132kV",
    "from": 3078,
    "to": 3371,
    "rPu": 0.0016,
    "xPu": 0.005600000000000001,
    "bPu": 0.013999999999999999,
    "ratingMva": 145.1804986904233,
    "circuits": 1
  },
  {
    "name": "PETN11-PETC1C 132kV",
    "from": 3396,
    "to": 3078,
    "rPu": 0.0015,
    "xPu": 0.0023,
    "bPu": 0.09029999999999999,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "PETN12-STAM11 132kV",
    "from": 3396,
    "to": 3462,
    "rPu": 0.0048,
    "xPu": 0.0152,
    "bPu": 0.0229,
    "ratingMva": 150.66763564880148,
    "circuits": 1
  },
  {
    "name": "PETS11-PETC1C 132kV",
    "from": 3398,
    "to": 3078,
    "rPu": 0.0032,
    "xPu": 0.0070999999999999995,
    "bPu": 0.0042,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "SWAF12-HEMP1B 132kV",
    "from": 3484,
    "to": 3243,
    "rPu": 0.0116,
    "xPu": 0.0258,
    "bPu": 0.0059,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WALS12-WALG11 132kV",
    "from": 3523,
    "to": 3522,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0167,
    "bPu": 0.018600000000000002,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WMAR12-NEWT1A 132kV",
    "from": 3548,
    "to": 3371,
    "rPu": 0.0105,
    "xPu": 0.0401,
    "bPu": 0.009000000000000001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WMAR1A-WALS11 132kV",
    "from": 3548,
    "to": 3523,
    "rPu": 0.0070999999999999995,
    "xPu": 0.034,
    "bPu": 0.0087,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "RAIH11-WRRT1B 132kV",
    "from": 3416,
    "to": 3558,
    "rPu": 0.002,
    "xPu": 0.005600000000000001,
    "bPu": 0.08130000000000001,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "WARG11-OCSO11 132kV",
    "from": 3526,
    "to": 3381,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0039000000000000003,
    "bPu": 0.0466,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "WARG11-RCTB11 132kV",
    "from": 3526,
    "to": 3421,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0009,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "HOLY12-WSHW1B 132kV",
    "from": 3260,
    "to": 3528,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WSHW1C-HOLY11 132kV",
    "from": 3528,
    "to": 3260,
    "rPu": 0.0003,
    "xPu": 0.001,
    "bPu": 0.0002,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WATS11-HARN12 132kV",
    "from": 3528,
    "to": 3220,
    "rPu": 0.0074,
    "xPu": 0.0165,
    "bPu": 0.0037,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WATS11-HARN11 132kV",
    "from": 3528,
    "to": 3220,
    "rPu": 0.0076,
    "xPu": 0.0169,
    "bPu": 0.0038,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WISD11-TAYT11 132kV",
    "from": 3545,
    "to": 3487,
    "rPu": 0.0008,
    "xPu": 0.0011,
    "bPu": 0.0278,
    "ratingMva": 96.02489677161854,
    "circuits": 1
  },
  {
    "name": "WYMO1A-STEV11 132kV",
    "from": 3568,
    "to": 3466,
    "rPu": 0.0015,
    "xPu": 0.0069,
    "bPu": 0.006500000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "ILME11-WHIR11 132kV",
    "from": 3284,
    "to": 3541,
    "rPu": 0.0012,
    "xPu": 0.001,
    "bPu": 0.0131,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "ILME12-TRBE11 132kV",
    "from": 3284,
    "to": 3515,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.009899999999999999,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "CROW11-BARG11 132kV",
    "from": 3149,
    "to": 3022,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0076,
    "bPu": 0.1381,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CROW12-BARG11 132kV",
    "from": 3149,
    "to": 3022,
    "rPu": 0.0033,
    "xPu": 0.0070999999999999995,
    "bPu": 0.1451,
    "ratingMva": 150.66763564880148,
    "circuits": 1
  },
  {
    "name": "BRAI11-BORH1B 132kV",
    "from": 3047,
    "to": 3044,
    "rPu": 0.013000000000000001,
    "xPu": 0.0298,
    "bPu": 0.0064,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BORH1B-CHNG12 132kV",
    "from": 3044,
    "to": 3130,
    "rPu": 0.0024,
    "xPu": 0.006999999999999999,
    "bPu": 0.0664,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BORH1A-CHNG11 132kV",
    "from": 3044,
    "to": 3130,
    "rPu": 0.0027,
    "xPu": 0.0069,
    "bPu": 0.0748,
    "ratingMva": 99.45435737060492,
    "circuits": 1
  },
  {
    "name": "BRAM12-BRST1D 132kV",
    "from": 3051,
    "to": 3101,
    "rPu": 0.0008,
    "xPu": 0.0013,
    "bPu": 0.0508,
    "ratingMva": 160.49875603256243,
    "circuits": 1
  },
  {
    "name": "BURG12-STOW1A 132kV",
    "from": 3107,
    "to": 3469,
    "rPu": 0.023399999999999997,
    "xPu": 0.0519,
    "bPu": 0.0118,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "COLC1C-LAWG11 132kV",
    "from": 3065,
    "to": 3300,
    "rPu": 0.0077,
    "xPu": 0.017,
    "bPu": 0.0052,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "BELS1A-BRAM1B 132kV",
    "from": 3032,
    "to": 3051,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "IPSW1B-LAWG11 132kV",
    "from": 3288,
    "to": 3300,
    "rPu": 0.0191,
    "xPu": 0.042300000000000004,
    "bPu": 0.1313,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CLQG11-CLQU13 132kV",
    "from": 3132,
    "to": 3133,
    "rPu": 0.0003,
    "xPu": 0.0003,
    "bPu": 0.0039000000000000003,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "IPSW12-BRAM11 132kV",
    "from": 3288,
    "to": 3051,
    "rPu": 0.0034000000000000002,
    "xPu": 0.0128,
    "bPu": 0.009000000000000001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "LAWG11-CLTN11 132kV",
    "from": 3300,
    "to": 3137,
    "rPu": 0.016399999999999998,
    "xPu": 0.0364,
    "bPu": 0.0096,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RUMB11-EARS1B 132kV",
    "from": 3429,
    "to": 3165,
    "rPu": 0.0252,
    "xPu": 0.0558,
    "bPu": 0.0127,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RUMB12-EARS1A 132kV",
    "from": 3429,
    "to": 3165,
    "rPu": 0.0252,
    "xPu": 0.0558,
    "bPu": 0.0127,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RUMB1B-HALE11 132kV",
    "from": 3429,
    "to": 3217,
    "rPu": 0.0054,
    "xPu": 0.011899999999999999,
    "bPu": 0.0027,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RUMB1B-ILKE12 132kV",
    "from": 3429,
    "to": 3278,
    "rPu": 0.0053,
    "xPu": 0.0116,
    "bPu": 0.0027,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RUMB1A-ILKE11 132kV",
    "from": 3429,
    "to": 3278,
    "rPu": 0.0053,
    "xPu": 0.0116,
    "bPu": 0.0027,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "STOW1A-ERNR11 132kV",
    "from": 3469,
    "to": 3181,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0026,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "WICK12-EARS1B 132kV",
    "from": 3542,
    "to": 3165,
    "rPu": 0.0072,
    "xPu": 0.016,
    "bPu": 0.0037,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WICK11-EARS1A 132kV",
    "from": 3542,
    "to": 3165,
    "rPu": 0.0072,
    "xPu": 0.016,
    "bPu": 0.0037,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BARN12-SMIM1B 132kV",
    "from": 3023,
    "to": 3459,
    "rPu": 0.0029,
    "xPu": 0.0064,
    "bPu": 0.0015,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BRIM11-SMIM1A 132kV",
    "from": 3069,
    "to": 3459,
    "rPu": 0.0173,
    "xPu": 0.0384,
    "bPu": 0.017,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "SMIM1A-BARN11 132kV",
    "from": 3459,
    "to": 3023,
    "rPu": 0.0028000000000000004,
    "xPu": 0.0063,
    "bPu": 0.0014000000000000002,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "ARBY12-MILT12 132kV",
    "from": 3007,
    "to": 3354,
    "rPu": 0.0026,
    "xPu": 0.005699999999999999,
    "bPu": 0.0013,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BURL13-WEID11 132kV",
    "from": 3110,
    "to": 3530,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0014000000000000002,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "BMAN11-BURL13 132kV",
    "from": 3043,
    "to": 3110,
    "rPu": 0.0003,
    "xPu": 0.0004,
    "bPu": 0.0111,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "MILT12-BMAN11 132kV",
    "from": 3354,
    "to": 3043,
    "rPu": 0.0052,
    "xPu": 0.0248,
    "bPu": 0.0078000000000000005,
    "ratingMva": 131.4626562944778,
    "circuits": 1
  },
  {
    "name": "HUNT1B-HCBY1B 132kV",
    "from": 3272,
    "to": 3241,
    "rPu": 0.0128,
    "xPu": 0.028399999999999998,
    "bPu": 0.006500000000000001,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HUNT1A-HCBY1A 132kV",
    "from": 3272,
    "to": 3241,
    "rPu": 0.0128,
    "xPu": 0.028399999999999998,
    "bPu": 0.006500000000000001,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "LSAS11-ESLS1A 132kV",
    "from": 3323,
    "to": 3182,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "HIST11-GIRT1A 132kV",
    "from": 3253,
    "to": 3205,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0016,
    "bPu": 0.0004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "LBGD1B-LBGS11 132kV",
    "from": 3304,
    "to": 3308,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0036,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "LBGS11-EATO13 132kV",
    "from": 3308,
    "to": 3167,
    "rPu": 0.0003,
    "xPu": 0.0008,
    "bPu": 0.063,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "LBGS11-BRLB11 132kV",
    "from": 3308,
    "to": 3071,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0013,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "COLH1A-ELSG12 132kV",
    "from": 3143,
    "to": 3173,
    "rPu": 0.0049,
    "xPu": 0.0233,
    "bPu": 0.0197,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "BROP1B-HATF11 132kV",
    "from": 3081,
    "to": 3235,
    "rPu": 0.0018,
    "xPu": 0.0085,
    "bPu": 0.0022,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "BROP1A-HATF12 132kV",
    "from": 3081,
    "to": 3235,
    "rPu": 0.0018,
    "xPu": 0.0085,
    "bPu": 0.0022,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "HATC12-ELSG11 132kV",
    "from": 3231,
    "to": 3173,
    "rPu": 0.0028000000000000004,
    "xPu": 0.013500000000000002,
    "bPu": 0.0067,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "PICC11-BUSM1B 132kV",
    "from": 3402,
    "to": 3117,
    "rPu": 0.0121,
    "xPu": 0.0463,
    "bPu": 0.0104,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "RAEB1A-RAEG11 132kV",
    "from": 3413,
    "to": 3414,
    "rPu": 0.0048,
    "xPu": 0.0132,
    "bPu": 0.003,
    "ratingMva": 115.91576824573953,
    "circuits": 1
  },
  {
    "name": "GREN12-RAEB1A 132kV",
    "from": 3209,
    "to": 3413,
    "rPu": 0.020499999999999997,
    "xPu": 0.046900000000000004,
    "bPu": 0.0102,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "COLI11-HEND11 132kV",
    "from": 3145,
    "to": 3249,
    "rPu": 0.0004,
    "xPu": 0.0004,
    "bPu": 0.0104,
    "ratingMva": 103.56971008938858,
    "circuits": 1
  },
  {
    "name": "FING12-MIHI12 132kV",
    "from": 3188,
    "to": 3352,
    "rPu": 0.0012,
    "xPu": 0.0022,
    "bPu": 0.0824,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "HEND11-NEAB12 132kV",
    "from": 3249,
    "to": 3361,
    "rPu": 0.0016,
    "xPu": 0.004699999999999999,
    "bPu": 0.059500000000000004,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "MIHI11-BRGP11 132kV",
    "from": 3352,
    "to": 3063,
    "rPu": 0.0011,
    "xPu": 0.0023,
    "bPu": 0.0929,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "HADD1B-LOWE1B 132kV",
    "from": 3214,
    "to": 3321,
    "rPu": 0.0059,
    "xPu": 0.0227,
    "bPu": 0.0051,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "ELSL1A-ETEE11 132kV",
    "from": 3177,
    "to": 3183,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0017000000000000001,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "EARL11-EAHA1A 132kV",
    "from": 3163,
    "to": 3161,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0022,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "EARL11-NORM15 132kV",
    "from": 3163,
    "to": 3373,
    "rPu": 0.0013,
    "xPu": 0.0074,
    "bPu": 0.1666,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "GORL11-GYPS11 132kV",
    "from": 3207,
    "to": 3213,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0027,
    "bPu": 0.0519,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "GYPS11-GYAR11 132kV",
    "from": 3213,
    "to": 3211,
    "rPu": 0.0005,
    "xPu": 0.001,
    "bPu": 0.0089,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "GYPS11-LOWE1A 132kV",
    "from": 3213,
    "to": 3321,
    "rPu": 0.0011,
    "xPu": 0.0039000000000000003,
    "bPu": 0.0755,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "LSFT11-LOWE1B 132kV",
    "from": 3324,
    "to": 3321,
    "rPu": 0.0054,
    "xPu": 0.020499999999999997,
    "bPu": 0.0558,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "LSFT12-LOWE1A 132kV",
    "from": 3324,
    "to": 3321,
    "rPu": 0.005,
    "xPu": 0.0204,
    "bPu": 0.0641,
    "ratingMva": 150.66763564880148,
    "circuits": 1
  },
  {
    "name": "NORM13-EARL11 132kV",
    "from": 3373,
    "to": 3163,
    "rPu": 0.0044,
    "xPu": 0.016399999999999998,
    "bPu": 0.008199999999999999,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "NORM13-TWSE12 132kV",
    "from": 3373,
    "to": 3516,
    "rPu": 0.0024,
    "xPu": 0.0078000000000000005,
    "bPu": 0.0031,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "SALG12-ELSL1A 132kV",
    "from": 3443,
    "to": 3177,
    "rPu": 0.0083,
    "xPu": 0.0319,
    "bPu": 0.0072,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SALG11-EARL11 132kV",
    "from": 3443,
    "to": 3163,
    "rPu": 0.011000000000000001,
    "xPu": 0.043,
    "bPu": 0.0632,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "BLCH11-CATH1A 132kV",
    "from": 3039,
    "to": 3121,
    "rPu": 0.008199999999999999,
    "xPu": 0.0183,
    "bPu": 0.0042,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "BISH11-PELH11 132kV",
    "from": 3034,
    "to": 3387,
    "rPu": 0.0033,
    "xPu": 0.0131,
    "bPu": 0.032400000000000005,
    "ratingMva": 140.83651526504053,
    "circuits": 1
  },
  {
    "name": "BRST1A-CATH1B 132kV",
    "from": 3101,
    "to": 3121,
    "rPu": 0.0347,
    "xPu": 0.077,
    "bPu": 0.0175,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "UGLE1A-THAX12 132kV",
    "from": 3520,
    "to": 3489,
    "rPu": 0.0043,
    "xPu": 0.0208,
    "bPu": 0.0053,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "PELH11-PGBS11 132kV",
    "from": 3387,
    "to": 3401,
    "rPu": 0.0005,
    "xPu": 0.0004,
    "bPu": 0.0053,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "PELH11-THAX11 132kV",
    "from": 3387,
    "to": 3489,
    "rPu": 0.0077,
    "xPu": 0.037000000000000005,
    "bPu": 0.0095,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "CHLE11-SPRF1B 132kV",
    "from": 3127,
    "to": 3097,
    "rPu": 0.005699999999999999,
    "xPu": 0.0129,
    "bPu": 0.0028000000000000004,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "COLC14-ABBE1B 132kV",
    "from": 3065,
    "to": 3000,
    "rPu": 0.0031,
    "xPu": 0.012,
    "bPu": 0.0095,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "PYFB11-RMFH1A 132kV",
    "from": 3412,
    "to": 3427,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0034000000000000002,
    "ratingMva": 153.6398348345897,
    "circuits": 1
  },
  {
    "name": "FLEE12-RAYM11 132kV",
    "from": 3191,
    "to": 3420,
    "rPu": 0.0172,
    "xPu": 0.0382,
    "bPu": 0.0165,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "MALD1B-WOMO1B 132kV",
    "from": 3336,
    "to": 3553,
    "rPu": 0.0011,
    "xPu": 0.0054,
    "bPu": 0.0014000000000000002,
    "ratingMva": 192.5070549564353,
    "circuits": 1
  },
  {
    "name": "NEVE12-RAYM11 132kV",
    "from": 3364,
    "to": 3420,
    "rPu": 0.005600000000000001,
    "xPu": 0.012,
    "bPu": 0.06269999999999999,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RYEH1A-EPPG11 132kV",
    "from": 3436,
    "to": 3178,
    "rPu": 0.0048,
    "xPu": 0.0229,
    "bPu": 0.0059,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "BROP1A-RYEH12 132kV",
    "from": 3081,
    "to": 3436,
    "rPu": 0.0067,
    "xPu": 0.0321,
    "bPu": 0.019799999999999998,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "HARW12-RYEH1A 132kV",
    "from": 3224,
    "to": 3436,
    "rPu": 0.0017000000000000001,
    "xPu": 0.008,
    "bPu": 0.002,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WELW12-BLAC12 132kV",
    "from": 3531,
    "to": 3037,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0022,
    "bPu": 0.0179,
    "ratingMva": 139.0074696122478,
    "circuits": 1
  },
  {
    "name": "WELW12-BROP1B 132kV",
    "from": 3531,
    "to": 3081,
    "rPu": 0.0040999999999999995,
    "xPu": 0.015600000000000001,
    "bPu": 0.0034999999999999996,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "AYLE11-SUND11 132kV",
    "from": 3016,
    "to": 3476,
    "rPu": 0.0242,
    "xPu": 0.0537,
    "bPu": 0.0177,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "CUTL11-AUSC1A 132kV",
    "from": 3152,
    "to": 3014,
    "rPu": 0.0009,
    "xPu": 0.0036,
    "bPu": 0.0008,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "MAON1A-MARG11 132kV",
    "from": 3343,
    "to": 3345,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0021,
    "bPu": 0.0248,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "EDRO1A-BEDF11 132kV",
    "from": 3172,
    "to": 3030,
    "rPu": 0.0027,
    "xPu": 0.0102,
    "bPu": 0.0027,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "EDRO1A-EDIS11 132kV",
    "from": 3172,
    "to": 3170,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0034999999999999996,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "SDPL1A-DCPP11 132kV",
    "from": 3450,
    "to": 3154,
    "rPu": 0.0083,
    "xPu": 0.0203,
    "bPu": 0.1073,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "HOUG12-SUND12 132kV",
    "from": 3269,
    "to": 3476,
    "rPu": 0.0008,
    "xPu": 0.003,
    "bPu": 0.0946,
    "ratingMva": 233.66058214427179,
    "circuits": 1
  },
  {
    "name": "LBGS10-EDIS12 132kV",
    "from": 3308,
    "to": 3170,
    "rPu": 0.0087,
    "xPu": 0.0334,
    "bPu": 0.0173,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "LUTS11-SDPL1A 132kV",
    "from": 3330,
    "to": 3450,
    "rPu": 0.002,
    "xPu": 0.0077,
    "bPu": 0.0017000000000000001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SUND12-SDPL1B 132kV",
    "from": 3476,
    "to": 3450,
    "rPu": 0.0048,
    "xPu": 0.0182,
    "bPu": 0.0405,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WEST12-WGGF1A 132kV",
    "from": 3537,
    "to": 3540,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.001,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "WEST11-SUND12 132kV",
    "from": 3537,
    "to": 3476,
    "rPu": 0.0025,
    "xPu": 0.012199999999999999,
    "bPu": 0.010700000000000001,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "BALD1A-BASG11 132kV",
    "from": 3020,
    "to": 3027,
    "rPu": 0.0002,
    "xPu": 0.0011,
    "bPu": 0.0003,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "TILG12-TITP11 132kV",
    "from": 3504,
    "to": 3506,
    "rPu": 0.0008,
    "xPu": 0.0018,
    "bPu": 0.0019,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "TITP14-BALD1B 132kV",
    "from": 3506,
    "to": 3020,
    "rPu": 0.0055000000000000005,
    "xPu": 0.0265,
    "bPu": 0.0068000000000000005,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "TITP12-FOBB1A 132kV",
    "from": 3506,
    "to": 3196,
    "rPu": 0.0069,
    "xPu": 0.028399999999999998,
    "bPu": 0.0134,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "PALM11-TOTT12 132kV",
    "from": 3382,
    "to": 3512,
    "rPu": 0.0017000000000000001,
    "xPu": 0.0036,
    "bPu": 0.1472,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "TOTT11-HOGD12 132kV",
    "from": 3512,
    "to": 3061,
    "rPu": 0.002,
    "xPu": 0.0039000000000000003,
    "bPu": 0.14550000000000002,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "FLFN1B-PETE12 132kV",
    "from": 3194,
    "to": 3394,
    "rPu": 0.0016,
    "xPu": 0.0038,
    "bPu": 0.0087,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "FLFN1B-WALG11 132kV",
    "from": 3194,
    "to": 3522,
    "rPu": 0.0144,
    "xPu": 0.0687,
    "bPu": 0.0255,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "PETC1D-PPST11 132kV",
    "from": 3078,
    "to": 3405,
    "rPu": 0.0017000000000000001,
    "xPu": 0.0063,
    "bPu": 0.0155,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "KLPS11-WALG11 132kV#2",
    "from": 3295,
    "to": 3522,
    "rPu": 0.0074,
    "xPu": 0.0285,
    "bPu": 0.0064,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "KING12-KLYN1B 132kV",
    "from": 3291,
    "to": 3298,
    "rPu": 0.0132,
    "xPu": 0.0292,
    "bPu": 0.0066,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "MRCG12-WMAR1A 132kV",
    "from": 3357,
    "to": 3548,
    "rPu": 0.0015,
    "xPu": 0.0034000000000000002,
    "bPu": 0.0008,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "PETC1B-NEWT1B 132kV",
    "from": 3078,
    "to": 3371,
    "rPu": 0.0016,
    "xPu": 0.005600000000000001,
    "bPu": 0.013999999999999999,
    "ratingMva": 145.1804986904233,
    "circuits": 1
  },
  {
    "name": "PETC1C-PPST11 132kV",
    "from": 3078,
    "to": 3405,
    "rPu": 0.0026,
    "xPu": 0.0076,
    "bPu": 0.0017000000000000001,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "PETS12-PETC1B 132kV",
    "from": 3398,
    "to": 3078,
    "rPu": 0.0032,
    "xPu": 0.0070999999999999995,
    "bPu": 0.0031,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "SWAF11-HEMP1C 132kV",
    "from": 3484,
    "to": 3243,
    "rPu": 0.0115,
    "xPu": 0.0254,
    "bPu": 0.0077,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WALS12-WMAR1B 132kV",
    "from": 3523,
    "to": 3548,
    "rPu": 0.0070999999999999995,
    "xPu": 0.0342,
    "bPu": 0.0087,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "WMAR1B-MRCG11 132kV",
    "from": 3548,
    "to": 3357,
    "rPu": 0.0015,
    "xPu": 0.0034000000000000002,
    "bPu": 0.0008,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WMAR11-NEWT1B 132kV",
    "from": 3548,
    "to": 3371,
    "rPu": 0.0105,
    "xPu": 0.0401,
    "bPu": 0.009000000000000001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "SHEN12-WARG11 132kV",
    "from": 3454,
    "to": 3526,
    "rPu": 0.008199999999999999,
    "xPu": 0.030699999999999998,
    "bPu": 0.024,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "WARG11-PURF12 132kV",
    "from": 3526,
    "to": 3406,
    "rPu": 0.0121,
    "xPu": 0.026000000000000002,
    "bPu": 0.03,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "RICK1B-LYEG11 132kV",
    "from": 3424,
    "to": 3333,
    "rPu": 0.0064,
    "xPu": 0.030699999999999998,
    "bPu": 0.0078000000000000005,
    "ratingMva": 186.791287291458,
    "circuits": 1
  },
  {
    "name": "LEIC13-TAYT12 132kV",
    "from": 3312,
    "to": 3487,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "WISD11-LEIR1B 132kV",
    "from": 3545,
    "to": 3312,
    "rPu": 0.0008,
    "xPu": 0.0011,
    "bPu": 0.0281,
    "ratingMva": 96.02489677161854,
    "circuits": 1
  },
  {
    "name": "WISD11-TAYT12 132kV",
    "from": 3545,
    "to": 3487,
    "rPu": 0.0007000000000000001,
    "xPu": 0.001,
    "bPu": 0.0219,
    "ratingMva": 96.02489677161854,
    "circuits": 1
  },
  {
    "name": "VINE11-MELB11 132kV",
    "from": 3521,
    "to": 3349,
    "rPu": 0.0058,
    "xPu": 0.0048,
    "bPu": 0.06509999999999999,
    "ratingMva": 105.39875574218131,
    "circuits": 1
  },
  {
    "name": "MELB11-MEFM11 132kV",
    "from": 3349,
    "to": 3348,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0014000000000000002,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "PELH12-THRO1A 132kV",
    "from": 3387,
    "to": 3502,
    "rPu": 0.0113,
    "xPu": 0.0253,
    "bPu": 0.0058,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WYMO1A-THRO1A 132kV",
    "from": 3568,
    "to": 3502,
    "rPu": 0.0143,
    "xPu": 0.0319,
    "bPu": 0.0183,
    "ratingMva": 108.82821634116769,
    "circuits": 1
  },
  {
    "name": "WYMM11-WYMO1B 132kV",
    "from": 3567,
    "to": 3568,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0073,
    "ratingMva": 179.93236609348523,
    "circuits": 1
  },
  {
    "name": "WYMM11-WYMG12 132kV",
    "from": 3567,
    "to": 3563,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0051,
    "ratingMva": 190.44937859704345,
    "circuits": 1
  },
  {
    "name": "BARK10-BARG10 132kV",
    "from": 3603,
    "to": 3595,
    "rPu": 0.0002,
    "xPu": 0.0006,
    "bPu": 0.0109,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "BARK11-BARG13 132kV",
    "from": 3603,
    "to": 3595,
    "rPu": 0.0002,
    "xPu": 0.0006,
    "bPu": 0.0109,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "BUCH12-BRIM11 132kV",
    "from": 3630,
    "to": 3623,
    "rPu": 0.0023,
    "xPu": 0.0042,
    "bPu": 0.1523,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KITO11-CHSI1A 132kV",
    "from": 3738,
    "to": 3652,
    "rPu": 0.0031,
    "xPu": 0.0059,
    "bPu": 0.18760000000000002,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "BANF11-BANC11 132kV",
    "from": 3590,
    "to": 3586,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "BANF11-BANC12 132kV",
    "from": 3590,
    "to": 3586,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "BANF11-FISH13 132kV",
    "from": 3590,
    "to": 3706,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0024,
    "bPu": 0.0256,
    "ratingMva": 155.92614190058057,
    "circuits": 1
  },
  {
    "name": "BANF11-TOOS1C 132kV",
    "from": 3590,
    "to": 3819,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.0316,
    "ratingMva": 212.39792643055625,
    "circuits": 1
  },
  {
    "name": "CITY11-CALS11 132kV",
    "from": 3654,
    "to": 3638,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0019,
    "bPu": 0.0227,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "CITY12-FINE11 132kV",
    "from": 3654,
    "to": 3696,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "DEVO12-CITY12 132kV",
    "from": 3674,
    "to": 3654,
    "rPu": 0.0008,
    "xPu": 0.0024,
    "bPu": 0.0222,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "FINE12-FINM11 132kV",
    "from": 3696,
    "to": 3703,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "FINE13-FINM12 132kV",
    "from": 3696,
    "to": 3703,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "LIMA13-BANF11 132kV",
    "from": 3747,
    "to": 3590,
    "rPu": 0.0003,
    "xPu": 0.001,
    "bPu": 0.0195,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "BOWM11-BWNR11 132kV",
    "from": 3618,
    "to": 3634,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 171.01576853612065,
    "circuits": 1
  },
  {
    "name": "BOWM11-KGYA12 132kV",
    "from": 3618,
    "to": 3735,
    "rPu": 0.0011,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0182,
    "ratingMva": 48.01244838580927,
    "circuits": 1
  },
  {
    "name": "HACS11-BOWM11 132kV",
    "from": 3719,
    "to": 3618,
    "rPu": 0.0015,
    "xPu": 0.0027,
    "bPu": 0.0499,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "BROM11-ELTH12 132kV",
    "from": 3626,
    "to": 3686,
    "rPu": 0.0036,
    "xPu": 0.0054,
    "bPu": 0.168,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BROM11-HURS13 132kV",
    "from": 3626,
    "to": 3730,
    "rPu": 0.0015,
    "xPu": 0.01,
    "bPu": 0.23550000000000001,
    "ratingMva": 235.48962779706454,
    "circuits": 1
  },
  {
    "name": "ELTH12-SYDP11 132kV",
    "from": 3686,
    "to": 3813,
    "rPu": 0.0015,
    "xPu": 0.0007000000000000001,
    "bPu": 0.2144,
    "ratingMva": 137.17842395945507,
    "circuits": 1
  },
  {
    "name": "ELTH1A-HURS1A 132kV",
    "from": 3686,
    "to": 3730,
    "rPu": 0.0034000000000000002,
    "xPu": 0.0075,
    "bPu": 0.0068000000000000005,
    "ratingMva": 274.35684791891015,
    "circuits": 1
  },
  {
    "name": "ISLG11-GEST12 132kV",
    "from": 3733,
    "to": 3712,
    "rPu": 0.0004,
    "xPu": 0.002,
    "bPu": 0.029500000000000002,
    "ratingMva": 208.7398351249708,
    "circuits": 1
  },
  {
    "name": "LITB11-WELT11 132kV",
    "from": 3753,
    "to": 3833,
    "rPu": 0.0018,
    "xPu": 0.0037,
    "bPu": 0.0104,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "WELT11-DART11 132kV",
    "from": 3833,
    "to": 3661,
    "rPu": 0.0004,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0021,
    "ratingMva": 132.60580982747322,
    "circuits": 1
  },
  {
    "name": "DEPT11-NEWC11 132kV",
    "from": 3670,
    "to": 3775,
    "rPu": 0.0006,
    "xPu": 0.0025,
    "bPu": 0.045899999999999996,
    "ratingMva": 200.0518682742053,
    "circuits": 1
  },
  {
    "name": "NEWC11-CANJ12 132kV",
    "from": 3775,
    "to": 3642,
    "rPu": 0.0018,
    "xPu": 0.002,
    "bPu": 0.015,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "NEWC11-TOOS11 132kV",
    "from": 3775,
    "to": 3819,
    "rPu": 0.0003,
    "xPu": 0.0016,
    "bPu": 0.0926,
    "ratingMva": 212.39792643055625,
    "circuits": 1
  },
  {
    "name": "OSBS11-OSBB13 132kV",
    "from": 3790,
    "to": 3787,
    "rPu": 0.0002,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0104,
    "ratingMva": 86.6510378010558,
    "circuits": 1
  },
  {
    "name": "OSBS11-OSBB12 132kV",
    "from": 3790,
    "to": 3787,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0008,
    "ratingMva": 86.6510378010558,
    "circuits": 1
  },
  {
    "name": "OSBS11-OSBB11 132kV",
    "from": 3790,
    "to": 3787,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0009,
    "ratingMva": 86.6510378010558,
    "circuits": 1
  },
  {
    "name": "ABPA11-SJWB12 132kV",
    "from": 3570,
    "to": 3648,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 224.05809246710993,
    "circuits": 1
  },
  {
    "name": "ABPA13-SJWB12 132kV",
    "from": 3570,
    "to": 3648,
    "rPu": 0.0004,
    "xPu": 0.0004,
    "bPu": 0.0039000000000000003,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BACH12-LONG1B 132kV",
    "from": 3579,
    "to": 3758,
    "rPu": 0.0005,
    "xPu": 0.0032,
    "bPu": 0.034,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "DUST13-LESQ13 132kV",
    "from": 3677,
    "to": 3744,
    "rPu": 0.0006,
    "xPu": 0.0018,
    "bPu": 0.0019,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "EBBR11-OBRD1B 132kV",
    "from": 3680,
    "to": 3781,
    "rPu": 0.0013,
    "xPu": 0.0038,
    "bPu": 0.038,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "ISLG12-SJWB12 132kV",
    "from": 3733,
    "to": 3648,
    "rPu": 0.0006,
    "xPu": 0.0033,
    "bPu": 0.07490000000000001,
    "ratingMva": 308.4228232021748,
    "circuits": 1
  },
  {
    "name": "LONG1C-BACH11 132kV",
    "from": 3758,
    "to": 3579,
    "rPu": 0.0005,
    "xPu": 0.0032,
    "bPu": 0.0341,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "LONG1B-SJWB11 132kV",
    "from": 3758,
    "to": 3648,
    "rPu": 0.0004,
    "xPu": 0.0028000000000000004,
    "bPu": 0.029500000000000002,
    "ratingMva": 123.46058156350956,
    "circuits": 1
  },
  {
    "name": "OBRD1A-SJOW1E 132kV",
    "from": 3781,
    "to": 3648,
    "rPu": 0.0011,
    "xPu": 0.003,
    "bPu": 0.1661,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "BOWM13-BOWS12 132kV",
    "from": 3618,
    "to": 3621,
    "rPu": 0.0013,
    "xPu": 0.006,
    "bPu": 0.010700000000000001,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "XBWH1A-BRWB11 132kV",
    "from": 3874,
    "to": 3628,
    "rPu": 0.0036,
    "xPu": 0.0077,
    "bPu": 0.20800000000000002,
    "ratingMva": 102.8838179695913,
    "circuits": 1
  },
  {
    "name": "BRWB11-LLCR11 132kV",
    "from": 3628,
    "to": 3754,
    "rPu": 0.0006,
    "xPu": 0.0005,
    "bPu": 0.0058,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BRWB11-LLCR12 132kV",
    "from": 3628,
    "to": 3754,
    "rPu": 0.0006,
    "xPu": 0.0005,
    "bPu": 0.0058,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BRWB11-NUTM12 132kV",
    "from": 3628,
    "to": 3779,
    "rPu": 0.0002,
    "xPu": 0.0003,
    "bPu": 0.0052,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "BRWB11-WFCS12 132kV",
    "from": 3628,
    "to": 3835,
    "rPu": 0.0016,
    "xPu": 0.0016,
    "bPu": 0.0169,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "CORA11-BRWB11 132kV",
    "from": 3660,
    "to": 3628,
    "rPu": 0.0001,
    "xPu": 0.0004,
    "bPu": 0.0121,
    "ratingMva": 196.16514626202076,
    "circuits": 1
  },
  {
    "name": "STEN11-WHAG11 132kV",
    "from": 3805,
    "to": 3839,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0027,
    "ratingMva": 61.73029078175478,
    "circuits": 1
  },
  {
    "name": "SIMP11-BRWB11 132kV",
    "from": 3793,
    "to": 3628,
    "rPu": 0.0008,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0096,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "SIMP12-BRWB11 132kV",
    "from": 3793,
    "to": 3628,
    "rPu": 0.0008,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0096,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "SIMP13-BRWB11 132kV",
    "from": 3793,
    "to": 3628,
    "rPu": 0.0008,
    "xPu": 0.0012,
    "bPu": 0.0087,
    "ratingMva": 77.96307095029029,
    "circuits": 1
  },
  {
    "name": "WFCS14-WHAG11 132kV",
    "from": 3835,
    "to": 3839,
    "rPu": 0.0009,
    "xPu": 0.0027,
    "bPu": 0.0269,
    "ratingMva": 80.02074730968212,
    "circuits": 1
  },
  {
    "name": "WHAG12-BRWB11 132kV",
    "from": 3839,
    "to": 3628,
    "rPu": 0.0005,
    "xPu": 0.0018,
    "bPu": 0.018000000000000002,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "WHAG12-CORA11 132kV",
    "from": 3839,
    "to": 3660,
    "rPu": 0.0007000000000000001,
    "xPu": 0.002,
    "bPu": 0.026699999999999998,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "WHAG11-WFCS11 132kV",
    "from": 3839,
    "to": 3835,
    "rPu": 0.0009,
    "xPu": 0.0027,
    "bPu": 0.0269,
    "ratingMva": 80.02074730968212,
    "circuits": 1
  },
  {
    "name": "WHAG11-WHAM11 132kV",
    "from": 3839,
    "to": 3843,
    "rPu": 0.001,
    "xPu": 0.001,
    "bPu": 0.001,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "LEIR12-GIBR11 132kV",
    "from": 3741,
    "to": 3715,
    "rPu": 0.0005,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0233,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "TAYL12-GIBR13 132kV",
    "from": 3817,
    "to": 3715,
    "rPu": 0.0005,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0232,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "TAYL11-LEIR12 132kV",
    "from": 3817,
    "to": 3741,
    "rPu": 0.0,
    "xPu": 0.0002,
    "bPu": 0.0031,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "WISD12-FULC1C 132kV",
    "from": 3872,
    "to": 3709,
    "rPu": 0.0109,
    "xPu": 0.0172,
    "bPu": 0.07919999999999999,
    "ratingMva": 117.97344460513136,
    "circuits": 1
  },
  {
    "name": "WISD12-TAYL11 132kV",
    "from": 3872,
    "to": 3817,
    "rPu": 0.0002,
    "xPu": 0.0012,
    "bPu": 0.027200000000000002,
    "ratingMva": 209.65435795136716,
    "circuits": 1
  },
  {
    "name": "WISD12-WIDB1B 132kV",
    "from": 3872,
    "to": 3848,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 116.60166036553682,
    "circuits": 1
  },
  {
    "name": "WISD11-WIDB1A 132kV",
    "from": 3872,
    "to": 3848,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 116.60166036553682,
    "circuits": 1
  },
  {
    "name": "WISD12-WDLN12 132kV",
    "from": 3872,
    "to": 3831,
    "rPu": 0.0011,
    "xPu": 0.0028000000000000004,
    "bPu": 0.0416,
    "ratingMva": 90.53775981324036,
    "circuits": 1
  },
  {
    "name": "BENW12-WIML11 132kV",
    "from": 3614,
    "to": 3866,
    "rPu": 0.0025,
    "xPu": 0.0086,
    "bPu": 0.2241,
    "ratingMva": 164.6141087513461,
    "circuits": 1
  },
  {
    "name": "WIMD11-WIML11 132kV",
    "from": 3862,
    "to": 3866,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 50.29875545180019,
    "circuits": 1
  },
  {
    "name": "LOTS11-WIMB12 132kV",
    "from": 3764,
    "to": 3852,
    "rPu": 0.0025,
    "xPu": 0.0037,
    "bPu": 0.1318,
    "ratingMva": 85.05062285486214,
    "circuits": 1
  },
  {
    "name": "WAND13-MORT11 132kV",
    "from": 3825,
    "to": 3773,
    "rPu": 0.0008,
    "xPu": 0.004699999999999999,
    "bPu": 0.1048,
    "ratingMva": 248.97883948641095,
    "circuits": 1
  },
  {
    "name": "WAND14-MORT12 132kV",
    "from": 3825,
    "to": 3773,
    "rPu": 0.0008,
    "xPu": 0.004699999999999999,
    "bPu": 0.1048,
    "ratingMva": 248.97883948641095,
    "circuits": 1
  },
  {
    "name": "WAND14-WIMB12 132kV",
    "from": 3825,
    "to": 3852,
    "rPu": 0.0009,
    "xPu": 0.0031,
    "bPu": 0.0404,
    "ratingMva": 117.058921778735,
    "circuits": 1
  },
  {
    "name": "WIMB11-STWR11 132kV",
    "from": 3852,
    "to": 3811,
    "rPu": 0.0012,
    "xPu": 0.0067,
    "bPu": 0.1492,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "WIMC11-WIMB11 132kV",
    "from": 3854,
    "to": 3852,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "WIMC14-WIMB11 132kV",
    "from": 3854,
    "to": 3852,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "BARK11-BARG12 132kV",
    "from": 3603,
    "to": 3595,
    "rPu": 0.0002,
    "xPu": 0.0006,
    "bPu": 0.011200000000000002,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "BARK11-BARG11 132kV",
    "from": 3603,
    "to": 3595,
    "rPu": 0.0002,
    "xPu": 0.0006,
    "bPu": 0.0115,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "SYDP11-BEDD11 132kV",
    "from": 3813,
    "to": 3605,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0055000000000000005,
    "bPu": 0.1751,
    "ratingMva": 125.74688862950048,
    "circuits": 1
  },
  {
    "name": "BACH14-CITY11 132kV",
    "from": 3579,
    "to": 3654,
    "rPu": 0.0004,
    "xPu": 0.0012,
    "bPu": 0.0308,
    "ratingMva": 98.31120383760947,
    "circuits": 1
  },
  {
    "name": "BANF11-BANC13 132kV",
    "from": 3590,
    "to": 3586,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "BANF11-BANC14 132kV",
    "from": 3590,
    "to": 3586,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "BANF11-LIMA11 132kV",
    "from": 3590,
    "to": 3747,
    "rPu": 0.0003,
    "xPu": 0.001,
    "bPu": 0.0195,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "BEEB11-CITY11 132kV",
    "from": 3607,
    "to": 3654,
    "rPu": 0.004,
    "xPu": 0.006,
    "bPu": 0.002,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "CITY11-LIMA12 132kV",
    "from": 3654,
    "to": 3747,
    "rPu": 0.0004,
    "xPu": 0.0021,
    "bPu": 0.0464,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "CITY11-BACH15 132kV",
    "from": 3654,
    "to": 3579,
    "rPu": 0.0004,
    "xPu": 0.0012,
    "bPu": 0.0308,
    "ratingMva": 98.31120383760947,
    "circuits": 1
  },
  {
    "name": "DEVO13-CITY12 132kV",
    "from": 3674,
    "to": 3654,
    "rPu": 0.0008,
    "xPu": 0.0024,
    "bPu": 0.0222,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "FINM13-FINF11 132kV",
    "from": 3703,
    "to": 3699,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "FINE11-FINM13 132kV",
    "from": 3696,
    "to": 3703,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "LIMA12-BANF11 132kV",
    "from": 3747,
    "to": 3590,
    "rPu": 0.0003,
    "xPu": 0.001,
    "bPu": 0.0195,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "CANS11-CALS11 132kV",
    "from": 3646,
    "to": 3638,
    "rPu": 0.0004,
    "xPu": 0.0011,
    "bPu": 0.0128,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "CANS12-CALS12 132kV",
    "from": 3646,
    "to": 3638,
    "rPu": 0.0004,
    "xPu": 0.0011,
    "bPu": 0.0128,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "BOWM11-KGYA11 132kV",
    "from": 3618,
    "to": 3735,
    "rPu": 0.0011,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0182,
    "ratingMva": 48.01244838580927,
    "circuits": 1
  },
  {
    "name": "HACS11-KGYB11 132kV",
    "from": 3719,
    "to": 3737,
    "rPu": 0.0017000000000000001,
    "xPu": 0.0023,
    "bPu": 0.0308,
    "ratingMva": 48.01244838580927,
    "circuits": 1
  },
  {
    "name": "ELTH1A-HURS1A 132kV#2",
    "from": 3686,
    "to": 3730,
    "rPu": 0.0034000000000000002,
    "xPu": 0.0075,
    "bPu": 0.0068000000000000005,
    "ratingMva": 274.35684791891015,
    "circuits": 1
  },
  {
    "name": "ISLG11-HOLL11 132kV",
    "from": 3733,
    "to": 3721,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.0044,
    "ratingMva": 154.55435766098606,
    "circuits": 1
  },
  {
    "name": "LITB11-DART12 132kV",
    "from": 3753,
    "to": 3661,
    "rPu": 0.0028000000000000004,
    "xPu": 0.0060999999999999995,
    "bPu": 0.0134,
    "ratingMva": 118.88796743152773,
    "circuits": 1
  },
  {
    "name": "LITB11-DART14 132kV",
    "from": 3753,
    "to": 3661,
    "rPu": 0.0027,
    "xPu": 0.0059,
    "bPu": 0.0167,
    "ratingMva": 118.88796743152773,
    "circuits": 1
  },
  {
    "name": "WELT12-LITB11 132kV",
    "from": 3833,
    "to": 3753,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0036,
    "bPu": 0.0139,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "DEPT11-NEWC11 132kV#2",
    "from": 3670,
    "to": 3775,
    "rPu": 0.0006,
    "xPu": 0.0025,
    "bPu": 0.045899999999999996,
    "ratingMva": 200.0518682742053,
    "circuits": 1
  },
  {
    "name": "NEWC11-CANJ11 132kV",
    "from": 3775,
    "to": 3642,
    "rPu": 0.0018,
    "xPu": 0.002,
    "bPu": 0.015,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "DUST11-LESQ11 132kV",
    "from": 3677,
    "to": 3744,
    "rPu": 0.0006,
    "xPu": 0.0018,
    "bPu": 0.0019,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "DUST12-LESQ12 132kV",
    "from": 3677,
    "to": 3744,
    "rPu": 0.0006,
    "xPu": 0.0018,
    "bPu": 0.0019,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "DUST12-SJOW13 132kV",
    "from": 3677,
    "to": 3648,
    "rPu": 0.0003,
    "xPu": 0.0026,
    "bPu": 0.0338,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "EBBR12-OBRD1C 132kV",
    "from": 3680,
    "to": 3781,
    "rPu": 0.0013,
    "xPu": 0.0037,
    "bPu": 0.037000000000000005,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "LONG1C-SJWB11 132kV",
    "from": 3758,
    "to": 3648,
    "rPu": 0.0004,
    "xPu": 0.0028000000000000004,
    "bPu": 0.0294,
    "ratingMva": 123.46058156350956,
    "circuits": 1
  },
  {
    "name": "OBRD1C-SJOW1D 132kV",
    "from": 3781,
    "to": 3648,
    "rPu": 0.0012,
    "xPu": 0.0031,
    "bPu": 0.1675,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "SJWB11-AMBL11 132kV",
    "from": 3648,
    "to": 3576,
    "rPu": 0.0005,
    "xPu": 0.0017000000000000001,
    "bPu": 0.0301,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "BKWY11-BRWB11 132kV",
    "from": 3616,
    "to": 3628,
    "rPu": 0.0001,
    "xPu": 0.0004,
    "bPu": 0.0046,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "STEN12-WHAG11 132kV",
    "from": 3805,
    "to": 3839,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0027,
    "ratingMva": 85.05062285486214,
    "circuits": 1
  },
  {
    "name": "WHAG12-BRWB11 132kV#2",
    "from": 3839,
    "to": 3628,
    "rPu": 0.0002,
    "xPu": 0.0012,
    "bPu": 0.0271,
    "ratingMva": 248.97883948641095,
    "circuits": 1
  },
  {
    "name": "WHAG12-BRWB11 132kV#3",
    "from": 3839,
    "to": 3628,
    "rPu": 0.0002,
    "xPu": 0.0012,
    "bPu": 0.0271,
    "ratingMva": 248.97883948641095,
    "circuits": 1
  },
  {
    "name": "WHAG12-BOWM12 132kV",
    "from": 3839,
    "to": 3618,
    "rPu": 0.0006,
    "xPu": 0.0023,
    "bPu": 0.0557,
    "ratingMva": 48.01244838580927,
    "circuits": 1
  },
  {
    "name": "WHAG11-WFCS13 132kV",
    "from": 3839,
    "to": 3835,
    "rPu": 0.0009,
    "xPu": 0.0027,
    "bPu": 0.0269,
    "ratingMva": 80.02074730968212,
    "circuits": 1
  },
  {
    "name": "WIDB1B-WILB1A 132kV",
    "from": 3848,
    "to": 3850,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0059,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "WIDB1B-WISB1B 132kV",
    "from": 3848,
    "to": 3868,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0059,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "WIDB1A-WISB1A 132kV",
    "from": 3848,
    "to": 3868,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0052,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "WISD11-TAYL12 132kV",
    "from": 3872,
    "to": 3817,
    "rPu": 0.0002,
    "xPu": 0.0012,
    "bPu": 0.027200000000000002,
    "ratingMva": 209.65435795136716,
    "circuits": 1
  },
  {
    "name": "WISD11-NPBR11 132kV",
    "from": 3872,
    "to": 3777,
    "rPu": 0.0025,
    "xPu": 0.0026,
    "bPu": 0.0536,
    "ratingMva": 500.01535533221374,
    "circuits": 1
  },
  {
    "name": "WISD11-WDLN11 132kV",
    "from": 3872,
    "to": 3831,
    "rPu": 0.0011,
    "xPu": 0.0028000000000000004,
    "bPu": 0.0416,
    "ratingMva": 90.53775981324036,
    "circuits": 1
  },
  {
    "name": "BENW12-LAND11 132kV",
    "from": 3614,
    "to": 3740,
    "rPu": 0.0022,
    "xPu": 0.0040999999999999995,
    "bPu": 0.0381,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "DEPT11-LAND11 132kV",
    "from": 3670,
    "to": 3740,
    "rPu": 0.0008,
    "xPu": 0.0015,
    "bPu": 0.013999999999999999,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "KITO12-WIML12 132kV",
    "from": 3738,
    "to": 3866,
    "rPu": 0.003,
    "xPu": 0.0102,
    "bPu": 0.2305,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "VISC12-MORT11 132kV",
    "from": 3823,
    "to": 3773,
    "rPu": 0.0004,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0128,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "WAND13-WIMB12 132kV",
    "from": 3825,
    "to": 3852,
    "rPu": 0.0009,
    "xPu": 0.0031,
    "bPu": 0.0404,
    "ratingMva": 117.058921778735,
    "circuits": 1
  },
  {
    "name": "WIMC12-WIMB12 132kV",
    "from": 3854,
    "to": 3852,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "BARK11-NMRD11 132kV",
    "from": 3603,
    "to": 3776,
    "rPu": 0.0011,
    "xPu": 0.0039000000000000003,
    "bPu": 0.0756,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "SYDP12-BEDD12 132kV",
    "from": 3813,
    "to": 3605,
    "rPu": 0.0036,
    "xPu": 0.0055000000000000005,
    "bPu": 0.1751,
    "ratingMva": 125.74688862950048,
    "circuits": 1
  },
  {
    "name": "BRIM11-BUCH11 132kV",
    "from": 3623,
    "to": 3630,
    "rPu": 0.0023,
    "xPu": 0.0042,
    "bPu": 0.1502,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KITO12-CHSI1B 132kV",
    "from": 3738,
    "to": 3652,
    "rPu": 0.0031,
    "xPu": 0.0059,
    "bPu": 0.1884,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "BANF11-TOOS1D 132kV",
    "from": 3590,
    "to": 3819,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.0316,
    "ratingMva": 212.39792643055625,
    "circuits": 1
  },
  {
    "name": "BANF11-FISH11 132kV",
    "from": 3590,
    "to": 3706,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0024,
    "bPu": 0.0256,
    "ratingMva": 155.92614190058057,
    "circuits": 1
  },
  {
    "name": "BANF11-FISH12 132kV",
    "from": 3590,
    "to": 3706,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0024,
    "bPu": 0.0256,
    "ratingMva": 155.92614190058057,
    "circuits": 1
  },
  {
    "name": "BEEB13-CITY11 132kV",
    "from": 3607,
    "to": 3654,
    "rPu": 0.004,
    "xPu": 0.006,
    "bPu": 0.002,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "BEEB12-CITY11 132kV",
    "from": 3607,
    "to": 3654,
    "rPu": 0.004,
    "xPu": 0.006,
    "bPu": 0.002,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "CITY11-CALS12 132kV",
    "from": 3654,
    "to": 3638,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0019,
    "bPu": 0.0227,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "CITY11-LIMA11 132kV",
    "from": 3654,
    "to": 3747,
    "rPu": 0.0004,
    "xPu": 0.0021,
    "bPu": 0.0464,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "CITY11-LIMA13 132kV",
    "from": 3654,
    "to": 3747,
    "rPu": 0.0004,
    "xPu": 0.0021,
    "bPu": 0.0464,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "CITY11-BACH16 132kV",
    "from": 3654,
    "to": 3579,
    "rPu": 0.0004,
    "xPu": 0.0012,
    "bPu": 0.0296,
    "ratingMva": 98.31120383760947,
    "circuits": 1
  },
  {
    "name": "CITY12-FINE12 132kV",
    "from": 3654,
    "to": 3696,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "CITY12-FINE13 132kV",
    "from": 3654,
    "to": 3696,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "CITY12-HOXE11 132kV",
    "from": 3654,
    "to": 3728,
    "rPu": 0.0017000000000000001,
    "xPu": 0.0019,
    "bPu": 0.0144,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "CITY11-MANS11 132kV",
    "from": 3654,
    "to": 3767,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0033,
    "bPu": 0.0274,
    "ratingMva": 109.74273916756405,
    "circuits": 1
  },
  {
    "name": "DEVO11-CITY12 132kV",
    "from": 3674,
    "to": 3654,
    "rPu": 0.0008,
    "xPu": 0.0024,
    "bPu": 0.0222,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "FINM11-FINF12 132kV",
    "from": 3703,
    "to": 3699,
    "rPu": 0.004,
    "xPu": 0.006,
    "bPu": 0.002,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "FINF13-FINM12 132kV",
    "from": 3699,
    "to": 3703,
    "rPu": 0.004,
    "xPu": 0.006,
    "bPu": 0.002,
    "ratingMva": 233.20332073107363,
    "circuits": 1
  },
  {
    "name": "MANS12-CITY11 132kV",
    "from": 3767,
    "to": 3654,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0033,
    "bPu": 0.0274,
    "ratingMva": 109.74273916756405,
    "circuits": 1
  },
  {
    "name": "HACS11-BOWM11 132kV#2",
    "from": 3719,
    "to": 3618,
    "rPu": 0.0015,
    "xPu": 0.0027,
    "bPu": 0.0499,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "BWNR12-BOWM11 132kV",
    "from": 3634,
    "to": 3618,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 171.01576853612065,
    "circuits": 1
  },
  {
    "name": "BROM12-ELTH11 132kV",
    "from": 3626,
    "to": 3686,
    "rPu": 0.0036,
    "xPu": 0.0055000000000000005,
    "bPu": 0.16879999999999998,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BROM12-HURS11 132kV",
    "from": 3626,
    "to": 3730,
    "rPu": 0.0015,
    "xPu": 0.0104,
    "bPu": 0.2432,
    "ratingMva": 235.48962779706454,
    "circuits": 1
  },
  {
    "name": "ELTH12-SYDP12 132kV",
    "from": 3686,
    "to": 3813,
    "rPu": 0.0015,
    "xPu": 0.0007000000000000001,
    "bPu": 0.2151,
    "ratingMva": 137.17842395945507,
    "circuits": 1
  },
  {
    "name": "ISLG11-GEST11 132kV",
    "from": 3733,
    "to": 3712,
    "rPu": 0.0004,
    "xPu": 0.002,
    "bPu": 0.029500000000000002,
    "ratingMva": 208.7398351249708,
    "circuits": 1
  },
  {
    "name": "ISLG11-GEST13 132kV",
    "from": 3733,
    "to": 3712,
    "rPu": 0.0004,
    "xPu": 0.002,
    "bPu": 0.029500000000000002,
    "ratingMva": 208.7398351249708,
    "circuits": 1
  },
  {
    "name": "ISLG11-HOLL12 132kV",
    "from": 3733,
    "to": 3721,
    "rPu": 0.0001,
    "xPu": 0.0002,
    "bPu": 0.004699999999999999,
    "ratingMva": 154.55435766098606,
    "circuits": 1
  },
  {
    "name": "WELT12-DART13 132kV",
    "from": 3833,
    "to": 3661,
    "rPu": 0.0003,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0028000000000000004,
    "ratingMva": 132.60580982747322,
    "circuits": 1
  },
  {
    "name": "DEGR1A-DEPT11 132kV",
    "from": 3669,
    "to": 3670,
    "rPu": 0.0,
    "xPu": 0.005,
    "bPu": 0.0,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "NEWC11-OSBS11 132kV",
    "from": 3775,
    "to": 3790,
    "rPu": 0.0006,
    "xPu": 0.0036,
    "bPu": 0.0802,
    "ratingMva": 209.65435795136716,
    "circuits": 1
  },
  {
    "name": "NEWC11-OSBS11 132kV#2",
    "from": 3775,
    "to": 3790,
    "rPu": 0.0006,
    "xPu": 0.0036,
    "bPu": 0.0802,
    "ratingMva": 209.65435795136716,
    "circuits": 1
  },
  {
    "name": "NEWC11-OSBS11 132kV#3",
    "from": 3775,
    "to": 3790,
    "rPu": 0.0009,
    "xPu": 0.0032,
    "bPu": 0.0616,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "NEWC11-TOOS12 132kV",
    "from": 3775,
    "to": 3819,
    "rPu": 0.0003,
    "xPu": 0.0016,
    "bPu": 0.0926,
    "ratingMva": 212.39792643055625,
    "circuits": 1
  },
  {
    "name": "ABPA12-SJWB12 132kV",
    "from": 3570,
    "to": 3648,
    "rPu": 0.0004,
    "xPu": 0.0004,
    "bPu": 0.0039000000000000003,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "ABPA14-SJWB12 132kV",
    "from": 3570,
    "to": 3648,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 224.05809246710993,
    "circuits": 1
  },
  {
    "name": "ABPB11-SJWB12 132kV",
    "from": 3574,
    "to": 3648,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 273.89958650571197,
    "circuits": 1
  },
  {
    "name": "BACH13-LONG1A 132kV",
    "from": 3579,
    "to": 3758,
    "rPu": 0.0005,
    "xPu": 0.0032,
    "bPu": 0.0338,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "DUST11-SJWB12 132kV",
    "from": 3677,
    "to": 3648,
    "rPu": 0.0003,
    "xPu": 0.0026,
    "bPu": 0.0338,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "DUST13-SJOW13 132kV",
    "from": 3677,
    "to": 3648,
    "rPu": 0.0003,
    "xPu": 0.0026,
    "bPu": 0.0338,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "EBBR13-OBRD1A 132kV",
    "from": 3680,
    "to": 3781,
    "rPu": 0.0013,
    "xPu": 0.0038,
    "bPu": 0.038,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "LONG1A-SJWB11 132kV",
    "from": 3758,
    "to": 3648,
    "rPu": 0.0004,
    "xPu": 0.0028000000000000004,
    "bPu": 0.0298,
    "ratingMva": 123.46058156350956,
    "circuits": 1
  },
  {
    "name": "SJWB12-ABPB12 132kV",
    "from": 3648,
    "to": 3574,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 273.89958650571197,
    "circuits": 1
  },
  {
    "name": "SJWB12-AMBL12 132kV",
    "from": 3648,
    "to": 3576,
    "rPu": 0.0005,
    "xPu": 0.0017000000000000001,
    "bPu": 0.0301,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "SJWB12-OBRD1B 132kV",
    "from": 3648,
    "to": 3781,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0021,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "BKWY12-BRWB11 132kV",
    "from": 3616,
    "to": 3628,
    "rPu": 0.0001,
    "xPu": 0.0004,
    "bPu": 0.0046,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "BOWM12-BOWS11 132kV",
    "from": 3618,
    "to": 3621,
    "rPu": 0.0013,
    "xPu": 0.006,
    "bPu": 0.010700000000000001,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "BRWB11-NUTM11 132kV",
    "from": 3628,
    "to": 3779,
    "rPu": 0.0002,
    "xPu": 0.0003,
    "bPu": 0.0052,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "BRWB11-OSCL11 132kV",
    "from": 3628,
    "to": 3791,
    "rPu": 0.0006,
    "xPu": 0.0017000000000000001,
    "bPu": 0.020099999999999996,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "BRWB11-OSCL12 132kV",
    "from": 3628,
    "to": 3791,
    "rPu": 0.0006,
    "xPu": 0.0017000000000000001,
    "bPu": 0.020099999999999996,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "BRWB10-HACS10 132kV",
    "from": 3628,
    "to": 3719,
    "rPu": 0.001,
    "xPu": 0.005699999999999999,
    "bPu": 0.1275,
    "ratingMva": 327.17054114330034,
    "circuits": 1
  },
  {
    "name": "WHAG12-BOWM13 132kV",
    "from": 3839,
    "to": 3618,
    "rPu": 0.0006,
    "xPu": 0.0023,
    "bPu": 0.0557,
    "ratingMva": 48.01244838580927,
    "circuits": 1
  },
  {
    "name": "WHAG11-WHAM12 132kV",
    "from": 3839,
    "to": 3843,
    "rPu": 0.001,
    "xPu": 0.001,
    "bPu": 0.001,
    "ratingMva": 99.9116187838031,
    "circuits": 1
  },
  {
    "name": "TAYL11-GIBR12 132kV",
    "from": 3817,
    "to": 3715,
    "rPu": 0.0005,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0232,
    "ratingMva": 77.73444024369121,
    "circuits": 1
  },
  {
    "name": "LEIR13-TAYL12 132kV",
    "from": 3741,
    "to": 3817,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 198.90871474120985,
    "circuits": 1
  },
  {
    "name": "WIDB1A-WILB1B 132kV",
    "from": 3848,
    "to": 3850,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0052,
    "ratingMva": 228.63070659909178,
    "circuits": 1
  },
  {
    "name": "WISD11-FULC1A 132kV",
    "from": 3872,
    "to": 3709,
    "rPu": 0.0109,
    "xPu": 0.0172,
    "bPu": 0.07919999999999999,
    "ratingMva": 117.97344460513136,
    "circuits": 1
  },
  {
    "name": "WISD11-FULC1B 132kV",
    "from": 3872,
    "to": 3709,
    "rPu": 0.0109,
    "xPu": 0.0172,
    "bPu": 0.07919999999999999,
    "ratingMva": 117.97344460513136,
    "circuits": 1
  },
  {
    "name": "WISD12-LEIR12 132kV",
    "from": 3872,
    "to": 3741,
    "rPu": 0.0002,
    "xPu": 0.0013,
    "bPu": 0.03,
    "ratingMva": 209.65435795136716,
    "circuits": 1
  },
  {
    "name": "BENW11-DEPT11 132kV",
    "from": 3614,
    "to": 3670,
    "rPu": 0.003,
    "xPu": 0.0055000000000000005,
    "bPu": 0.0518,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "BENW11-WIML11 132kV",
    "from": 3614,
    "to": 3866,
    "rPu": 0.002,
    "xPu": 0.0085,
    "bPu": 0.22510000000000002,
    "ratingMva": 166.900415817337,
    "circuits": 1
  },
  {
    "name": "WIML12-KITO11 132kV",
    "from": 3866,
    "to": 3738,
    "rPu": 0.0029,
    "xPu": 0.0102,
    "bPu": 0.2297,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "WIML11-WIMD12 132kV",
    "from": 3866,
    "to": 3862,
    "rPu": 0.0,
    "xPu": 0.0002,
    "bPu": 0.0025,
    "ratingMva": 251.49377725900095,
    "circuits": 1
  },
  {
    "name": "LOTS12-WIMB12 132kV",
    "from": 3764,
    "to": 3852,
    "rPu": 0.0025,
    "xPu": 0.0037,
    "bPu": 0.1318,
    "ratingMva": 85.05062285486214,
    "circuits": 1
  },
  {
    "name": "STWR12-WIMB11 132kV",
    "from": 3811,
    "to": 3852,
    "rPu": 0.0012,
    "xPu": 0.0067,
    "bPu": 0.1492,
    "ratingMva": 205.5390052325835,
    "circuits": 1
  },
  {
    "name": "VISC11-MORT12 132kV",
    "from": 3823,
    "to": 3773,
    "rPu": 0.0004,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0128,
    "ratingMva": 194.33610060922803,
    "circuits": 1
  },
  {
    "name": "WAND11-WIMB11 132kV",
    "from": 3825,
    "to": 3852,
    "rPu": 0.0008,
    "xPu": 0.0036,
    "bPu": 0.0974,
    "ratingMva": 116.60166036553682,
    "circuits": 1
  },
  {
    "name": "WAND12-WIMB11 132kV",
    "from": 3825,
    "to": 3852,
    "rPu": 0.0008,
    "xPu": 0.0037,
    "bPu": 0.0987,
    "ratingMva": 116.60166036553682,
    "circuits": 1
  },
  {
    "name": "WIMC13-WIMB12 132kV",
    "from": 3854,
    "to": 3852,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 114.31535329954589,
    "circuits": 1
  },
  {
    "name": "BEDD12-SUTT11 132kV",
    "from": 3895,
    "to": 4202,
    "rPu": 0.0025,
    "xPu": 0.0034999999999999996,
    "bPu": 0.1176,
    "ratingMva": 145.1804986904233,
    "circuits": 1
  },
  {
    "name": "BEDD11-CRYB11 132kV",
    "from": 3895,
    "to": 3974,
    "rPu": 0.0007000000000000001,
    "xPu": 0.0015,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BEDD12-CROY12 132kV",
    "from": 3895,
    "to": 3972,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0036,
    "bPu": 0.0168,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "BEDD11-PURL11 132kV",
    "from": 3895,
    "to": 4148,
    "rPu": 0.0014000000000000002,
    "xPu": 0.004,
    "bPu": 0.0379,
    "ratingMva": 160.04149461936424,
    "circuits": 1
  },
  {
    "name": "BEDD12-ADDI1A 132kV",
    "from": 3895,
    "to": 3875,
    "rPu": 0.006,
    "xPu": 0.004,
    "bPu": 0.1038,
    "ratingMva": 91.9095440528349,
    "circuits": 1
  },
  {
    "name": "BEDD12-ADDI1C 132kV",
    "from": 3895,
    "to": 3875,
    "rPu": 0.0064,
    "xPu": 0.0044,
    "bPu": 0.1121,
    "ratingMva": 91.9095440528349,
    "circuits": 1
  },
  {
    "name": "BEED1B-SERX11 132kV",
    "from": 3903,
    "to": 4002,
    "rPu": 0.0072,
    "xPu": 0.018600000000000002,
    "bPu": 0.0038,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "BEED1A-SERX11 132kV",
    "from": 3903,
    "to": 4002,
    "rPu": 0.0072,
    "xPu": 0.018600000000000002,
    "bPu": 0.0038,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "PWBR1B-SMAL11 132kV",
    "from": 4151,
    "to": 4191,
    "rPu": 0.0040999999999999995,
    "xPu": 0.0091,
    "bPu": 0.002,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "FISH12-BRTL11 132kV",
    "from": 4002,
    "to": 3918,
    "rPu": 0.0031,
    "xPu": 0.0040999999999999995,
    "bPu": 0.1231,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "KENS1B-THRB11 132kV",
    "from": 4050,
    "to": 4209,
    "rPu": 0.0132,
    "xPu": 0.042300000000000004,
    "bPu": 0.009000000000000001,
    "ratingMva": 244.17759464783003,
    "circuits": 1
  },
  {
    "name": "COBS31-GODG31 132kV",
    "from": 3969,
    "to": 4013,
    "rPu": 0.0031,
    "xPu": 0.0163,
    "bPu": 0.0011,
    "ratingMva": 230.4597522518845,
    "circuits": 1
  },
  {
    "name": "STEY12-BEED1A 132kV",
    "from": 4194,
    "to": 3903,
    "rPu": 0.0008,
    "xPu": 0.0027,
    "bPu": 0.028900000000000002,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "CGIS11-CNCS1C 132kV",
    "from": 3944,
    "to": 3965,
    "rPu": 0.0,
    "xPu": 0.0002,
    "bPu": 0.0037,
    "ratingMva": 240.06224192904637,
    "circuits": 1
  },
  {
    "name": "CGWH1B-CGIS11 132kV",
    "from": 3948,
    "to": 3944,
    "rPu": 0.0005,
    "xPu": 0.001,
    "bPu": 0.034300000000000004,
    "ratingMva": 125.74688862950048,
    "circuits": 1
  },
  {
    "name": "CNCS1B-CGIS11 132kV",
    "from": 3965,
    "to": 3944,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0033,
    "ratingMva": 240.06224192904637,
    "circuits": 1
  },
  {
    "name": "CGWH1A-CGIS11 132kV",
    "from": 3948,
    "to": 3944,
    "rPu": 0.0006,
    "xPu": 0.0012,
    "bPu": 0.0373,
    "ratingMva": 125.74688862950048,
    "circuits": 1
  },
  {
    "name": "SITT11-WORM12 132kV",
    "from": 4184,
    "to": 4230,
    "rPu": 0.006999999999999999,
    "xPu": 0.0178,
    "bPu": 0.0038,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WORM12-MAST11 132kV",
    "from": 4230,
    "to": 4097,
    "rPu": 0.0123,
    "xPu": 0.026699999999999998,
    "bPu": 0.0054,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "WORM11-CGWH1B 132kV",
    "from": 4230,
    "to": 3948,
    "rPu": 0.0316,
    "xPu": 0.08039999999999999,
    "bPu": 0.0172,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "CHSI1A-KITO11 132kV",
    "from": 3956,
    "to": 4057,
    "rPu": 0.0031,
    "xPu": 0.0059,
    "bPu": 0.18760000000000002,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "KITO11-WIMB12 132kV",
    "from": 4057,
    "to": 4224,
    "rPu": 0.0037,
    "xPu": 0.0115,
    "bPu": 0.22510000000000002,
    "ratingMva": 136.03527042645962,
    "circuits": 1
  },
  {
    "name": "KCSS1A-KEMS11 132kV",
    "from": 4046,
    "to": 4049,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0062,
    "ratingMva": 140.83651526504053,
    "circuits": 1
  },
  {
    "name": "KMGH1C-KMGH1B 132kV",
    "from": 4063,
    "to": 4062,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0027,
    "ratingMva": 176.50290549449883,
    "circuits": 1
  },
  {
    "name": "GRHG11-KMGH1C 132kV",
    "from": 4016,
    "to": 4063,
    "rPu": 0.0002,
    "xPu": 0.0008,
    "bPu": 0.0002,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "KMGH1D-KEMS11 132kV",
    "from": 4064,
    "to": 4049,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.0001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "RDSS11-RIDH11 132kV",
    "from": 4156,
    "to": 4160,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0022,
    "ratingMva": 155.92614190058057,
    "circuits": 1
  },
  {
    "name": "SITT12-KMSB1A 132kV",
    "from": 4184,
    "to": 4066,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.005,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "SHST1E-RIDH11 132kV",
    "from": 4178,
    "to": 4160,
    "rPu": 0.0008,
    "xPu": 0.0017000000000000001,
    "bPu": 0.0004,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "CWSS1A-COWS11 132kV",
    "from": 3978,
    "to": 3970,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KINO11-STRO1B 132kV",
    "from": 4054,
    "to": 4199,
    "rPu": 0.0021,
    "xPu": 0.0063,
    "bPu": 0.1716,
    "ratingMva": 168.27220005693155,
    "circuits": 1
  },
  {
    "name": "KINO11-STRO1C 132kV",
    "from": 4054,
    "to": 4199,
    "rPu": 0.0023,
    "xPu": 0.006999999999999999,
    "bPu": 0.2491,
    "ratingMva": 187.70581011785436,
    "circuits": 1
  },
  {
    "name": "STRO1A-STRD11 132kV",
    "from": 4199,
    "to": 4197,
    "rPu": 0.0,
    "xPu": 0.1373,
    "bPu": 0.0015,
    "ratingMva": 117.28755248533409,
    "circuits": 1
  },
  {
    "name": "LALE11-TWIC1B 132kV",
    "from": 4069,
    "to": 4220,
    "rPu": 0.0031,
    "xPu": 0.0087,
    "bPu": 0.1052,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "LITG11-LITB11 132kV",
    "from": 4090,
    "to": 4088,
    "rPu": 0.005600000000000001,
    "xPu": 0.051500000000000004,
    "bPu": 0.0,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "APLD11-RUCK12 132kV",
    "from": 3883,
    "to": 4161,
    "rPu": 0.004,
    "xPu": 0.0175,
    "bPu": 0.004,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "APLD11-LCHY11 132kV",
    "from": 3883,
    "to": 4071,
    "rPu": 0.0077,
    "xPu": 0.013999999999999999,
    "bPu": 0.096,
    "ratingMva": 96.02489677161854,
    "circuits": 1
  },
  {
    "name": "HAST11-HASL12 132kV",
    "from": 4035,
    "to": 4031,
    "rPu": 0.0013,
    "xPu": 0.0029,
    "bPu": 0.0007000000000000001,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "HAST11-HASL11 132kV",
    "from": 4035,
    "to": 4031,
    "rPu": 0.0013,
    "xPu": 0.0029,
    "bPu": 0.0007000000000000001,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "HASL12-HANR11 132kV",
    "from": 4031,
    "to": 4026,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0017000000000000001,
    "ratingMva": 86.87966850765487,
    "circuits": 1
  },
  {
    "name": "LEWE12-NEWH11 132kV",
    "from": 4084,
    "to": 4120,
    "rPu": 0.0113,
    "xPu": 0.022000000000000002,
    "bPu": 0.0043,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NINF12-POLE1B 132kV",
    "from": 4136,
    "to": 4143,
    "rPu": 0.0067,
    "xPu": 0.0264,
    "bPu": 0.0092,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "NINF12-POLE1A 132kV",
    "from": 4136,
    "to": 4142,
    "rPu": 0.0067,
    "xPu": 0.0264,
    "bPu": 0.0092,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "SLTP1A-SLBS10 132kV",
    "from": 4189,
    "to": 4188,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0024,
    "ratingMva": 103.1124486761904,
    "circuits": 1
  },
  {
    "name": "WILD1A-EBOU1B 132kV",
    "from": 4223,
    "to": 3986,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0077,
    "bPu": 0.0016,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BURH1D-NFLE12 132kV",
    "from": 3921,
    "to": 4090,
    "rPu": 0.0003,
    "xPu": 0.0011,
    "bPu": 0.0169,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "NFTW1A-TUNW1A 132kV",
    "from": 4134,
    "to": 4215,
    "rPu": 0.0021,
    "xPu": 0.0055000000000000005,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NESQ1A-STAN11 132kV",
    "from": 4118,
    "to": 4193,
    "rPu": 0.0152,
    "xPu": 0.039599999999999996,
    "bPu": 0.008100000000000001,
    "ratingMva": 134.2062247736669,
    "circuits": 1
  },
  {
    "name": "NEEG1A-EBBG11 132kV",
    "from": 4090,
    "to": 3983,
    "rPu": 0.0012,
    "xPu": 0.0029,
    "bPu": 0.0006,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NFLE1J-NFCG1B 132kV",
    "from": 4090,
    "to": 4123,
    "rPu": 0.0002,
    "xPu": 0.0004,
    "bPu": 0.0052,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "NEPG1A-NFPY1A 132kV",
    "from": 4117,
    "to": 4132,
    "rPu": 0.0325,
    "xPu": 0.0843,
    "bPu": 0.0173,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NFLE11-NESQ1A 132kV",
    "from": 4090,
    "to": 4118,
    "rPu": 0.0002,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0089,
    "ratingMva": 193.87883919602982,
    "circuits": 1
  },
  {
    "name": "PEUR12-TUNW11 132kV",
    "from": 4139,
    "to": 4215,
    "rPu": 0.0051,
    "xPu": 0.013000000000000001,
    "bPu": 0.0028000000000000004,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "MEDA3A-BURH3C 132kV",
    "from": 4106,
    "to": 3928,
    "rPu": 0.0644,
    "xPu": 0.1642,
    "bPu": 0.0001,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "STAN11-PEUR11 132kV",
    "from": 4193,
    "to": 4139,
    "rPu": 0.0126,
    "xPu": 0.032799999999999996,
    "bPu": 0.0067,
    "ratingMva": 134.2062247736669,
    "circuits": 1
  },
  {
    "name": "BETT1A-RICH11 132kV",
    "from": 3905,
    "to": 4157,
    "rPu": 0.0025,
    "xPu": 0.0138,
    "bPu": 0.0033,
    "ratingMva": 224.05809246710993,
    "circuits": 1
  },
  {
    "name": "SELL1A-ETCH1G 132kV",
    "from": 4166,
    "to": 3993,
    "rPu": 0.0031,
    "xPu": 0.0172,
    "bPu": 0.004,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "SELL1A-RUCK11 132kV",
    "from": 4166,
    "to": 4161,
    "rPu": 0.009399999999999999,
    "xPu": 0.024399999999999998,
    "bPu": 0.005,
    "ratingMva": 134.2062247736669,
    "circuits": 1
  },
  {
    "name": "SELL1D-ETCH1F 132kV",
    "from": 4166,
    "to": 3993,
    "rPu": 0.0031,
    "xPu": 0.0172,
    "bPu": 0.004,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "BYVI1E-LEAT1A 132kV",
    "from": 3933,
    "to": 4073,
    "rPu": 0.011200000000000002,
    "xPu": 0.0286,
    "bPu": 0.0060999999999999995,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "BYVI1B-GUIL1D 132kV",
    "from": 3933,
    "to": 4261,
    "rPu": 0.011200000000000002,
    "xPu": 0.0286,
    "bPu": 0.0060999999999999995,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WWYB1F-BYFL11 132kV",
    "from": 4241,
    "to": 3929,
    "rPu": 0.0009,
    "xPu": 0.004,
    "bPu": 0.0009,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "WWEY1K-BYVI1A 132kV",
    "from": 4236,
    "to": 3933,
    "rPu": 0.0006,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0003,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "WWYB1B-BYVI1D 132kV",
    "from": 4241,
    "to": 3933,
    "rPu": 0.0004,
    "xPu": 0.0015,
    "bPu": 0.0282,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "BEDD11-ASHB12 132kV",
    "from": 3895,
    "to": 3884,
    "rPu": 0.003,
    "xPu": 0.0037,
    "bPu": 0.1081,
    "ratingMva": 128.94771852188777,
    "circuits": 1
  },
  {
    "name": "BEDD11-CRYB10 132kV",
    "from": 3895,
    "to": 3974,
    "rPu": 0.0006,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0028000000000000004,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BEDD11-PURL12 132kV",
    "from": 3895,
    "to": 4148,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0040999999999999995,
    "bPu": 0.0384,
    "ratingMva": 160.04149461936424,
    "circuits": 1
  },
  {
    "name": "PRLG12-BEDD11 132kV",
    "from": 4146,
    "to": 3895,
    "rPu": 0.0012,
    "xPu": 0.0012,
    "bPu": 0.0129,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BEED1A-SERX11 132kV#2",
    "from": 3903,
    "to": 4002,
    "rPu": 0.0072,
    "xPu": 0.018600000000000002,
    "bPu": 0.0038,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "BOLN12-KENS1C 132kV",
    "from": 3913,
    "to": 4050,
    "rPu": 0.0018,
    "xPu": 0.0034000000000000002,
    "bPu": 0.1229,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "BOLN12-KENS1D 132kV",
    "from": 3913,
    "to": 4050,
    "rPu": 0.0018,
    "xPu": 0.0034000000000000002,
    "bPu": 0.125,
    "ratingMva": 140.60788455844144,
    "circuits": 1
  },
  {
    "name": "BOLN1B-SMAL11 132kV",
    "from": 3913,
    "to": 4191,
    "rPu": 0.0137,
    "xPu": 0.049800000000000004,
    "bPu": 0.0208,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "BOLN11-STEY12 132kV",
    "from": 3913,
    "to": 4194,
    "rPu": 0.0060999999999999995,
    "xPu": 0.021099999999999997,
    "bPu": 0.0254,
    "ratingMva": 260.6390055229646,
    "circuits": 1
  },
  {
    "name": "TBDM1A-DORM12 132kV",
    "from": 4205,
    "to": 3979,
    "rPu": 0.0058,
    "xPu": 0.0146,
    "bPu": 0.0032,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "PWBR1D-SMAL11 132kV",
    "from": 4151,
    "to": 4191,
    "rPu": 0.0040999999999999995,
    "xPu": 0.0091,
    "bPu": 0.002,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BOGG1B-GODG11 132kV",
    "from": 3911,
    "to": 4011,
    "rPu": 0.0034000000000000002,
    "xPu": 0.011000000000000001,
    "bPu": 0.0038,
    "ratingMva": 260.6390055229646,
    "circuits": 1
  },
  {
    "name": "BOGG1A-GODG12 132kV",
    "from": 3911,
    "to": 4011,
    "rPu": 0.0034000000000000002,
    "xPu": 0.011000000000000001,
    "bPu": 0.0038,
    "ratingMva": 260.6390055229646,
    "circuits": 1
  },
  {
    "name": "KENS1A-THRB11 132kV",
    "from": 4050,
    "to": 4209,
    "rPu": 0.0132,
    "xPu": 0.042300000000000004,
    "bPu": 0.009000000000000001,
    "ratingMva": 244.17759464783003,
    "circuits": 1
  },
  {
    "name": "KENS1D-HORS1A 132kV",
    "from": 4050,
    "to": 4042,
    "rPu": 0.0066,
    "xPu": 0.0169,
    "bPu": 0.0036,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "LEWE11-NEWH12 132kV",
    "from": 4084,
    "to": 4120,
    "rPu": 0.0113,
    "xPu": 0.022000000000000002,
    "bPu": 0.0043,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "SMAL11-LEIG11 132kV",
    "from": 4191,
    "to": 4078,
    "rPu": 0.0069,
    "xPu": 0.015300000000000001,
    "bPu": 0.0034000000000000002,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "SMAL11-LEIG12 132kV",
    "from": 4191,
    "to": 4078,
    "rPu": 0.0069,
    "xPu": 0.015300000000000001,
    "bPu": 0.0034000000000000002,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "SERX11-LEWE11 132kV",
    "from": 4002,
    "to": 4084,
    "rPu": 0.0015,
    "xPu": 0.0026,
    "bPu": 0.0144,
    "ratingMva": 109.74273916756405,
    "circuits": 1
  },
  {
    "name": "SERX11-MOUL11 132kV",
    "from": 4002,
    "to": 4114,
    "rPu": 0.0026,
    "xPu": 0.0072,
    "bPu": 0.0864,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "STEY11-BEED1B 132kV",
    "from": 4194,
    "to": 3903,
    "rPu": 0.0008,
    "xPu": 0.0034999999999999996,
    "bPu": 0.0483,
    "ratingMva": 199.36597615440803,
    "circuits": 1
  },
  {
    "name": "STEY12-WORT11 132kV",
    "from": 4194,
    "to": 4232,
    "rPu": 0.0045000000000000005,
    "xPu": 0.0060999999999999995,
    "bPu": 0.1883,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "THRB11-TBDM1A 132kV",
    "from": 4209,
    "to": 4205,
    "rPu": 0.018500000000000003,
    "xPu": 0.0482,
    "bPu": 0.009899999999999999,
    "ratingMva": 134.2062247736669,
    "circuits": 1
  },
  {
    "name": "THRB11-PWBR1C 132kV",
    "from": 4209,
    "to": 4151,
    "rPu": 0.0022,
    "xPu": 0.0049,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "THRB11-PWBR1A 132kV",
    "from": 4209,
    "to": 4151,
    "rPu": 0.0022,
    "xPu": 0.0048,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WORT12-BEED1A 132kV",
    "from": 4232,
    "to": 3903,
    "rPu": 0.0073,
    "xPu": 0.018799999999999997,
    "bPu": 0.0039000000000000003,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "CGIS11-CGHB1A 132kV",
    "from": 3944,
    "to": 3942,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.005600000000000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "CNCS1A-CGIS11 132kV",
    "from": 3965,
    "to": 3944,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0014000000000000002,
    "ratingMva": 185.19087234526432,
    "circuits": 1
  },
  {
    "name": "CNCS1A-CANT12 132kV",
    "from": 3965,
    "to": 3937,
    "rPu": 0.0005,
    "xPu": 0.0013,
    "bPu": 0.0003,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "CNCS1B-CANT11 132kV",
    "from": 3965,
    "to": 3937,
    "rPu": 0.0005,
    "xPu": 0.0013,
    "bPu": 0.0003,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "ETCH1D-RICH11 132kV",
    "from": 3993,
    "to": 4157,
    "rPu": 0.0025,
    "xPu": 0.0138,
    "bPu": 0.0033,
    "ratingMva": 224.05809246710993,
    "circuits": 1
  },
  {
    "name": "WORM12-MAST11 132kV#2",
    "from": 4230,
    "to": 4097,
    "rPu": 0.0123,
    "xPu": 0.026699999999999998,
    "bPu": 0.0054,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "WORM11-MAST11 132kV",
    "from": 4230,
    "to": 4097,
    "rPu": 0.0124,
    "xPu": 0.0268,
    "bPu": 0.0054,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "WORM11-MAST11 132kV#2",
    "from": 4230,
    "to": 4097,
    "rPu": 0.0124,
    "xPu": 0.0268,
    "bPu": 0.0054,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "WORM12-CGWH1A 132kV",
    "from": 4230,
    "to": 3948,
    "rPu": 0.0316,
    "xPu": 0.08039999999999999,
    "bPu": 0.0172,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "KITO12-WIMB12 132kV",
    "from": 4057,
    "to": 4224,
    "rPu": 0.0036,
    "xPu": 0.0104,
    "bPu": 0.2107,
    "ratingMva": 133.52033265386962,
    "circuits": 1
  },
  {
    "name": "KMSB1A-SITT12 132kV",
    "from": 4066,
    "to": 4184,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.005,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "KSNG1A-SHEE12 132kV",
    "from": 4068,
    "to": 4174,
    "rPu": 0.0072,
    "xPu": 0.0182,
    "bPu": 0.004,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KMGH1D-KMGH1E 132kV",
    "from": 4064,
    "to": 4065,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0027,
    "ratingMva": 176.50290549449883,
    "circuits": 1
  },
  {
    "name": "KEMS11-KSNG1A 132kV",
    "from": 4049,
    "to": 4068,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0060999999999999995,
    "ratingMva": 140.83651526504053,
    "circuits": 1
  },
  {
    "name": "SITT12-KMSB1B 132kV",
    "from": 4184,
    "to": 4066,
    "rPu": 0.0002,
    "xPu": 0.0012,
    "bPu": 0.0263,
    "ratingMva": 242.3485489950373,
    "circuits": 1
  },
  {
    "name": "KINO11-KINO1A 132kV",
    "from": 4054,
    "to": 4055,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0037,
    "ratingMva": 78.87759377668667,
    "circuits": 1
  },
  {
    "name": "STRO1C-MEDW11 132kV",
    "from": 4199,
    "to": 4107,
    "rPu": 0.0024,
    "xPu": 0.0043,
    "bPu": 0.1408,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "STRO1C-CHAT12 132kV",
    "from": 4199,
    "to": 3950,
    "rPu": 0.0013,
    "xPu": 0.0034999999999999996,
    "bPu": 0.057,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "LALE11-TWIC1A 132kV",
    "from": 4069,
    "to": 4220,
    "rPu": 0.0031,
    "xPu": 0.0087,
    "bPu": 0.1052,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "LITG11-LITB12 132kV",
    "from": 4090,
    "to": 4088,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0011,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "HART12-GLBS11 132kV",
    "from": 4028,
    "to": 4010,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0008,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "HAST11-RYEG11 132kV",
    "from": 4035,
    "to": 4164,
    "rPu": 0.0069,
    "xPu": 0.0304,
    "bPu": 0.0069,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "HAST11-HART12 132kV",
    "from": 4035,
    "to": 4028,
    "rPu": 0.0239,
    "xPu": 0.0529,
    "bPu": 0.0121,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "LEWE12-WILD1A 132kV",
    "from": 4084,
    "to": 4223,
    "rPu": 0.0192,
    "xPu": 0.0435,
    "bPu": 0.009399999999999999,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "SLTP1A-HAST11 132kV",
    "from": 4189,
    "to": 4035,
    "rPu": 0.0059,
    "xPu": 0.023399999999999997,
    "bPu": 0.008199999999999999,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "POLE1A-POLE1C 132kV",
    "from": 4142,
    "to": 4144,
    "rPu": 0.0004,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0005,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "RUCK12-ASHF1C 132kV",
    "from": 4161,
    "to": 3887,
    "rPu": 0.0098,
    "xPu": 0.024900000000000002,
    "bPu": 0.0053,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "RYEG11-APLD11 132kV",
    "from": 4164,
    "to": 3883,
    "rPu": 0.0040999999999999995,
    "xPu": 0.0181,
    "bPu": 0.0040999999999999995,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "WILD1A-EBOU1B 132kV#2",
    "from": 4223,
    "to": 3986,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0077,
    "bPu": 0.0016,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "POLE1C-EBOU1A 132kV",
    "from": 4144,
    "to": 3986,
    "rPu": 0.0067,
    "xPu": 0.015600000000000001,
    "bPu": 0.0038,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "POLE1C-EBOU1A 132kV#2",
    "from": 4144,
    "to": 3986,
    "rPu": 0.0067,
    "xPu": 0.015600000000000001,
    "bPu": 0.0038,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WILD1A-POLE1B 132kV",
    "from": 4223,
    "to": 4143,
    "rPu": 0.0004,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0005,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "BURH1A-MAST1B 132kV",
    "from": 3921,
    "to": 4097,
    "rPu": 0.0085,
    "xPu": 0.0216,
    "bPu": 0.0046,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "BURH1C-MEDW1B 132kV",
    "from": 3921,
    "to": 4107,
    "rPu": 0.004,
    "xPu": 0.0102,
    "bPu": 0.0022,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "DPEM1A-DORM11 132kV",
    "from": 3982,
    "to": 3979,
    "rPu": 0.0058,
    "xPu": 0.0146,
    "bPu": 0.0032,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NFLE1G-NFCG1A 132kV",
    "from": 4090,
    "to": 4123,
    "rPu": 0.0002,
    "xPu": 0.0004,
    "bPu": 0.0052,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "EBBG12-NEEG1B 132kV",
    "from": 3983,
    "to": 4090,
    "rPu": 0.0012,
    "xPu": 0.0029,
    "bPu": 0.0006,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NFLE12-NEPG1A 132kV",
    "from": 4090,
    "to": 4117,
    "rPu": 0.0003,
    "xPu": 0.0009,
    "bPu": 0.0137,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "ETCH1C-BETT1D 132kV",
    "from": 3993,
    "to": 3905,
    "rPu": 0.0001,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0002,
    "ratingMva": 224.05809246710993,
    "circuits": 1
  },
  {
    "name": "RICH11-THWO12 132kV",
    "from": 4157,
    "to": 4213,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "RICH12-THWO11 132kV",
    "from": 4157,
    "to": 4213,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "MONK11-RICH12 132kV",
    "from": 4110,
    "to": 4157,
    "rPu": 0.0091,
    "xPu": 0.0232,
    "bPu": 0.005,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "MONK12-RICH12 132kV",
    "from": 4110,
    "to": 4157,
    "rPu": 0.0091,
    "xPu": 0.0232,
    "bPu": 0.005,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "MONK11-THAN11 132kV",
    "from": 4110,
    "to": 4206,
    "rPu": 0.0068000000000000005,
    "xPu": 0.0174,
    "bPu": 0.0037,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "MONK12-THAN12 132kV",
    "from": 4110,
    "to": 4206,
    "rPu": 0.0068000000000000005,
    "xPu": 0.0174,
    "bPu": 0.0037,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "ETCH1B-EFKT1A 132kV",
    "from": 3993,
    "to": 3989,
    "rPu": 0.0018,
    "xPu": 0.0046,
    "bPu": 0.001,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "ETCH1A-EFKT1C 132kV",
    "from": 3993,
    "to": 3989,
    "rPu": 0.0018,
    "xPu": 0.0046,
    "bPu": 0.001,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "EFKT1B-FOLK12 132kV",
    "from": 3989,
    "to": 4007,
    "rPu": 0.0022,
    "xPu": 0.005600000000000001,
    "bPu": 0.0012,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "RUCK11-ASHF1B 132kV",
    "from": 4161,
    "to": 3887,
    "rPu": 0.0098,
    "xPu": 0.024900000000000002,
    "bPu": 0.0053,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "EURO11-SELL12 132kV",
    "from": 4001,
    "to": 4166,
    "rPu": 0.0028000000000000004,
    "xPu": 0.0083,
    "bPu": 0.1881,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "CHSI10-LEAT11 132kV",
    "from": 3956,
    "to": 4073,
    "rPu": 0.0058,
    "xPu": 0.0128,
    "bPu": 0.0029,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WWYB1E-BYFL12 132kV",
    "from": 4241,
    "to": 3929,
    "rPu": 0.0009,
    "xPu": 0.0038,
    "bPu": 0.0009,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "WWYB12-WOKS12 132kV",
    "from": 4241,
    "to": 4225,
    "rPu": 0.0064,
    "xPu": 0.0068000000000000005,
    "bPu": 0.0633,
    "ratingMva": 101.74066443659585,
    "circuits": 1
  },
  {
    "name": "WWYB12-WWEY1K 132kV",
    "from": 4241,
    "to": 4236,
    "rPu": 0.0004,
    "xPu": 0.0005,
    "bPu": 0.0079,
    "ratingMva": 149.75311282240511,
    "circuits": 1
  },
  {
    "name": "WWYB11-WWEY1A 132kV",
    "from": 4241,
    "to": 4236,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0018,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "WWYB1A-BYVI1B 132kV",
    "from": 4241,
    "to": 3933,
    "rPu": 0.0004,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0282,
    "ratingMva": 208.9684658315699,
    "circuits": 1
  },
  {
    "name": "BEDD11-ASHB11 132kV",
    "from": 3895,
    "to": 3884,
    "rPu": 0.003,
    "xPu": 0.0037,
    "bPu": 0.1081,
    "ratingMva": 128.94771852188777,
    "circuits": 1
  },
  {
    "name": "BEDD11-SUTT12 132kV",
    "from": 3895,
    "to": 4202,
    "rPu": 0.0025,
    "xPu": 0.0034999999999999996,
    "bPu": 0.1176,
    "ratingMva": 145.1804986904233,
    "circuits": 1
  },
  {
    "name": "BEDD12-PRLG11 132kV",
    "from": 3895,
    "to": 4146,
    "rPu": 0.0012,
    "xPu": 0.0012,
    "bPu": 0.0124,
    "ratingMva": 123.00332015031138,
    "circuits": 1
  },
  {
    "name": "BEDD12-CROY11 132kV",
    "from": 3895,
    "to": 3972,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0032,
    "bPu": 0.002,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "CROY11-CREN11 132kV",
    "from": 3972,
    "to": 3971,
    "rPu": 0.0001,
    "xPu": 0.0001,
    "bPu": 0.0051,
    "ratingMva": 170.32987641632337,
    "circuits": 1
  },
  {
    "name": "BEED1B-SERX11 132kV#2",
    "from": 3903,
    "to": 4002,
    "rPu": 0.0072,
    "xPu": 0.018600000000000002,
    "bPu": 0.0038,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "BOLN12-KENS1B 132kV",
    "from": 3913,
    "to": 4050,
    "rPu": 0.0002,
    "xPu": 0.001,
    "bPu": 0.0218,
    "ratingMva": 240.06224192904637,
    "circuits": 1
  },
  {
    "name": "BOLN12-KENS1A 132kV",
    "from": 3913,
    "to": 4050,
    "rPu": 0.0002,
    "xPu": 0.0009,
    "bPu": 0.0212,
    "ratingMva": 240.06224192904637,
    "circuits": 1
  },
  {
    "name": "BOLN1A-SMAL11 132kV",
    "from": 3913,
    "to": 4191,
    "rPu": 0.0137,
    "xPu": 0.049800000000000004,
    "bPu": 0.0208,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "BOLN12-STEY11 132kV",
    "from": 3913,
    "to": 4194,
    "rPu": 0.0060999999999999995,
    "xPu": 0.021,
    "bPu": 0.022000000000000002,
    "ratingMva": 260.6390055229646,
    "circuits": 1
  },
  {
    "name": "BOLN12-SERX11 132kV",
    "from": 3913,
    "to": 4002,
    "rPu": 0.0076,
    "xPu": 0.0265,
    "bPu": 0.0322,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "BOLN11-SERX11 132kV",
    "from": 3913,
    "to": 4002,
    "rPu": 0.008,
    "xPu": 0.0282,
    "bPu": 0.0102,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "FISH11-BRTL12 132kV",
    "from": 4002,
    "to": 3918,
    "rPu": 0.0032,
    "xPu": 0.0040999999999999995,
    "bPu": 0.12390000000000001,
    "ratingMva": 124.37510438990593,
    "circuits": 1
  },
  {
    "name": "BOGG1A-BOLN12 132kV",
    "from": 3911,
    "to": 3913,
    "rPu": 0.0003,
    "xPu": 0.0004,
    "bPu": 0.013500000000000002,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "BOGG1B-BOLN12 132kV",
    "from": 3911,
    "to": 3913,
    "rPu": 0.0002,
    "xPu": 0.0004,
    "bPu": 0.013000000000000001,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "KENS1C-HORS1B 132kV",
    "from": 4050,
    "to": 4042,
    "rPu": 0.0067,
    "xPu": 0.0169,
    "bPu": 0.0036,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "SERX11-SHAM11 132kV",
    "from": 4002,
    "to": 4173,
    "rPu": 0.0002,
    "xPu": 0.0017000000000000001,
    "bPu": 0.0259,
    "ratingMva": 305.6792547229857,
    "circuits": 1
  },
  {
    "name": "SERX11-SHAM11 132kV#2",
    "from": 4002,
    "to": 4173,
    "rPu": 0.0002,
    "xPu": 0.0017000000000000001,
    "bPu": 0.0259,
    "ratingMva": 305.6792547229857,
    "circuits": 1
  },
  {
    "name": "WORT10-STEY11 132kV",
    "from": 4232,
    "to": 4194,
    "rPu": 0.0025,
    "xPu": 0.0070999999999999995,
    "bPu": 0.086,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "WORT13-BEED1B 132kV",
    "from": 4232,
    "to": 3903,
    "rPu": 0.0073,
    "xPu": 0.018799999999999997,
    "bPu": 0.0039000000000000003,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "CGHB1A-HERB11 132kV",
    "from": 3942,
    "to": 4038,
    "rPu": 0.008199999999999999,
    "xPu": 0.0207,
    "bPu": 0.0127,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "CGHB1B-HERB12 132kV",
    "from": 3942,
    "to": 4038,
    "rPu": 0.008199999999999999,
    "xPu": 0.0207,
    "bPu": 0.0127,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "CGIS1A-ETCH1F 132kV",
    "from": 3944,
    "to": 3993,
    "rPu": 0.0187,
    "xPu": 0.047599999999999996,
    "bPu": 0.0101,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "CGIS11-CGHB1B 132kV",
    "from": 3944,
    "to": 3942,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.005600000000000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "CNCS1D-CANT13 132kV",
    "from": 3965,
    "to": 3937,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "SITT11-WORM11 132kV",
    "from": 4184,
    "to": 4230,
    "rPu": 0.006999999999999999,
    "xPu": 0.0178,
    "bPu": 0.0038,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WORM11-CGWH1B 132kV#2",
    "from": 4230,
    "to": 3948,
    "rPu": 0.0316,
    "xPu": 0.08039999999999999,
    "bPu": 0.0172,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "WORM12-CGWH1A 132kV#2",
    "from": 4230,
    "to": 3948,
    "rPu": 0.0316,
    "xPu": 0.08039999999999999,
    "bPu": 0.0172,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "CHSI1B-KITO12 132kV",
    "from": 3956,
    "to": 4057,
    "rPu": 0.0031,
    "xPu": 0.0059,
    "bPu": 0.1884,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "KMSB1B-KEMS11 132kV",
    "from": 4066,
    "to": 4049,
    "rPu": 0.0016,
    "xPu": 0.0091,
    "bPu": 0.0021,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "KMSB1A-KEMS11 132kV",
    "from": 4066,
    "to": 4049,
    "rPu": 0.0016,
    "xPu": 0.0091,
    "bPu": 0.0021,
    "ratingMva": 272.07054085291924,
    "circuits": 1
  },
  {
    "name": "GRHG12-KMGH1E 132kV",
    "from": 4016,
    "to": 4065,
    "rPu": 0.0002,
    "xPu": 0.0008,
    "bPu": 0.0002,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "KMGH1B-KMGH1A 132kV",
    "from": 4062,
    "to": 4061,
    "rPu": 0.0001,
    "xPu": 0.0005,
    "bPu": 0.0001,
    "ratingMva": 155.2402497807833,
    "circuits": 1
  },
  {
    "name": "KMGH1A-KEMS11 132kV",
    "from": 4061,
    "to": 4049,
    "rPu": 0.0,
    "xPu": 0.0001,
    "bPu": 0.0006,
    "ratingMva": 176.50290549449883,
    "circuits": 1
  },
  {
    "name": "RDSS11-RDHG11 132kV",
    "from": 4156,
    "to": 4155,
    "rPu": 0.0001,
    "xPu": 0.0003,
    "bPu": 0.0021,
    "ratingMva": 155.92614190058057,
    "circuits": 1
  },
  {
    "name": "SHEE1D-CWSS1A 132kV",
    "from": 4174,
    "to": 3978,
    "rPu": 0.0025,
    "xPu": 0.0064,
    "bPu": 0.0014000000000000002,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KMAR11-GRHG11 132kV",
    "from": 4060,
    "to": 4016,
    "rPu": 0.0002,
    "xPu": 0.0004,
    "bPu": 0.0053,
    "ratingMva": 181.99004245287708,
    "circuits": 1
  },
  {
    "name": "CWSS1A-KCSS1C 132kV",
    "from": 3978,
    "to": 4046,
    "rPu": 0.0019,
    "xPu": 0.0049,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "KINO11-STRO1A 132kV",
    "from": 4054,
    "to": 4199,
    "rPu": 0.0021,
    "xPu": 0.0063,
    "bPu": 0.1716,
    "ratingMva": 132.14854841427504,
    "circuits": 1
  },
  {
    "name": "KINO11-KINO1B 132kV",
    "from": 4054,
    "to": 4056,
    "rPu": 0.0025,
    "xPu": 0.0054,
    "bPu": 0.0012,
    "ratingMva": 157.75518755337333,
    "circuits": 1
  },
  {
    "name": "STRO1A-MEDW11 132kV",
    "from": 4199,
    "to": 4107,
    "rPu": 0.0024,
    "xPu": 0.0044,
    "bPu": 0.1413,
    "ratingMva": 129.86224134828413,
    "circuits": 1
  },
  {
    "name": "STRO1B-STRD12 132kV",
    "from": 4199,
    "to": 4197,
    "rPu": 0.0,
    "xPu": 0.12689999999999999,
    "bPu": 0.0013,
    "ratingMva": 117.28755248533409,
    "circuits": 1
  },
  {
    "name": "STRO1B-CHAT11 132kV",
    "from": 4199,
    "to": 3950,
    "rPu": 0.0014000000000000002,
    "xPu": 0.0034999999999999996,
    "bPu": 0.0581,
    "ratingMva": 163.47095521835064,
    "circuits": 1
  },
  {
    "name": "LITG11-LBNE1A 132kV",
    "from": 4090,
    "to": 4070,
    "rPu": 0.0002,
    "xPu": 0.0007000000000000001,
    "bPu": 0.0079,
    "ratingMva": 139.46473102544599,
    "circuits": 1
  },
  {
    "name": "HAST11-HART11 132kV",
    "from": 4035,
    "to": 4028,
    "rPu": 0.0253,
    "xPu": 0.0562,
    "bPu": 0.0128,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NINF11-SLTP1B 132kV",
    "from": 4136,
    "to": 4189,
    "rPu": 0.0001,
    "xPu": 0.0004,
    "bPu": 0.0001,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "SLTP1B-HAST11 132kV",
    "from": 4189,
    "to": 4035,
    "rPu": 0.006,
    "xPu": 0.0236,
    "bPu": 0.008199999999999999,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "NINF11-SLTP1A 132kV",
    "from": 4136,
    "to": 4189,
    "rPu": 0.0001,
    "xPu": 0.0004,
    "bPu": 0.0001,
    "ratingMva": 217.65643268233538,
    "circuits": 1
  },
  {
    "name": "WILD1A-POLE1B 132kV#2",
    "from": 4223,
    "to": 4143,
    "rPu": 0.0004,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0005,
    "ratingMva": 297.6771799920175,
    "circuits": 1
  },
  {
    "name": "BURH1E-NFLE11 132kV",
    "from": 3921,
    "to": 4090,
    "rPu": 0.0003,
    "xPu": 0.0011,
    "bPu": 0.0169,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "CHSF11-NFCG1B 132kV",
    "from": 3954,
    "to": 4123,
    "rPu": 0.0163,
    "xPu": 0.0362,
    "bPu": 0.019299999999999998,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "CHSF11-NFCG1A 132kV",
    "from": 3954,
    "to": 4123,
    "rPu": 0.016399999999999998,
    "xPu": 0.037200000000000004,
    "bPu": 0.022799999999999997,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "DPEM1A-PEUR11 132kV",
    "from": 3982,
    "to": 4139,
    "rPu": 0.018799999999999997,
    "xPu": 0.0489,
    "bPu": 0.01,
    "ratingMva": 134.2062247736669,
    "circuits": 1
  },
  {
    "name": "NFPY1B-PEUR12 132kV",
    "from": 4132,
    "to": 4139,
    "rPu": 0.0021,
    "xPu": 0.0055000000000000005,
    "bPu": 0.0011,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NETW1A-NFTW1B 132kV",
    "from": 4119,
    "to": 4134,
    "rPu": 0.0325,
    "xPu": 0.0843,
    "bPu": 0.0173,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "NFLE11-NETW1A 132kV",
    "from": 4090,
    "to": 4119,
    "rPu": 0.0003,
    "xPu": 0.0009,
    "bPu": 0.0137,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "EFKT1D-FOLK11 132kV",
    "from": 3989,
    "to": 4007,
    "rPu": 0.0022,
    "xPu": 0.005600000000000001,
    "bPu": 0.0012,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "FOLK11-MORH12 132kV",
    "from": 4007,
    "to": 4112,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0039000000000000003,
    "ratingMva": 91.9095440528349,
    "circuits": 1
  },
  {
    "name": "FOLK12-MORH11 132kV",
    "from": 4007,
    "to": 4112,
    "rPu": 0.0002,
    "xPu": 0.0002,
    "bPu": 0.0043,
    "ratingMva": 91.9095440528349,
    "circuits": 1
  },
  {
    "name": "EURO11-SELL12 132kV#2",
    "from": 4001,
    "to": 4166,
    "rPu": 0.0027,
    "xPu": 0.0083,
    "bPu": 0.1865,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "BYVI1A-LEAT1B 132kV",
    "from": 3933,
    "to": 4073,
    "rPu": 0.011200000000000002,
    "xPu": 0.0286,
    "bPu": 0.0060999999999999995,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "BYVI1D-GUIL1B 132kV",
    "from": 3933,
    "to": 4261,
    "rPu": 0.011200000000000002,
    "xPu": 0.0286,
    "bPu": 0.0060999999999999995,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "CHER31-CHWW3B 132kV",
    "from": 3953,
    "to": 3962,
    "rPu": 0.0403,
    "xPu": 0.1769,
    "bPu": 0.0002,
    "ratingMva": 182.67593457267432,
    "circuits": 1
  },
  {
    "name": "CHSI10-LEAT11 132kV#2",
    "from": 3956,
    "to": 4073,
    "rPu": 0.0059,
    "xPu": 0.013000000000000001,
    "bPu": 0.0029,
    "ratingMva": 130.3195027614823,
    "circuits": 1
  },
  {
    "name": "WWYB11-WOKS11 132kV",
    "from": 4241,
    "to": 4225,
    "rPu": 0.006500000000000001,
    "xPu": 0.0069,
    "bPu": 0.064,
    "ratingMva": 101.74066443659585,
    "circuits": 1
  },
  {
    "name": "WWYB1G-BYVI1E 132kV",
    "from": 4241,
    "to": 3933,
    "rPu": 0.0006,
    "xPu": 0.0014000000000000002,
    "bPu": 0.0003,
    "ratingMva": 147.4668057564142,
    "circuits": 1
  },
  {
    "name": "WWEY1P-WWYB11 132kV",
    "from": 4236,
    "to": 4241,
    "rPu": 0.0002,
    "xPu": 0.0001,
    "bPu": 0.0032,
    "ratingMva": 120.25975167112227,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-FLATWORTH GT2 132KV|132 132kV",
    "from": 4677,
    "to": 4539,
    "rPu": 0.00107,
    "xPu": 0.0023799999999999997,
    "bPu": 0.0277,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-NEWBURN HAUGH T2 132KV|132 132kV",
    "from": 4668,
    "to": 4595,
    "rPu": 0.00078,
    "xPu": 0.0016300000000000002,
    "bPu": 0.0,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "STELLA-ANNFIELD-COALBURNS TEE|132-ANNFIELD GT2 132KV|132 132kV",
    "from": 4670,
    "to": 4501,
    "rPu": 0.01183,
    "xPu": 0.02625,
    "bPu": 0.00598,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA-ANNFIELD-COALBURNS TEE|132-COALBURNS GT2 132KV|132 132kV",
    "from": 4670,
    "to": 4525,
    "rPu": 0.00445,
    "xPu": 0.01018,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-BILLINGHAM SYNTHETIC GT1 132KV|132 132kV",
    "from": 4633,
    "to": 4505,
    "rPu": 0.0015,
    "xPu": 0.0024,
    "bPu": 0.05600000000000001,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-NORTH BANK GT2 132KV|132 132kV",
    "from": 4633,
    "to": 4597,
    "rPu": 0.003538,
    "xPu": 0.007587,
    "bPu": 0.024023,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-MELROSEGATE GT2 132KV|132 132kV",
    "from": 4613,
    "to": 4592,
    "rPu": 0.0017299999999999998,
    "xPu": 0.0043,
    "bPu": 0.000689999999999999,
    "ratingMva": 106.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-KNAPTON-SCARBOROUGH TEE 1|132-KNAPTON GENERATION 132KV|132 132kV",
    "from": 4616,
    "to": 4574,
    "rPu": 0.00064,
    "xPu": 0.0014399999999999999,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-MALTON-SCARBOROUGH TEE 1|132-OSBALDWICK-KNAPTON-SCARBOROUGH TEE 1|132 132kV",
    "from": 4589,
    "to": 4616,
    "rPu": 0.00504,
    "xPu": 0.0176,
    "bPu": 0.0,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-OSBALDWICK-HUSTHWAITE-SHERIFF TEE|132 132kV",
    "from": 4613,
    "to": 4615,
    "rPu": 0.014339999999999999,
    "xPu": 0.03281,
    "bPu": 0.002299999999999999,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-CHIRTON GRANGE GT1 132KV|132 132kV",
    "from": 4677,
    "to": 4518,
    "rPu": 0.001699999999999999,
    "xPu": 0.00191,
    "bPu": 0.00297375,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-BARRACK ROAD GT1 132KV|132 132kV",
    "from": 4668,
    "to": 4502,
    "rPu": 0.0015037400000000002,
    "xPu": 0.00498849,
    "bPu": 0.0608688,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR-POTTER HOUSE-DURHAM TEE 2|132-POTTER HOUSE GT2 132KV|132 132kV",
    "from": 4535,
    "to": 4624,
    "rPu": 0.00481,
    "xPu": 0.010660000000000001,
    "bPu": 0.00243,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR GT2 132KV|132-SPENNYMOOR 132KV|132 132kV",
    "from": 4660,
    "to": 4656,
    "rPu": 0.00042,
    "xPu": 0.00031,
    "bPu": 0.007779999999999999,
    "ratingMva": 89.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-SALTHOLME-GREATHAM-SEAL SANDS TEE 1|132 132kV",
    "from": 4633,
    "to": 4634,
    "rPu": 6e-05,
    "xPu": 0.00031,
    "bPu": 0.0048299328,
    "ratingMva": 258.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME-GREATHAM-SEAL SANDS TEE 1|132-SEAL SANDS GT1 132KV|132 132kV",
    "from": 4634,
    "to": 4642,
    "rPu": 0.0023499999999999997,
    "xPu": 0.00538,
    "bPu": 0.0,
    "ratingMva": 229.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTH TEES GT1 132KV|132 132kV",
    "from": 4604,
    "to": 4598,
    "rPu": 0.00475,
    "xPu": 0.01654,
    "bPu": 0.0058792,
    "ratingMva": 151.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTH TEES GT2 132KV|132 132kV",
    "from": 4604,
    "to": 4601,
    "rPu": 0.004739999999999999,
    "xPu": 0.0165,
    "bPu": 0.00585152,
    "ratingMva": 151.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-KNAPTON-SCARBOROUGH TEE 2|132-SCARBOROUGH GRID GT2 132KV|132 132kV",
    "from": 4617,
    "to": 4639,
    "rPu": 0.00887,
    "xPu": 0.03097,
    "bPu": 0.030440000000000002,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-DARLINGTON NORTH GT2 132KV|132 132kV",
    "from": 4604,
    "to": 4529,
    "rPu": 0.00735,
    "xPu": 0.03086,
    "bPu": 0.0,
    "ratingMva": 164.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON-DARLINGTON CENTRAL-DARLINGTON TEE 2|132 132kV",
    "from": 4604,
    "to": 4608,
    "rPu": 0.0133,
    "xPu": 0.0304,
    "bPu": 0.02414,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "HUSTHWAITE GREEN 132KV|132-WORMALD GREEN 132KV|132 132kV",
    "from": 4564,
    "to": 4681,
    "rPu": 0.02665,
    "xPu": 0.04984999999999999,
    "bPu": 0.0,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "KNARESBOROUGH 132KV|132-WORMALD GREEN 132KV|132 132kV",
    "from": 4575,
    "to": 4681,
    "rPu": 0.00588,
    "xPu": 0.029660000000000002,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "HARROGATE 132KV|132-WORMALD GREEN 132KV|132 132kV",
    "from": 4552,
    "to": 4681,
    "rPu": 0.00968,
    "xPu": 0.012218,
    "bPu": 0.02994,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-FLATWORTH GT1 132KV|132 132kV",
    "from": 4677,
    "to": 4536,
    "rPu": 0.00107,
    "xPu": 0.0023899999999999998,
    "bPu": 0.022869999999999998,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-GOSFORTH GT1 132KV|132 132kV",
    "from": 4677,
    "to": 4542,
    "rPu": 0.0028699999999999997,
    "xPu": 0.00799,
    "bPu": 0.075015,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-TYNEMOUTH-GOSFORTH-BENTON TEE|132 132kV",
    "from": 4677,
    "to": 4504,
    "rPu": 0.00317,
    "xPu": 0.0074,
    "bPu": 0.0,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "BLUCHER GT2 132KV|132-STELLA NORTH 132KV|132 132kV",
    "from": 4508,
    "to": 4668,
    "rPu": 0.000800999999999999,
    "xPu": 0.00184,
    "bPu": 0.0,
    "ratingMva": 89.0,
    "circuits": 1
  },
  {
    "name": "DUNSTON GT2 132KV|132-STELLA NORTH 132KV|132 132kV",
    "from": 4533,
    "to": 4668,
    "rPu": 0.0025,
    "xPu": 0.0134,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "RAVENSWORTH GT1 132KV|132-HARRATON GT1 132KV|132 132kV",
    "from": 4627,
    "to": 4550,
    "rPu": 0.00546,
    "xPu": 0.012155000000000001,
    "bPu": 0.011242,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-NEWBURN HAUGH T1 132KV|132 132kV",
    "from": 4668,
    "to": 4594,
    "rPu": 0.00092,
    "xPu": 0.001709999999999999,
    "bPu": 0.0,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-STELLA SOUTH 132KV|132 132kV",
    "from": 4668,
    "to": 4669,
    "rPu": 0.00066,
    "xPu": 0.0025169999999999997,
    "bPu": 0.010665000000000001,
    "ratingMva": 274.0,
    "circuits": 1
  },
  {
    "name": "STELLA SOUTH 132KV|132-ANNFIELD GT1 132KV|132 132kV",
    "from": 4669,
    "to": 4500,
    "rPu": 0.01671,
    "xPu": 0.03843,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA SOUTH 132KV|132-RAVENSWORTH GT1 132KV|132 132kV",
    "from": 4669,
    "to": 4627,
    "rPu": 0.014879999999999999,
    "xPu": 0.033405,
    "bPu": 0.033728,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA SOUTH 132KV|132-RAVENSWORTH GT2 132KV|132 132kV",
    "from": 4669,
    "to": 4630,
    "rPu": 0.014879999999999999,
    "xPu": 0.033405,
    "bPu": 0.033728,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA SOUTH 132KV|132-STELLA-ANNFIELD-COALBURNS TEE|132 132kV",
    "from": 4669,
    "to": 4670,
    "rPu": 0.00446,
    "xPu": 0.01039,
    "bPu": 0.00914,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-BILLINGHAM SYNTHETIC GT2 132KV|132 132kV",
    "from": 4633,
    "to": 4506,
    "rPu": 0.0015,
    "xPu": 0.0024,
    "bPu": 0.05600000000000001,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-MELROSEGATE GT1 132KV|132 132kV",
    "from": 4613,
    "to": 4591,
    "rPu": 0.0014199999999999998,
    "xPu": 0.00369,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-MELROSEGATE GT3 132KV|132 132kV",
    "from": 4613,
    "to": 4593,
    "rPu": 0.0014199999999999998,
    "xPu": 0.00357,
    "bPu": 0.0005334599999999999,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-OSBALDWICK-MALTON-SCARBOROUGH TEE 1|132 132kV",
    "from": 4613,
    "to": 4589,
    "rPu": 0.015109999999999998,
    "xPu": 0.05268,
    "bPu": 0.00787,
    "ratingMva": 229.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK 132KV|132-OSBALDWICK-MALTON-SCARBOROUGH TEE 2|132 132kV",
    "from": 4613,
    "to": 4590,
    "rPu": 0.01509,
    "xPu": 0.05266,
    "bPu": 0.00635,
    "ratingMva": 229.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-KNAPTON-SCARBOROUGH TEE 2|132-KNAPTON GENERATION 132KV|132 132kV",
    "from": 4617,
    "to": 4574,
    "rPu": 0.00065,
    "xPu": 0.00151,
    "bPu": 0.0003,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-BOWESFIELD GT1 132KV|132 132kV",
    "from": 4604,
    "to": 4516,
    "rPu": 0.00336,
    "xPu": 0.00831,
    "bPu": 0.15286737312,
    "ratingMva": 107.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-BOWESFIELD GT2 132KV|132 132kV",
    "from": 4604,
    "to": 4517,
    "rPu": 0.0033900000000000002,
    "xPu": 0.00839,
    "bPu": 0.15449198688000002,
    "ratingMva": 107.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON GT2 132KV|132 132kV",
    "from": 4604,
    "to": 4606,
    "rPu": 3e-05,
    "xPu": 8.999999999999999e-05,
    "bPu": 0.0,
    "ratingMva": 130.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON-LEEMING BAR-HUTTON TEE 1|132 132kV",
    "from": 4604,
    "to": 4611,
    "rPu": 0.024860000000000004,
    "xPu": 0.05689,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON-LEEMING BAR-HUTTON TEE 2|132 132kV",
    "from": 4604,
    "to": 4612,
    "rPu": 0.02487,
    "xPu": 0.05693000000000001,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR-POTTER HOUSE-DURHAM TEE 1|132-POTTER HOUSE GT1 132KV|132 132kV",
    "from": 4534,
    "to": 4621,
    "rPu": 0.00481,
    "xPu": 0.010660000000000001,
    "bPu": 0.00243,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-SPENNYMOOR-POTTER HOUSE-DURHAM TEE 1|132 132kV",
    "from": 4656,
    "to": 4534,
    "rPu": 0.00911,
    "xPu": 0.02086,
    "bPu": 0.011809999999999998,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-SPENNYMOOR-POTTER HOUSE-DURHAM TEE 2|132 132kV",
    "from": 4656,
    "to": 4535,
    "rPu": 0.00911,
    "xPu": 0.0209,
    "bPu": 0.0123285,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-TORONTO GT1 132KV|132 132kV",
    "from": 4656,
    "to": 4671,
    "rPu": 0.01093,
    "xPu": 0.025009999999999998,
    "bPu": 0.0012255,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-TORONTO GT2 132KV|132 132kV",
    "from": 4656,
    "to": 4674,
    "rPu": 0.01093,
    "xPu": 0.025009999999999998,
    "bPu": 0.0012255,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-SALTHOLME-GREATHAM-SEAL SANDS TEE 2|132 132kV",
    "from": 4633,
    "to": 4635,
    "rPu": 6e-05,
    "xPu": 0.00031,
    "bPu": 0.00436889376,
    "ratingMva": 258.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME-GREATHAM-SEAL SANDS TEE 2|132-SEAL SANDS GT2 132KV|132 132kV",
    "from": 4635,
    "to": 4645,
    "rPu": 0.0023499999999999997,
    "xPu": 0.00538,
    "bPu": 0.0,
    "ratingMva": 229.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME-GREATHAM-SEAL SANDS TEE 2|132-GREATHAM GT2 132KV|132 132kV",
    "from": 4635,
    "to": 4549,
    "rPu": 0.004329999999999999,
    "xPu": 0.00991,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "DARLINGTON NORTH-SKEEBY TEE|132-SKEEBY 132KV|132 132kV",
    "from": 4529,
    "to": 4653,
    "rPu": 0.0241,
    "xPu": 0.005620000000000001,
    "bPu": 0.0,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "HITACHI RAIL 132KV|132-DARLINGTON NORTH-SKEEBY TEE|132 132kV",
    "from": 4563,
    "to": 4529,
    "rPu": 0.0027900000000000004,
    "xPu": 0.00521,
    "bPu": 0.04413,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "NORTON-LEEMING BAR-HUTTON BONVILLE TEE 2|132-LEEMING BAR GT2 132KV|132 132kV",
    "from": 4573,
    "to": 4579,
    "rPu": 0.00997,
    "xPu": 0.022799999999999997,
    "bPu": 0.0,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON-DARLINGTON CENTRAL-DARLINGTON TEE 1|132 132kV",
    "from": 4604,
    "to": 4607,
    "rPu": 0.0133,
    "xPu": 0.030299999999999997,
    "bPu": 0.02414,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "NORTON-DARLINGTON CENTRAL-DARLINGTON TEE 2|132-DARLINGTON CENTRAL GT2 132KV|132 132kV",
    "from": 4608,
    "to": 4526,
    "rPu": 0.000542999999999999,
    "xPu": 0.00109,
    "bPu": 0.00184,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "BLYTH SGT3 132KV|132-BLYTH-ALCAN-LINTON TEE1|132 132kV",
    "from": 4510,
    "to": 4511,
    "rPu": 0.003429999999999999,
    "xPu": 0.012,
    "bPu": 0.0,
    "ratingMva": 252.0,
    "circuits": 1
  },
  {
    "name": "BLYTH-ALCAN-LINTON TEE1|132-BLYTH-LINTON-ULGHAM TEE1|132 132kV",
    "from": 4511,
    "to": 4513,
    "rPu": 0.00216,
    "xPu": 0.0049499999999999995,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "BLYTH-ALCAN-LINTON TEE2|132-BLYTH-LINTON-ULGHAM TEE2|132 132kV",
    "from": 4512,
    "to": 4514,
    "rPu": 0.00739,
    "xPu": 0.01692,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH-GOSFORTH-BENTON TEE|132-GOSFORTH GT2 132KV|132 132kV",
    "from": 4504,
    "to": 4545,
    "rPu": 0.00117,
    "xPu": 0.0023699999999999997,
    "bPu": 0.0774556,
    "ratingMva": 116.0,
    "circuits": 1
  },
  {
    "name": "BLUCHER GT1 132KV|132-STELLA NORTH 132KV|132 132kV",
    "from": 4507,
    "to": 4668,
    "rPu": 0.000800999999999999,
    "xPu": 0.00184,
    "bPu": 0.0,
    "ratingMva": 89.0,
    "circuits": 1
  },
  {
    "name": "RAVENSWORTH GT2 132KV|132-HARRATON GT2 132KV|132 132kV",
    "from": 4630,
    "to": 4551,
    "rPu": 0.00546,
    "xPu": 0.012155000000000001,
    "bPu": 0.011242,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-DUNSTON GT1 132KV|132 132kV",
    "from": 4668,
    "to": 4532,
    "rPu": 0.0025,
    "xPu": 0.0134,
    "bPu": 0.00519526,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "STELLA SOUTH 132KV|132-COALBURNS GT1 132KV|132 132kV",
    "from": 4669,
    "to": 4524,
    "rPu": 0.00869,
    "xPu": 0.02025,
    "bPu": 0.0027311999999999996,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-NORTH BANK GT1 132KV|132 132kV",
    "from": 4633,
    "to": 4596,
    "rPu": 0.0034920000000000003,
    "xPu": 0.007521,
    "bPu": 0.036063,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME 132KV|132-PORT CLARENCE GENERATION|132 132kV",
    "from": 4633,
    "to": 4620,
    "rPu": 0.00184,
    "xPu": 0.00344,
    "bPu": 0.029147,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-MALTON-SCARBOROUGH TEE 2|132-OSBALDWICK-KNAPTON-SCARBOROUGH TEE 2|132 132kV",
    "from": 4590,
    "to": 4617,
    "rPu": 0.00508,
    "xPu": 0.01772,
    "bPu": 0.0,
    "ratingMva": 224.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-NORTON GT1 132KV|132 132kV",
    "from": 4604,
    "to": 4605,
    "rPu": 3e-05,
    "xPu": 8.999999999999999e-05,
    "bPu": 0.0,
    "ratingMva": 130.0,
    "circuits": 1
  },
  {
    "name": "KNARESBOROUGH 132KV|132-HARROGATE 132KV|132 132kV",
    "from": 4575,
    "to": 4552,
    "rPu": 0.00233,
    "xPu": 0.014039999999999999,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK MAIN 2 132KV|132-OSBALDWICK 132KV|132 132kV",
    "from": 4614,
    "to": 4613,
    "rPu": 1e-06,
    "xPu": 1e-05,
    "bPu": 0.0,
    "ratingMva": 0.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-HUSTHWAITE-SHERIFF TEE|132-HUSTHWAITE RED 132KV|132 132kV",
    "from": 4615,
    "to": 4564,
    "rPu": 0.0141,
    "xPu": 0.03225,
    "bPu": 0.008,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "TYNEMOUTH 132KV|132-CHIRTON GRANGE GT2 132KV|132 132kV",
    "from": 4677,
    "to": 4521,
    "rPu": 0.00074,
    "xPu": 0.00104,
    "bPu": 0.02626,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "STELLA NORTH 132KV|132-BARRACK ROAD GT2 132KV|132 132kV",
    "from": 4668,
    "to": 4503,
    "rPu": 0.00175812,
    "xPu": 0.00583237,
    "bPu": 0.0711656,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-SPENNYMOOR GT1 132KV|132 132kV",
    "from": 4656,
    "to": 4657,
    "rPu": 0.00035999999999999997,
    "xPu": 0.00026,
    "bPu": 0.00659,
    "ratingMva": 89.0,
    "circuits": 1
  },
  {
    "name": "SPENNYMOOR 132KV|132-SPENNYMOOR GT3 132KV|132 132kV",
    "from": 4656,
    "to": 4663,
    "rPu": 0.00034999999999999897,
    "xPu": 0.0003,
    "bPu": 0.00837,
    "ratingMva": 89.0,
    "circuits": 1
  },
  {
    "name": "SALTHOLME-GREATHAM-SEAL SANDS TEE 1|132-GREATHAM GT1 132KV|132 132kV",
    "from": 4634,
    "to": 4548,
    "rPu": 0.004329999999999999,
    "xPu": 0.00991,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-HUSTHWAITE-SHERIFF TEE|132-SHERIFF HUTTON GT1 132KV|132 132kV",
    "from": 4615,
    "to": 4648,
    "rPu": 0.00844,
    "xPu": 0.019299999999999998,
    "bPu": 0.005,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "OSBALDWICK-KNAPTON-SCARBOROUGH TEE 1|132-SCARBOROUGH GRID GT1 132KV|132 132kV",
    "from": 4616,
    "to": 4636,
    "rPu": 0.00887,
    "xPu": 0.030950000000000002,
    "bPu": 0.03024,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "NORTON 132KV|132-DARLINGTON NORTH GT1 132KV|132 132kV",
    "from": 4604,
    "to": 4529,
    "rPu": 0.00733,
    "xPu": 0.030830000000000003,
    "bPu": 0.0,
    "ratingMva": 164.0,
    "circuits": 1
  },
  {
    "name": "NORTON-LEEMING BAR-HUTTON BONVILLE TEE 1|132-LEEMING BAR GT1 132KV|132 132kV",
    "from": 4572,
    "to": 4576,
    "rPu": 0.00997,
    "xPu": 0.022799999999999997,
    "bPu": 0.0,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "NORTON-DARLINGTON CENTRAL-DARLINGTON TEE 1|132-DARLINGTON GT1 132KV|132 132kV",
    "from": 4607,
    "to": 4527,
    "rPu": 0.000856,
    "xPu": 0.00128,
    "bPu": 0.00663,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "NORTON-DARLINGTON CENTRAL-DARLINGTON TEE 2|132-DARLINGTON GT2 132KV|132 132kV",
    "from": 4608,
    "to": 4528,
    "rPu": 8.999999999999999e-05,
    "xPu": 0.00018999999999999998,
    "bPu": 4e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "BLYTH SGT2B 132KV|132-BLYTH-ALCAN-LINTON TEE2|132 132kV",
    "from": 4509,
    "to": 4512,
    "rPu": 0.00361,
    "xPu": 0.012709999999999999,
    "bPu": 0.0,
    "ratingMva": 252.0,
    "circuits": 1
  },
  {
    "name": "BLYTH-LYNMOUTH-LINTON-TEE|132-BLYTH-LINTON-ULGHAM TEE1|132 132kV",
    "from": 4515,
    "to": 4513,
    "rPu": 0.00483,
    "xPu": 0.01106,
    "bPu": 0.0,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "LYNEMOUTH WINDFARM 132KV|132-BLYTH-LYNMOUTH-LINTON-TEE|132 132kV",
    "from": 4588,
    "to": 4515,
    "rPu": 0.00021599999999999902,
    "xPu": 0.00048,
    "bPu": 0.0045978,
    "ratingMva": 137.0,
    "circuits": 1
  },
  {
    "name": "WORMALD GREEN 132KV|132-HUSTHWAITE GREEN 132KV|132 132kV",
    "from": 4681,
    "to": 4564,
    "rPu": 0.02665,
    "xPu": 0.04984999999999999,
    "bPu": 0.0,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD T1|132-BRADFORD WEST SGT4|132 132kV",
    "from": 4738,
    "to": 4743,
    "rPu": 0.002,
    "xPu": 0.009000000000000001,
    "bPu": 0.267,
    "ratingMva": 170.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD T2|132-BRADFORD WEST SGT2|132 132kV",
    "from": 4739,
    "to": 4741,
    "rPu": 0.002,
    "xPu": 0.009000000000000001,
    "bPu": 0.267,
    "ratingMva": 170.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD WEST SGT1|132-HOLMFIELD T2|132 132kV",
    "from": 4740,
    "to": 4843,
    "rPu": 0.00745,
    "xPu": 0.01645,
    "bPu": 0.026469999999999997,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD WEST SGT1|132-SILSDEN T2|132 132kV",
    "from": 4740,
    "to": 4992,
    "rPu": 0.01303,
    "xPu": 0.02907,
    "bPu": 0.038130000000000004,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD WEST SGT3|132-HOLMFIELD T1|132 132kV",
    "from": 4742,
    "to": 4842,
    "rPu": 0.00745,
    "xPu": 0.01644,
    "bPu": 0.02551,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "GIRLINGTON T2|132-BRADFORD WEST SGT2|132 132kV",
    "from": 4822,
    "to": 4741,
    "rPu": 0.0008799999999999999,
    "xPu": 0.00651,
    "bPu": 0.13872884256,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "BRIGHOUSE GT2|132-ELLAND SGT4|132 132kV",
    "from": 4761,
    "to": 4806,
    "rPu": 0.00194,
    "xPu": 0.0068200000000000005,
    "bPu": 0.01158,
    "ratingMva": 223.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT1|132-THORNHILL T1|132 132kV",
    "from": 4803,
    "to": 5019,
    "rPu": 0.01589,
    "xPu": 0.03527,
    "bPu": 0.008,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-FERRYBRIDGE MULTIFUEL|132 132kV",
    "from": 4813,
    "to": 4814,
    "rPu": 6e-05,
    "xPu": 0.00037,
    "bPu": 0.0,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-KIRKHAW LANE T2|132 132kV",
    "from": 4813,
    "to": 4898,
    "rPu": 7.000000000000001e-05,
    "xPu": 0.00023,
    "bPu": 0.0043249852800000006,
    "ratingMva": 121.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT2|132-BEESTON ROYDS GT3|132 132kV",
    "from": 4899,
    "to": 4706,
    "rPu": 0.0017299999999999998,
    "xPu": 0.00384,
    "bPu": 0.03674,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT4|132-BEESTON ROYDS GT2|132 132kV",
    "from": 4900,
    "to": 4705,
    "rPu": 0.0017299999999999998,
    "xPu": 0.00384,
    "bPu": 0.03674,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT2|132-KIRKSTALL C GT1/GT3|132 132kV",
    "from": 4899,
    "to": 4901,
    "rPu": 0.00021999999999999998,
    "xPu": 0.00029,
    "bPu": 0.00948423168,
    "ratingMva": 106.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT4|132-KIRKSTALL C GT2/GT4|132 132kV",
    "from": 4900,
    "to": 4902,
    "rPu": 0.00021203529,
    "xPu": 0.00028225441,
    "bPu": 0.009154918080000001,
    "ratingMva": 106.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE1|132-HECKMONDWIKE T1|132 132kV",
    "from": 4833,
    "to": 4836,
    "rPu": 0.003,
    "xPu": 0.00849,
    "bPu": 0.02576,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE2|132-HECK-WAKB-STGA-TEE|132 132kV",
    "from": 4834,
    "to": 4835,
    "rPu": 0.0017100000400000002,
    "xPu": 0.005960000159999999,
    "bPu": 0.00214000002,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE2|132-WAKEFIELD B MAIN2|132 132kV",
    "from": 4834,
    "to": 5022,
    "rPu": 0.01587,
    "xPu": 0.035230000000000004,
    "bPu": 0.008,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "HECK-WAKB-STGA-TEE|132-HECKMONDWIKE T2|132 132kV",
    "from": 4835,
    "to": 4837,
    "rPu": 0.00130999997,
    "xPu": 0.00254000008,
    "bPu": 0.02480999947,
    "ratingMva": 104.0,
    "circuits": 1
  },
  {
    "name": "LOW ROAD T1|132-SKELTON GRANGE B SGT1|132 132kV",
    "from": 4916,
    "to": 4995,
    "rPu": 0.00439999998,
    "xPu": 0.00698000014,
    "bPu": 0.0044600001,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "LOW ROAD T2|132-SKELTON GRANGE B SGT3|132 132kV",
    "from": 4917,
    "to": 4997,
    "rPu": 0.0044,
    "xPu": 0.006979999999999999,
    "bPu": 0.00446,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "RODLEY T1|132-RODLEY-KIRKSTALLB-TEE|132 132kV",
    "from": 4952,
    "to": 4954,
    "rPu": 0.0034999999999999996,
    "xPu": 0.0068000000000000005,
    "bPu": 0.043899999999999995,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SKGB-SCAD-TEE|132-SCAMPSTON DRIVE|132 132kV",
    "from": 4999,
    "to": 4964,
    "rPu": 2.525e-05,
    "xPu": 5.6e-05,
    "bPu": 1.2750000000000002e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STAL-TEE|132-STATION LANE T3|132 132kV",
    "from": 5000,
    "to": 5011,
    "rPu": 0.00039,
    "xPu": 0.00086,
    "bPu": 0.00436,
    "ratingMva": 70.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STGA-TEE2|132-RODLEY T2|132 132kV",
    "from": 5002,
    "to": 4953,
    "rPu": 0.0050247502300000005,
    "xPu": 0.01114400029,
    "bPu": 0.00253724992,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STGA-TEE2|132-SKELTON GRANGE B SGT4|132 132kV",
    "from": 5002,
    "to": 4998,
    "rPu": 0.01910781145095825,
    "xPu": 0.04245918273925781,
    "bPu": 0.009580349922180176,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKEL-STOU-WAKE-TEE|132-SKELTON GRANGE B SGT1|132 132kV",
    "from": 4994,
    "to": 4995,
    "rPu": 0.000597395,
    "xPu": 0.00274100006,
    "bPu": 0.00017798998999999998,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKEL-STOU-WAKE-TEE|132-STOURTON GT1|132 132kV",
    "from": 4994,
    "to": 5014,
    "rPu": 5e-05,
    "xPu": 0.0001,
    "bPu": 0.0017782934400000002,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "BLON-KEAD-WOLN-TEE1|132-BLYTON T1|132 132kV",
    "from": 4728,
    "to": 4730,
    "rPu": 0.010169999599456787,
    "xPu": 0.0225600004196167,
    "bPu": 0.006380000114440918,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "BROU-KEAD-SANT-TEE|132-SANTON T2|132 132kV",
    "from": 4762,
    "to": 4963,
    "rPu": 0.000799999982118606,
    "xPu": 0.001770000010728836,
    "bPu": 0.000399999991059303,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT1|132-IMMINGHAM T1|132 132kV",
    "from": 4823,
    "to": 4885,
    "rPu": 0.002818244993686676,
    "xPu": 0.014821546077728271,
    "bPu": 0.015024585723876951,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT2|132-GRIW-HUMB-WOLN-TEE2|132 132kV",
    "from": 4824,
    "to": 4826,
    "rPu": 0.002610000073909759,
    "xPu": 0.008209999799728394,
    "bPu": 0.003549999892711639,
    "ratingMva": 223.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT2|132-IMMINGHAM T2|132 132kV",
    "from": 4824,
    "to": 4886,
    "rPu": 0.002798250019550323,
    "xPu": 0.014673750400543212,
    "bPu": 0.0036172500252723686,
    "ratingMva": 204.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT1|132-KEAD-SANT-SCUN-TEE|132 132kV",
    "from": 4888,
    "to": 4887,
    "rPu": 0.007139999866485596,
    "xPu": 0.018519999980926516,
    "bPu": 0.004259999990463257,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE2|132-ST ANDREWS ROAD GSP T2|132 132kV",
    "from": 4834,
    "to": 5010,
    "rPu": 0.00777999997,
    "xPu": 0.022709999079999998,
    "bPu": 0.005370000000000001,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "LEEDS EAST TEE|132-LEEDS NORTH T2|132 132kV",
    "from": 4907,
    "to": 4909,
    "rPu": 0.00165,
    "xPu": 0.00193,
    "bPu": 0.06948516960000001,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT1|132-HULL WEST T1|132 132kV",
    "from": 4779,
    "to": 4856,
    "rPu": 0.01094848990440369,
    "xPu": 0.024467523097991942,
    "bPu": 0.005490149855613708,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT2|132-HULL WEST T2|132 132kV",
    "from": 4780,
    "to": 4858,
    "rPu": 0.010943710803985596,
    "xPu": 0.02446228504180908,
    "bPu": 0.005486630797386169,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT4|132-BEVERLEY T2/T3|132 132kV",
    "from": 4782,
    "to": 4714,
    "rPu": 0.00214850008487701,
    "xPu": 0.004866009950637817,
    "bPu": 0.0031013700366020205,
    "ratingMva": 126.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES A T1|132-SCULCOATES B1|132 132kV",
    "from": 4966,
    "to": 4968,
    "rPu": 0.000120000001043081,
    "xPu": 0.00028000000864267303,
    "bPu": 0.005730056640000001,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES B2|132-CORNWALL ST T2|132 132kV",
    "from": 4969,
    "to": 4776,
    "rPu": 0.00109,
    "xPu": 0.00292,
    "bPu": 0.040988566080000004,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "HULL EAST GT1|132-SALTEND GT1|132 132kV",
    "from": 4848,
    "to": 4955,
    "rPu": 0.000716050043702125,
    "xPu": 0.0029008501768112184,
    "bPu": 0.000237649995833635,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "HULL EAST GT2|132-SALTEND GT2|132 132kV",
    "from": 4849,
    "to": 4957,
    "rPu": 0.000715900063514709,
    "xPu": 0.002899649739265442,
    "bPu": 0.000237649995833635,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT1|132-YARBOROUGH ROAD T1|132 132kV",
    "from": 4823,
    "to": 5061,
    "rPu": 0.002590000033378601,
    "xPu": 0.005350000262260437,
    "bPu": 0.018799999952316283,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "BARUGH GT1|132-WAKEFIELD B RESERVE1|132 132kV",
    "from": 4702,
    "to": 5023,
    "rPu": 0.013480000495910645,
    "xPu": 0.028480000495910644,
    "bPu": 0.008399999737739562,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "BLAM-PARS-RAWR-TEE|132-RAWMARSH ROAD GT1/GT3|132 132kV",
    "from": 4727,
    "to": 4949,
    "rPu": 0.002790000140666961,
    "xPu": 0.006240000128746033,
    "bPu": 0.0006549999862909311,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "HUNN-WAKB-WMEL-TEE2|132-HUNNINGLEY T2|132 132kV",
    "from": 4865,
    "to": 4871,
    "rPu": 0.0041299998760223385,
    "xPu": 0.009169999957084656,
    "bPu": 0.002090000063180923,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "PARK STREET T2|132-ATTE-PARS-WMEL-TEE|132 132kV",
    "from": 4947,
    "to": 4691,
    "rPu": 0.000820000022649765,
    "xPu": 0.0018400000035762782,
    "bPu": 0.001609999984502792,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B RESERVE1|132-HUNN-WAKB-WMEL-TEE1|132 132kV",
    "from": 5023,
    "to": 4864,
    "rPu": 0.015512250661849976,
    "xPu": 0.034437201023101806,
    "bPu": 0.007825949788093567,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WOLD NEWTON T1|132-BLON-KEAD-WOLN-TEE1|132 132kV",
    "from": 5055,
    "to": 4728,
    "rPu": 0.0341700005531311,
    "xPu": 0.0757800006866455,
    "bPu": 0.017250000238418578,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN2|132-DONCASTER B T1|132 132kV",
    "from": 5040,
    "to": 4783,
    "rPu": 0.01674999952316284,
