    "xPu": 0.036559998989105225,
    "bPu": 0.014259999990463257,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B RESERVE1|132-WAKEFIELD MONCKTON ROAD T1|132 132kV",
    "from": 5023,
    "to": 5029,
    "rPu": 0.0017000000178813929,
    "xPu": 0.002199999988079071,
    "bPu": 0.057899999618530276,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B RESERVE2|132-WAKEFIELD MONCKTON ROAD T2|132 132kV",
    "from": 5024,
    "to": 5030,
    "rPu": 0.001899999976158142,
    "xPu": 0.002199999988079071,
    "bPu": 0.06434999942779542,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN1|132-ATTE-PARS-WMEL-TEE|132 132kV",
    "from": 5039,
    "to": 4691,
    "rPu": 0.005989999771118164,
    "xPu": 0.013279999494552613,
    "bPu": 0.0030199998617172243,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON RESERVE1|132-PARS-BLAM-WMEL-TEE|132 132kV",
    "from": 5042,
    "to": 4948,
    "rPu": 0.012237699031829833,
    "xPu": 0.02713719606399536,
    "bPu": 0.00561989963054657,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN3|132-HUNSHELF T4|132 132kV",
    "from": 5041,
    "to": 4880,
    "rPu": 0.01977580070495605,
    "xPu": 0.0438592004776001,
    "bPu": 0.009985799789428712,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BINGLEY GT2|132-BRADFORD WEST SGT1|132 132kV",
    "from": 4720,
    "to": 4740,
    "rPu": 0.00328,
    "xPu": 0.01652,
    "bPu": 0.10761,
    "ratingMva": 126.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD WEST SGT3|132-KEIGHLEY T2|132 132kV",
    "from": 4742,
    "to": 4892,
    "rPu": 0.00743,
    "xPu": 0.01636,
    "bPu": 0.03612,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BRADFORD WEST SGT4|132-MENSTON T1|132 132kV",
    "from": 4743,
    "to": 4929,
    "rPu": 0.01783,
    "xPu": 0.03642,
    "bPu": 0.48210000000000003,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "GIRLINGTON T1|132-BRADFORD WEST SGT4|132 132kV",
    "from": 4821,
    "to": 4743,
    "rPu": 0.0008699999999999999,
    "xPu": 0.0064600000000000005,
    "bPu": 0.13738963392,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "KEIGHLEY T1|132-SILSDEN T1|132 132kV",
    "from": 4891,
    "to": 4991,
    "rPu": 0.00967,
    "xPu": 0.02144,
    "bPu": 0.00488,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SILSDEN T3|132-MENSTON T2|132 132kV",
    "from": 4993,
    "to": 4930,
    "rPu": 0.01558,
    "xPu": 0.03483,
    "bPu": 0.024990000000000002,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT4|132-HALIFAX GT2|132 132kV",
    "from": 4806,
    "to": 4832,
    "rPu": 0.00521000028,
    "xPu": 0.01143000007,
    "bPu": 0.02246999979,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "BRAMHAM T2|132-WHINMOOR T1|132 132kV",
    "from": 4749,
    "to": 5049,
    "rPu": 0.00415,
    "xPu": 0.022709999999999998,
    "bPu": 0.12454000000000001,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT3|132-SOWERBY BRIDGE GT1|132 132kV",
    "from": 4805,
    "to": 5007,
    "rPu": 0.00534,
    "xPu": 0.013680000000000001,
    "bPu": 0.050359999999999995,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE MULTIFUEL|132-WHINMOOR T2|132 132kV",
    "from": 4814,
    "to": 5050,
    "rPu": 0.01175,
    "xPu": 0.06536,
    "bPu": 0.11747999999999999,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-FRYSTON LANE 2|132 132kV",
    "from": 4813,
    "to": 4816,
    "rPu": 0.00028000000000000003,
    "xPu": 0.00094,
    "bPu": 0.012007529999999999,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-KIRKHAW LANE T1|132 132kV",
    "from": 4813,
    "to": 4897,
    "rPu": 8.999999999999999e-05,
    "xPu": 0.00028000000000000003,
    "bPu": 0.005115337920000001,
    "ratingMva": 121.0,
    "circuits": 1
  },
  {
    "name": "FRYSTON LANE 1|132-FEATHERSTONE T1|132 132kV",
    "from": 4815,
    "to": 4811,
    "rPu": 0.00314,
    "xPu": 0.01729,
    "bPu": 0.00570771,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "FRYSTON LANE 2|132-FEATHERSTONE T2|132 132kV",
    "from": 4816,
    "to": 4812,
    "rPu": 0.00314,
    "xPu": 0.01727,
    "bPu": 0.00570526,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT2|132-BEESTON ROYDS GT1|132 132kV",
    "from": 4899,
    "to": 4704,
    "rPu": 0.00231,
    "xPu": 0.0027300000000000002,
    "bPu": 0.0978061392,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE1|132-WAKEFIELD B MAIN1|132 132kV",
    "from": 4833,
    "to": 5021,
    "rPu": 0.01586,
    "xPu": 0.03521,
    "bPu": 0.008,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "RODLEY-KIRKSTALLB-TEE|132-KIRKSTALL B SGT2|132 132kV",
    "from": 4954,
    "to": 4899,
    "rPu": 0.00037,
    "xPu": 0.00045,
    "bPu": 0.0124,
    "ratingMva": 126.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STAL-TEE|132-SKELTON GRANGE B SGT2|132 132kV",
    "from": 5000,
    "to": 4996,
    "rPu": 0.006232620479999999,
    "xPu": 0.013918499950000001,
    "bPu": 0.00306713998,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKELTON GRANGE B SGT1|132-LEEDS EAST TEE|132 132kV",
    "from": 4995,
    "to": 4907,
    "rPu": 0.0009299999999999999,
    "xPu": 0.00391,
    "bPu": 0.07413946848,
    "ratingMva": 136.0,
    "circuits": 1
  },
  {
    "name": "SKELTON GRANGE B SGT3|132-LEEDS EAST T4 TEE|132 132kV",
    "from": 4997,
    "to": 4905,
    "rPu": 0.001,
    "xPu": 0.00331,
    "bPu": 0.042190000000000005,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B MAIN2|132-SKELTON GRANGE B SGT3|132 132kV",
    "from": 5022,
    "to": 4997,
    "rPu": 0.01237,
    "xPu": 0.02862,
    "bPu": 0.00614,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE1|132-BRANSHOLME T1|132 132kV",
    "from": 4777,
    "to": 4754,
    "rPu": 0.006970649957656861,
    "xPu": 0.015575001239776612,
    "bPu": 0.00349604994058609,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE2|132-BRANSHOLME T2|132 132kV",
    "from": 4778,
    "to": 4755,
    "rPu": 0.0068671804666519095,
    "xPu": 0.015381520986557009,
    "bPu": 0.00343638002872467,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE2|132-DRIFFIELD GTB|132 132kV",
    "from": 4778,
    "to": 4802,
    "rPu": 0.0201070809364318,
    "xPu": 0.044593920707702635,
    "bPu": 0.010153080224990845,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CORNWALL ST T2|132-CLEVELAND STREET GENERATION|132 132kV",
    "from": 4776,
    "to": 4774,
    "rPu": 0.00013,
    "xPu": 0.00027,
    "bPu": 0.004961658240000001,
    "ratingMva": 103.0,
    "circuits": 1
  },
  {
    "name": "BROUGHTON T3|132-BROU-KEAD-SANT-TEE|132 132kV",
    "from": 4773,
    "to": 4762,
    "rPu": 0.003819999992847442,
    "xPu": 0.008489999771118164,
    "bPu": 0.001930000036954879,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT1|132-GRIW-HUMB-WOLN-TEE1|132 132kV",
    "from": 4823,
    "to": 4825,
    "rPu": 0.002590000033378601,
    "xPu": 0.008109999895095825,
    "bPu": 0.003549999892711639,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "GRIW-HUMB-WOLN-TEE1|132-HUMBERSTON T1|132 132kV",
    "from": 4825,
    "to": 4860,
    "rPu": 0.00335999995470047,
    "xPu": 0.01055999994277954,
    "bPu": 0.0075900000333786015,
    "ratingMva": 256.0,
    "circuits": 1
  },
  {
    "name": "GRIW-HUMB-WOLN-TEE2|132-HUMBERSTON T2|132 132kV",
    "from": 4826,
    "to": 4862,
    "rPu": 0.003370000123977661,
    "xPu": 0.010570000410079956,
    "bPu": 0.0046200001239776614,
    "ratingMva": 261.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT2|132-BLON-KEAD-WOLN-TEE1|132 132kV",
    "from": 4889,
    "to": 4728,
    "rPu": 0.004790000021457672,
    "xPu": 0.022890000343322753,
    "bPu": 0.009580000042915345,
    "ratingMva": 219.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT2|132-BROU-KEAD-SCAB-TEE2|132 132kV",
    "from": 4889,
    "to": 4764,
    "rPu": 0.008061529994010925,
    "xPu": 0.030114400386810302,
    "bPu": 0.010868381261825561,
    "ratingMva": 204.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT3|132-BROU-KEAD-SANT-TEE|132 132kV",
    "from": 4890,
    "to": 4762,
    "rPu": 0.012510000467300416,
    "xPu": 0.028329999446868898,
    "bPu": 0.011009999513626101,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "LEEDS EAST T4 TEE|132-LEEDS EAST T4|132 132kV",
    "from": 4905,
    "to": 4906,
    "rPu": 3e-05,
    "xPu": 0.00013,
    "bPu": 0.0025466918400000003,
    "ratingMva": 138.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD NORTH T1|132-SKEL-STOU-WAKE-TEE|132 132kV",
    "from": 5031,
    "to": 4994,
    "rPu": 0.00438,
    "xPu": 0.00935,
    "bPu": 0.09215,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE1|132-CREYKE BECK SGT4|132 132kV",
    "from": 4777,
    "to": 4782,
    "rPu": 0.005560910105705261,
    "xPu": 0.012399520874023438,
    "bPu": 0.002794289886951446,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT1|132-HULL SOUTH T1|132 132kV",
    "from": 4779,
    "to": 4854,
    "rPu": 0.004223814010620117,
    "xPu": 0.00500225305557251,
    "bPu": 0.17969545440000004,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT3|132-BEVERLEY T1|132 132kV",
    "from": 4781,
    "to": 4713,
    "rPu": 0.002145810574293136,
    "xPu": 0.004857193529605865,
    "bPu": 0.002991790771484375,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES B1|132-CORNWALL ST T1|132 132kV",
    "from": 4968,
    "to": 4775,
    "rPu": 0.001070426106452941,
    "xPu": 0.0028585469722747802,
    "bPu": 0.03967131168,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES A T2|132-SCULCOATES B2|132 132kV",
    "from": 4967,
    "to": 4969,
    "rPu": 0.000120000001043081,
    "xPu": 0.000289999991655349,
    "bPu": 0.0061471872,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "GRIW-HUMB-WOLN-TEE2|132-WOLD NEWTON T2|132 132kV",
    "from": 4826,
    "to": 5056,
    "rPu": 0.005609999895095825,
    "xPu": 0.012430000305175779,
    "bPu": 0.002829999923706054,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT2|132-SCUNTHORPE NORTH T2|132 132kV",
    "from": 4889,
    "to": 4977,
    "rPu": 0.003000000119209289,
    "xPu": 0.01434000015258789,
    "bPu": 0.0059299999475479126,
    "ratingMva": 219.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT3|132-SCUNTHORPE NORTH T1|132 132kV",
    "from": 4890,
    "to": 4976,
    "rPu": 0.003499999940395355,
    "xPu": 0.014550000429153442,
    "bPu": 0.006669999957084656,
    "ratingMva": 219.0,
    "circuits": 1
  },
  {
    "name": "SCAWBY BROOK|132-BROU-KEAD-SCAB-TEE1|132 132kV",
    "from": 4965,
    "to": 4763,
    "rPu": 0.0034799998998641967,
    "xPu": 0.01850000023841858,
    "bPu": 0.03371999979019165,
    "ratingMva": 258.0,
    "circuits": 1
  },
  {
    "name": "SCAWBY BROOK|132-BROU-KEAD-SCAB-TEE2|132 132kV",
    "from": 4965,
    "to": 4764,
    "rPu": 0.003490000069141388,
    "xPu": 0.018630000352859496,
    "bPu": 0.03479000329971313,
    "ratingMva": 258.0,
    "circuits": 1
  },
  {
    "name": "BARUGH GT1|132-HUNSHELF T4|132 132kV",
    "from": 4702,
    "to": 4880,
    "rPu": 0.012095783948898315,
    "xPu": 0.026762146949768063,
    "bPu": 0.05130030632019043,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BLAM-PARS-RAWR-TEE|132-PARS-BLAM-WMEL-TEE|132 132kV",
    "from": 4727,
    "to": 4948,
    "rPu": 0.003811739981174469,
    "xPu": 0.008491499423980713,
    "bPu": 0.001849259883165359,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "HUNN-WAKB-WMEL-TEE1|132-HUNNINGLEY T1|132 132kV",
    "from": 4864,
    "to": 4870,
    "rPu": 0.004169999957084656,
    "xPu": 0.009269999861717225,
    "bPu": 0.004210000038146972,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SCUNTHORPE NORTH T1|132-SCUNTHORPE SOUTH T1|132 132kV",
    "from": 4976,
    "to": 4983,
    "rPu": 0.0015,
    "xPu": 0.00334,
    "bPu": 0.03196,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN3|132-HUNSHELF T1|132 132kV",
    "from": 5041,
    "to": 4878,
    "rPu": 0.019775195121765135,
    "xPu": 0.04385785579681396,
    "bPu": 0.009985494017601012,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON RESERVE2|132-DONCASTER B T2|132 132kV",
    "from": 5043,
    "to": 4784,
    "rPu": 0.01674999952316284,
    "xPu": 0.036559998989105225,
    "bPu": 0.013250000476837158,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SCUNTHORPE NORTH T3|132-KEAD-SANT-SCUN-TEE|132 132kV",
    "from": 4978,
    "to": 4887,
    "rPu": 0.00061999998986721,
    "xPu": 0.001689999997615814,
    "bPu": 0.002029999941587448,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "YARBOROUGH ROAD T1|132-MOSS ROAD T1|132 132kV",
    "from": 5061,
    "to": 4935,
    "rPu": 0.002360000014305114,
    "xPu": 0.001599999964237213,
    "bPu": 0.03799999952316284,
    "ratingMva": 77.0,
    "circuits": 1
  },
  {
    "name": "YARBOROUGH ROAD T2|132-MOSS ROAD T2|132 132kV",
    "from": 5062,
    "to": 4936,
    "rPu": 0.002360000014305114,
    "xPu": 0.001599999964237213,
    "bPu": 0.03799999952316284,
    "ratingMva": 77.0,
    "circuits": 1
  },
  {
    "name": "DONCASTER B T1|132-DONCASTER CENTRAL T1/T3|132 132kV",
    "from": 4783,
    "to": 4793,
    "rPu": 0.0006499999761581419,
    "xPu": 0.001169999986886978,
    "bPu": 0.014753249280000002,
    "ratingMva": 138.0,
    "circuits": 1
  },
  {
    "name": "DONCASTER B T2|132-DONCASTER CENTRAL T2/T4|132 132kV",
    "from": 4784,
    "to": 4794,
    "rPu": 0.00061999998986721,
    "xPu": 0.001129999980330467,
    "bPu": 0.01751999974250794,
    "ratingMva": 138.0,
    "circuits": 1
  },
  {
    "name": "HUNN-WAKB-WMEL-TEE1|132-WEST MELTON RESERVE3|132 132kV",
    "from": 4864,
    "to": 5044,
    "rPu": 0.0064195597171783445,
    "xPu": 0.014237439632415772,
    "bPu": 0.003241560161113739,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "HUNN-WAKB-WMEL-TEE2|132-WEST MELTON RESERVE3|132 132kV",
    "from": 4865,
    "to": 5044,
    "rPu": 0.006421580314636231,
    "xPu": 0.014241920709609984,
    "bPu": 0.0032425799965858457,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BINGLEY GT1/GT3|132-BRADFORD WEST SGT3|132 132kV",
    "from": 4719,
    "to": 4742,
    "rPu": 0.00328,
    "xPu": 0.01651,
    "bPu": 0.10343,
    "ratingMva": 126.0,
    "circuits": 1
  },
  {
    "name": "DRAX SGT1|132-OSGODBY GT1/GT3|132 132kV",
    "from": 4795,
    "to": 4944,
    "rPu": 0.00685,
    "xPu": 0.01564,
    "bPu": 0.05152999999999999,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "DRAX SGT2|132-OSGODBY GT2/GT4|132 132kV",
    "from": 4796,
    "to": 4945,
    "rPu": 0.006840000000000001,
    "xPu": 0.01558,
    "bPu": 0.048440000000000004,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BRIGHOUSE GT1|132-ELLAND SGT2|132 132kV",
    "from": 4760,
    "to": 4804,
    "rPu": 0.0019500000000000001,
    "xPu": 0.006919999999999999,
    "bPu": 0.01548,
    "ratingMva": 223.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT2|132-HALIFAX GT1|132 132kV",
    "from": 4804,
    "to": 4831,
    "rPu": 0.00523,
    "xPu": 0.01146,
    "bPu": 0.02292,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT2|132-LINDLEY T1|132 132kV",
    "from": 4804,
    "to": 4914,
    "rPu": 0.00194,
    "xPu": 0.006999999999999999,
    "bPu": 0.034319999999999996,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT3|132-THORNHILL T2|132 132kV",
    "from": 4805,
    "to": 5020,
    "rPu": 0.015880000000000002,
    "xPu": 0.03526,
    "bPu": 0.00799,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT4|132-LINDLEY T2|132 132kV",
    "from": 4806,
    "to": 4915,
    "rPu": 0.00231,
    "xPu": 0.00714,
    "bPu": 0.07883,
    "ratingMva": 256.0,
    "circuits": 1
  },
  {
    "name": "BRAMHAM T1|132-FERRYBRIDGE B|132 132kV",
    "from": 4748,
    "to": 4813,
    "rPu": 0.00859,
    "xPu": 0.047279999999999996,
    "bPu": 0.0152,
    "ratingMva": 180.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-OSBALDWICK (NORTHERN POWERGRID NORTHEAST)|132 132kV",
    "from": 4813,
    "to": 4937,
    "rPu": 0.027999999999999997,
    "xPu": 0.060599999999999994,
    "bPu": 0.01794,
    "ratingMva": 126.0,
    "circuits": 1
  },
  {
    "name": "ELLAND SGT1|132-SOWERBY BRIDGE GT2|132 132kV",
    "from": 4803,
    "to": 5008,
    "rPu": 0.005339999789999999,
    "xPu": 0.01368000031,
    "bPu": 0.04922999859,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "FERRYBRIDGE B|132-FRYSTON LANE 1|132 132kV",
    "from": 4813,
    "to": 4815,
    "rPu": 0.00027,
    "xPu": 0.0009,
    "bPu": 0.011532929999999999,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT2|132-RING ROAD HORSFORTH T2|132 132kV",
    "from": 4899,
    "to": 4951,
    "rPu": 0.0017599999999999998,
    "xPu": 0.0064800000000000005,
    "bPu": 0.038610000000000005,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "KIRKSTALL B SGT2|132-KIRKSTALL C GT5|132 132kV",
    "from": 4899,
    "to": 4903,
    "rPu": 0.00013,
    "xPu": 0.00037999999999999997,
    "bPu": 0.0,
    "ratingMva": 141.0,
    "circuits": 1
  },
  {
    "name": "LOW ROAD T3|132-SKELTON GRANGE B SGT2|132 132kV",
    "from": 4918,
    "to": 4996,
    "rPu": 0.0005899999999999999,
    "xPu": 0.0019500000000000001,
    "bPu": 0.02492,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "RODLEY-KIRKSTALLB-TEE|132-SKGB-STAL-TEE|132 132kV",
    "from": 4954,
    "to": 5000,
    "rPu": 0.00994,
    "xPu": 0.02237,
    "bPu": 0.00473,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-SCAD-TEE|132-SKELTON GRANGE B SGT2|132 132kV",
    "from": 4999,
    "to": 4996,
    "rPu": 0.00705,
    "xPu": 0.01584,
    "bPu": 0.00775,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STGA-TEE1|132-SKGB-SCAD-TEE|132 132kV",
    "from": 5001,
    "to": 4999,
    "rPu": 0.01176,
    "xPu": 0.026070000000000003,
    "bPu": 0.0059364,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STGA-TEE1|132-STAYGATE T2|132 132kV",
    "from": 5001,
    "to": 5013,
    "rPu": 0.0088,
    "xPu": 0.01952,
    "bPu": 0.00445,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "SKGB-STGA-TEE2|132-STAYGATE T1|132 132kV",
    "from": 5002,
    "to": 5012,
    "rPu": 0.008934460279999999,
    "xPu": 0.01981504083,
    "bPu": 0.00451146007,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B MAIN1|132-SKELTON GRANGE B SGT2|132 132kV",
    "from": 5021,
    "to": 4996,
    "rPu": 0.01234,
    "xPu": 0.02851,
    "bPu": 0.00613,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE1|132-DRIFFIELD GTA|132 132kV",
    "from": 4777,
    "to": 4801,
    "rPu": 0.0201151609420776,
    "xPu": 0.04461184024810791,
    "bPu": 0.010157159566879272,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BLON-KEAD-WOLN-TEE2|132-BLYTON T2|132 132kV",
    "from": 4729,
    "to": 4732,
    "rPu": 0.010149999856948852,
    "xPu": 0.0225,
    "bPu": 0.0065100002288818355,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "BROU-KEAD-SCAB-TEE1|132-BROUGHTON T1|132 132kV",
    "from": 4763,
    "to": 4771,
    "rPu": 0.000799999982118606,
    "xPu": 0.003210000097751617,
    "bPu": 0.001059999987483024,
    "ratingMva": 261.0,
    "circuits": 1
  },
  {
    "name": "BROU-KEAD-SCAB-TEE2|132-BROUGHTON T2|132 132kV",
    "from": 4764,
    "to": 4772,
    "rPu": 0.000799999982118606,
    "xPu": 0.003210000097751617,
    "bPu": 0.001059999987483024,
    "ratingMva": 261.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT1|132-BROU-KEAD-SCAB-TEE1|132 132kV",
    "from": 4888,
    "to": 4763,
    "rPu": 0.008036800026893616,
    "xPu": 0.03004135131835937,
    "bPu": 0.01083111047744751,
    "ratingMva": 204.0,
    "circuits": 1
  },
  {
    "name": "KEADBY SGT3|132-BLON-KEAD-WOLN-TEE2|132 132kV",
    "from": 4890,
    "to": 4729,
    "rPu": 0.004790000021457672,
    "xPu": 0.022880001068115233,
    "bPu": 0.004199999868869781,
    "ratingMva": 219.0,
    "circuits": 1
  },
  {
    "name": "KEAD-SANT-SCUN-TEE|132-SANTON T1|132 132kV",
    "from": 4887,
    "to": 4962,
    "rPu": 0.003400000035762787,
    "xPu": 0.007540000081062317,
    "bPu": 0.0017200000584125519,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "HECK-SARO-WAKB-TEE1|132-ST ANDREWS ROAD GSP T1|132 132kV",
    "from": 4833,
    "to": 5009,
    "rPu": 0.00718,
    "xPu": 0.02267,
    "bPu": 0.00885,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD NORTH T2|132-SKELTON GRANGE B SGT4|132 132kV",
    "from": 5032,
    "to": 4998,
    "rPu": 0.00503,
    "xPu": 0.013600000000000001,
    "bPu": 0.10483,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "LEEDS EAST T3|132-SKELTON GRANGE B SGT1|132 132kV",
    "from": 4904,
    "to": 4995,
    "rPu": 0.00092,
    "xPu": 0.00387,
    "bPu": 0.07334911584,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "LEEDS NORTH T1|132-LEEDS EAST T4 TEE|132 132kV",
    "from": 4908,
    "to": 4905,
    "rPu": 0.0016267769000000002,
    "xPu": 0.00190309286,
    "bPu": 0.06847527456000001,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "CREB-DRIF-BRAN-TEE2|132-CREYKE BECK SGT2|132 132kV",
    "from": 4778,
    "to": 4780,
    "rPu": 0.00553378999233245,
    "xPu": 0.01227295994758606,
    "bPu": 0.002794289886951446,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "CREYKE BECK SGT2|132-HULL SOUTH T2|132 132kV",
    "from": 4780,
    "to": 4855,
    "rPu": 0.004237012863159179,
    "xPu": 0.005025488734245301,
    "bPu": 0.18044189856,
    "ratingMva": 113.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES B1|132-CREYKE BECK SGT3|132 132kV",
    "from": 4968,
    "to": 4781,
    "rPu": 0.0069556903839111325,
    "xPu": 0.01565253973007202,
    "bPu": 0.007397252321243286,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SCULCOATES B2|132-CREYKE BECK SGT4|132 132kV",
    "from": 4969,
    "to": 4782,
    "rPu": 0.006958129405975341,
    "xPu": 0.015592609643936155,
    "bPu": 0.007529383301734924,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "GRIMSBY WEST SGT2|132-YARBOROUGH ROAD T2|132 132kV",
    "from": 4824,
    "to": 5062,
    "rPu": 0.002590000033378601,
    "xPu": 0.005350000262260437,
    "bPu": 0.018799999952316283,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "GRIW-HUMB-WOLN-TEE1|132-WOLD NEWTON T1|132 132kV",
    "from": 4825,
    "to": 5055,
    "rPu": 0.005609999895095825,
    "xPu": 0.012430000305175779,
    "bPu": 0.002829999923706054,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "ATTE-PARS-WMEL-TEE|132-ATTERCLIFFE T2|132 132kV",
    "from": 4691,
    "to": 4697,
    "rPu": 0.007384740114212036,
    "xPu": 0.01649085998535156,
    "bPu": 0.00843293011188507,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BARUGH GT2|132-HUNSHELF T2|132 132kV",
    "from": 4703,
    "to": 4879,
    "rPu": 0.012095783948898315,
    "xPu": 0.026762146949768063,
    "bPu": 0.05130030632019043,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BARUGH GT2|132-WAKEFIELD B RESERVE2|132 132kV",
    "from": 4703,
    "to": 5024,
    "rPu": 0.012549999952316284,
    "xPu": 0.02752000093460083,
    "bPu": 0.006340000033378601,
    "ratingMva": 105.0,
    "circuits": 1
  },
  {
    "name": "PARK STREET T1|132-BLAM-PARS-RAWR-TEE|132 132kV",
    "from": 4946,
    "to": 4727,
    "rPu": 0.0007699999958276741,
    "xPu": 0.0017000000178813929,
    "bPu": 0.001710000038146972,
    "ratingMva": 117.0,
    "circuits": 1
  },
  {
    "name": "WAKEFIELD B RESERVE2|132-HUNN-WAKB-WMEL-TEE2|132 132kV",
    "from": 5024,
    "to": 4865,
    "rPu": 0.015511860847473144,
    "xPu": 0.03442054033279419,
    "bPu": 0.007829009890556335,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WOLD NEWTON T2|132-BLON-KEAD-WOLN-TEE2|132 132kV",
    "from": 5056,
    "to": 4729,
    "rPu": 0.0341700005531311,
    "xPu": 0.0757800006866455,
    "bPu": 0.017250000238418578,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "SCUNTHORPE NORTH T2|132-SCUNTHORPE SOUTH T2|132 132kV",
    "from": 4977,
    "to": 4984,
    "rPu": 0.0015199999999999999,
    "xPu": 0.00337,
    "bPu": 0.03228,
    "ratingMva": 149.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN1|132-RAWMARSH ROAD GT2/GT4|132 132kV",
    "from": 5039,
    "to": 4950,
    "rPu": 0.007764000296592712,
    "xPu": 0.01713520050048828,
    "bPu": 0.004040000140666961,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "ATTERCLIFFE T1|132-BLACKBURN MEADOWS B T5|132 132kV",
    "from": 4696,
    "to": 4726,
    "rPu": 0.003585078120231628,
    "xPu": 0.00825339913368225,
    "bPu": 0.03724757671356201,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "PARS-BLAM-WMEL-TEE|132-BLACKBURN MEADOWS B T4|132 132kV",
    "from": 4948,
    "to": 4725,
    "rPu": 5.8319997042417e-05,
    "xPu": 0.000249479990452528,
    "bPu": 0.0,
    "ratingMva": 170.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON RESERVE1|132-BLACKBURN MEADOWS B T5|132 132kV",
    "from": 5042,
    "to": 4726,
    "rPu": 0.012293858528137207,
    "xPu": 0.027377436161041258,
    "bPu": 0.00561989963054657,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON MAIN2|132-MALLARD WAY T1|132 132kV",
    "from": 5040,
    "to": 4923,
    "rPu": 0.005,
    "xPu": 0.01688,
    "bPu": 0.20264800000000002,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "WEST MELTON RESERVE2|132-MALLARD WAY T2|132 132kV",
    "from": 5043,
    "to": 4924,
    "rPu": 0.00501,
    "xPu": 0.0169,
    "bPu": 0.20289000000000001,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "BIRK M1-_AH8R(L) 132kV",
    "from": 5515,
    "to": 5974,
    "rPu": 1.662204e-05,
    "xPu": 4.789119e-05,
    "bPu": 3.9645282282479e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BIRK R2-HESW C1 132kV",
    "from": 5515,
    "to": 5697,
    "rPu": 3.9084823e-05,
    "xPu": 9.841258999999999e-05,
    "bPu": 2.3162461595344002e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "WALL MC2-_AH8R(L) 132kV",
    "from": 5923,
    "to": 5974,
    "rPu": 3.7145233e-05,
    "xPu": 0.000107639,
    "bPu": 2.6561221683654e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BROM MC1-CAPE R2 132kV",
    "from": 5533,
    "to": 5554,
    "rPu": 6.876318e-05,
    "xPu": 0.00018402607000000002,
    "bPu": 4.6836272865808e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CAPE R2-CHES MC4 132kV",
    "from": 5554,
    "to": 5591,
    "rPu": 6.6158591e-05,
    "xPu": 0.00016060182,
    "bPu": 5.3378296752637e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CHES MC3-_CRAB T1 132kV",
    "from": 5591,
    "to": 5981,
    "rPu": 2.96988e-06,
    "xPu": 8.0309e-06,
    "bPu": 1.92829e-06,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CRAB C1-_CRAB T1 132kV",
    "from": 5609,
    "to": 5981,
    "rPu": 2.6294999999999998e-05,
    "xPu": 7.11049e-05,
    "bPu": 1.70729e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "GSUT C1-_Q72 132kV",
    "from": 5680,
    "to": 5995,
    "rPu": 0.0001014775,
    "xPu": 0.000252486899999999,
    "bPu": 5.4271477376626e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CARR M2-WARR MC2 132kV",
    "from": 5565,
    "to": 5929,
    "rPu": 0.00010480079,
    "xPu": 0.00028121884,
    "bPu": 6.7773345824798e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CARR R2-RUDH M1 132kV",
    "from": 5565,
    "to": 5844,
    "rPu": 0.00016842347,
    "xPu": 0.00046052370000000003,
    "bPu": 0.000696039811939394,
    "ratingMva": 136.0,
    "circuits": 1
  },
  {
    "name": "CREW R1-WIFO MC1 132kV",
    "from": 5611,
    "to": 5956,
    "rPu": 9.341496e-05,
    "xPu": 0.00025370741,
    "bPu": 6.409543483502e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CURD M2-SANB MC4 132kV",
    "from": 5623,
    "to": 5855,
    "rPu": 2.31292243e-05,
    "xPu": 9.0404629999999e-05,
    "bPu": 9.4975807007686e-05,
    "ratingMva": 197.0,
    "circuits": 1
  },
  {
    "name": "DALA C9-FH9 132kV",
    "from": 5627,
    "to": 5623,
    "rPu": 7.565187999999999e-05,
    "xPu": 0.00019082941999999997,
    "bPu": 4.7513343085951004e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "HAFO MC1-SANB MC1 132kV",
    "from": 5682,
    "to": 5855,
    "rPu": 0.000188859589,
    "xPu": 0.00048691133999999997,
    "bPu": 0.000122090432689244,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "_SALT C9-_SEAL C9 132kV",
    "from": 5999,
    "to": 5871,
    "rPu": 5.82581e-05,
    "xPu": 0.000164101,
    "bPu": 3.94022e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "CONQ R1-_SEAL C9 132kV",
    "from": 5603,
    "to": 5871,
    "rPu": 1.92728e-05,
    "xPu": 5.5423e-05,
    "bPu": 1.26399e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "SASA M1-_KINB C9 132kV",
    "from": 5863,
    "to": 5988,
    "rPu": 5.3611121999998996e-05,
    "xPu": 0.000147518689999999,
    "bPu": 3.3784249261105e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "SASA R1-_DOLG C9 132kV",
    "from": 5863,
    "to": 5633,
    "rPu": 0.000219114305,
    "xPu": 0.0006044116,
    "bPu": 0.000137889865381586,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "SIXA C1-_SEAL C7 132kV",
    "from": 5890,
    "to": 5871,
    "rPu": 6.947029999999999e-06,
    "xPu": 1.4080500000000002e-05,
    "bPu": 0.000192365,
    "ratingMva": 166.0,
    "circuits": 1
  },
  {
    "name": "CREW M3-_RADG T1 132kV",
    "from": 5611,
    "to": 5996,
    "rPu": 0.000100497,
    "xPu": 0.000271757,
    "bPu": 6.52513e-05,
    "ratingMva": 127.0,
    "circuits": 1
  },
  {
    "name": "CREW R3-_COPP T1 132kV",
    "from": 5611,
    "to": 5980,
    "rPu": 2.80906e-05,
    "xPu": 0.000108909,
    "bPu": 3.77639e-05,
    "ratingMva": 222.0,
    "circuits": 1
  },
  {
    "name": "RADW C2-_RADG T2 132kV",
    "from": 5819,
    "to": 5997,
    "rPu": 3.42115e-06,
    "xPu": 1.01967e-05,
    "bPu": 0.0001757,
    "ratingMva": 206.0,
    "circuits": 1
  },
  {
    "name": "FROD M1-Q242R1 132kV",
    "from": 5660,
    "to": 5678,
    "rPu": 3.91002e-05,
    "xPu": 0.0001599174,
    "bPu": 3.7064644557817e-05,
    "ratingMva": 141.0,
    "circuits": 1
  },
  {
    "name": "AE16R-SHTH M2 132kV",
    "from": 5504,
    "to": 5885,
    "rPu": 4.85896e-06,
    "xPu": 1.40008e-05,
    "bPu": 3.3617199999999996e-06,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "INCE 105 CSEs-Q242R2 132kV",
    "from": 5717,
    "to": 5678,
    "rPu": 3.95317e-06,
    "xPu": 1.62089e-05,
    "bPu": 3.72552e-06,
    "ratingMva": 203.0,
    "circuits": 1
  },
  {
    "name": "INCE M2-SHTH M1 132kV",
    "from": 5717,
    "to": 5885,
    "rPu": 1.7197307e-05,
    "xPu": 5.0905923e-05,
    "bPu": 3.013256597345e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "_PENW C1-_PENW C1 R 132kV",
    "from": 5992,
    "to": 5993,
    "rPu": 2.4959999999999998e-05,
    "xPu": 0.002,
    "bPu": 0.0,
    "ratingMva": 90.0,
    "circuits": 1
  },
  {
    "name": "GILL T1-KIBY R2 132kV",
    "from": 5673,
    "to": 5729,
    "rPu": 6.91507e-06,
    "xPu": 3.0679949999999e-05,
    "bPu": 0.0007085103798954499,
    "ratingMva": 169.0,
    "circuits": 1
  },
  {
    "name": "KIBY R1-LITH C1 132kV",
    "from": 5729,
    "to": 5764,
    "rPu": 7.8293737999999e-05,
    "xPu": 0.00025555461,
    "bPu": 6.988989740668001e-05,
    "ratingMva": 136.0,
    "circuits": 1
  },
  {
    "name": "BRYM MC1-LEGA R2 132kV",
    "from": 5541,
    "to": 5744,
    "rPu": 4.34037e-05,
    "xPu": 0.00011647098999999999,
    "bPu": 3.7771540518532996e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA M2-_MAWI C9 132kV",
    "from": 5744,
    "to": 5989,
    "rPu": 8.399973e-05,
    "xPu": 0.00022141727,
    "bPu": 5.9086079628073e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA R2-_OSWE T5 132kV",
    "from": 5744,
    "to": 5793,
    "rPu": 0.00015934065,
    "xPu": 0.00042734038,
    "bPu": 0.000106510580721695,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "OSWS M1-_CARN T1 132kV",
    "from": 5793,
    "to": 5977,
    "rPu": 0.00039159284599999994,
    "xPu": 0.000950292282,
    "bPu": 0.00021735114108147198,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "WHCH MC1-_MAWI C9 132kV",
    "from": 5946,
    "to": 5989,
    "rPu": 0.0001361612,
    "xPu": 0.00036442250000000005,
    "bPu": 8.8869176161199e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "GARS C1-LISD C9 132kV",
    "from": 5665,
    "to": 5753,
    "rPu": 2.4519057199999e-05,
    "xPu": 7.939662199999999e-05,
    "bPu": 0.00209411754255819,
    "ratingMva": 157.0,
    "circuits": 1
  },
  {
    "name": "LISD M1-WAVT C1 132kV",
    "from": 5753,
    "to": 5938,
    "rPu": 2.8514500000000003e-05,
    "xPu": 3.54777e-05,
    "bPu": 0.000484689,
    "ratingMva": 166.0,
    "circuits": 1
  },
  {
    "name": "LISD M1-WAVT C2 132kV",
    "from": 5753,
    "to": 5938,
    "rPu": 2.8514500000000003e-05,
    "xPu": 3.54777e-05,
    "bPu": 0.000484689,
    "ratingMva": 166.0,
    "circuits": 1
  },
  {
    "name": "LISD R2-_GATE C9 132kV",
    "from": 5753,
    "to": 5667,
    "rPu": 1.05312e-05,
    "xPu": 5.4160500000000004e-05,
    "bPu": 0.0012914200000000002,
    "ratingMva": 266.0,
    "circuits": 1
  },
  {
    "name": "BOLD M1-WIND C9 132kV",
    "from": 5519,
    "to": 5962,
    "rPu": 7.0140343e-05,
    "xPu": 0.000197114368,
    "bPu": 4.7416370796131e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "KIBY C5-WIND C9 132kV",
    "from": 5729,
    "to": 5962,
    "rPu": 5.3321471e-05,
    "xPu": 0.00015147708,
    "bPu": 3.7527349064947e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "RAIN M1-SHEL C9 132kV",
    "from": 5823,
    "to": 5878,
    "rPu": 6.71716e-06,
    "xPu": 3.4545399999999996e-05,
    "bPu": 0.0008237129999999999,
    "ratingMva": 266.0,
    "circuits": 1
  },
  {
    "name": "WIDN C1-_WIDN T1 132kV",
    "from": 5952,
    "to": 6007,
    "rPu": 3.45154e-05,
    "xPu": 9.33339e-05,
    "bPu": 2.24103e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "WIDN C2-_WIDN T2 132kV",
    "from": 5952,
    "to": 6007,
    "rPu": 3.41509e-05,
    "xPu": 9.23481e-05,
    "bPu": 2.2173599999999997e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CGEI C1-LFLN C9 132kV",
    "from": 5587,
    "to": 5752,
    "rPu": 9.35801e-05,
    "xPu": 0.0002496,
    "bPu": 6.15656e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "DD19R-WYLF M2 132kV",
    "from": 5630,
    "to": 5970,
    "rPu": 2.5163949999999998e-05,
    "xPu": 7.25883e-05,
    "bPu": 5.7776748035983e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "RHGO C9-_SKT C9 132kV",
    "from": 5829,
    "to": 6004,
    "rPu": 1.86355e-05,
    "xPu": 4.97052e-05,
    "bPu": 1.22602e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LAMP1A-RHYD MC1 132kV",
    "from": 5743,
    "to": 5830,
    "rPu": 0.000344445,
    "xPu": 0.000918714,
    "bPu": 0.000226608,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "BIRK M2-ROCF MC1 132kV",
    "from": 5515,
    "to": 5837,
    "rPu": 2.4432561e-05,
    "xPu": 3.1817336e-05,
    "bPu": 0.00118309003266919,
    "ratingMva": 116.0,
    "circuits": 1
  },
  {
    "name": "BROM MC3-WOSI MC1 132kV",
    "from": 5533,
    "to": 5965,
    "rPu": 5.07496e-05,
    "xPu": 7.342177e-05,
    "bPu": 0.0018068664923491101,
    "ratingMva": 104.0,
    "circuits": 1
  },
  {
    "name": "CAPD MC10-SALT C2 132kV",
    "from": 5554,
    "to": 5850,
    "rPu": 9.770415e-05,
    "xPu": 0.000274299203999999,
    "bPu": 6.5791267491423e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CAPE M1-_Q72 132kV",
    "from": 5554,
    "to": 5995,
    "rPu": 2.5461439999999e-05,
    "xPu": 6.2816647e-05,
    "bPu": 1.4298239769927e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CAPE R1-_CRAB T1 132kV",
    "from": 5554,
    "to": 5981,
    "rPu": 6.334246e-05,
    "xPu": 0.00017305770000000003,
    "bPu": 4.1510382435436e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CARR R2-WARR MC3 132kV",
    "from": 5565,
    "to": 5929,
    "rPu": 0.00010447333,
    "xPu": 0.00028077201,
    "bPu": 6.7585713112702e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CREW M1-ELWO MC1 132kV",
    "from": 5611,
    "to": 5637,
    "rPu": 9.7492105999999e-05,
    "xPu": 0.000268180369999999,
    "bPu": 6.3846451034238e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CREW M1-WADE MC2 132kV",
    "from": 5611,
    "to": 5917,
    "rPu": 0.000169782341,
    "xPu": 0.00046571844000000003,
    "bPu": 0.000111436753257331,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "DALA C9-FH9 132kV#2",
    "from": 5627,
    "to": 5623,
    "rPu": 7.462217999999999e-05,
    "xPu": 0.000188331819999999,
    "bPu": 4.7045025078169e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "KNUT MC2-LOST MC1 132kV",
    "from": 5737,
    "to": 5774,
    "rPu": 0.0001102303,
    "xPu": 0.00030055800000000003,
    "bPu": 6.9879498569329e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LOST MC2-RUDH R1 132kV",
    "from": 5774,
    "to": 5844,
    "rPu": 1.436114e-05,
    "xPu": 3.7836409999999996e-05,
    "bPu": 1.2393815739223e-05,
    "ratingMva": 139.0,
    "circuits": 1
  },
  {
    "name": "LOST MC3-RUDH R2 132kV",
    "from": 5774,
    "to": 5844,
    "rPu": 4.92668e-06,
    "xPu": 1.6920869999998998e-05,
    "bPu": 0.000426823436799941,
    "ratingMva": 244.0,
    "circuits": 1
  },
  {
    "name": "RISL C9-WARR MC4 132kV",
    "from": 5836,
    "to": 5929,
    "rPu": 5.21629e-05,
    "xPu": 0.000141055,
    "bPu": 3.3868499999999996e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "RUDH M2-WADE MC1 132kV",
    "from": 5844,
    "to": 5917,
    "rPu": 3.99197e-06,
    "xPu": 9.79704e-06,
    "bPu": 1.4953986471521e-05,
    "ratingMva": 139.0,
    "circuits": 1
  },
  {
    "name": "BANG C1-PENT R2 132kV",
    "from": 5513,
    "to": 5803,
    "rPu": 1.04962e-05,
    "xPu": 3.41972e-05,
    "bPu": 0.0006839449999999999,
    "ratingMva": 141.0,
    "circuits": 1
  },
  {
    "name": "CASC C1-_CASC C9 132kV",
    "from": 5568,
    "to": 5978,
    "rPu": 4.4118199999999995e-06,
    "xPu": 8.27137e-06,
    "bPu": 0.000142525,
    "ratingMva": 206.0,
    "circuits": 1
  },
  {
    "name": "COLB MC2-_KINB C9 132kV",
    "from": 5597,
    "to": 5988,
    "rPu": 0.0001824916,
    "xPu": 0.000480677999999999,
    "bPu": 0.000105031952234455,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CONQ M1-_SEAL C8 132kV",
    "from": 5603,
    "to": 5871,
    "rPu": 1.93887e-05,
    "xPu": 5.46139e-05,
    "bPu": 1.31133e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "CONQ R2-_CASC C9 132kV",
    "from": 5603,
    "to": 5978,
    "rPu": 8.547970000000001e-05,
    "xPu": 0.000235983,
    "bPu": 5.38188e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CONQ R2-_DEPK BN8 132kV",
    "from": 5603,
    "to": 5631,
    "rPu": 1.2180699999999998e-05,
    "xPu": 3.03543e-05,
    "bPu": 6.5204499999999995e-06,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "HAWA C2-_SEAL C8 132kV",
    "from": 5686,
    "to": 5871,
    "rPu": 4.38342e-05,
    "xPu": 0.00012347199999999999,
    "bPu": 2.96467e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "KINB C1-_KINB C9 132kV",
    "from": 5736,
    "to": 5988,
    "rPu": 3.93855e-05,
    "xPu": 0.00010650299999999999,
    "bPu": 2.5572400000000003e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "PENT M1-_DOLG C9 132kV",
    "from": 5803,
    "to": 5633,
    "rPu": 0.00019810476,
    "xPu": 0.00054443129,
    "bPu": 0.000126833244322166,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "SALT C1-_SALT C9 132kV",
    "from": 5850,
    "to": 5999,
    "rPu": 3.5877700000000004e-05,
    "xPu": 8.91925e-05,
    "bPu": 1.91845e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "SASA R2-_RHYL T1 132kV",
    "from": 5863,
    "to": 5833,
    "rPu": 6.08941306e-05,
    "xPu": 0.000158259212199999,
    "bPu": 3.1123171881004004e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CELL S1-_COPP T1 132kV",
    "from": 5584,
    "to": 5980,
    "rPu": 0.000134546,
    "xPu": 0.000521643,
    "bPu": 0.000180878,
    "ratingMva": 222.0,
    "circuits": 1
  },
  {
    "name": "CREW R3-WHCH MC2 132kV",
    "from": 5611,
    "to": 5946,
    "rPu": 0.00022349109999999999,
    "xPu": 0.0005846715,
    "bPu": 0.00011558091286771099,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "RADW C1-_RADG T1 132kV",
    "from": 5819,
    "to": 5996,
    "rPu": 8.33661e-05,
    "xPu": 0.000207249,
    "bPu": 4.45775e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "DUTN C1-FROD M2 132kV",
    "from": 5635,
    "to": 5660,
    "rPu": 3.7406403e-05,
    "xPu": 9.2600529999999e-05,
    "bPu": 2.2601310900764998e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "FROD M1-_PERL T1 132kV",
    "from": 5660,
    "to": 5807,
    "rPu": 3.5185248999999e-05,
    "xPu": 8.7733249e-05,
    "bPu": 1.9138510573975e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "FROD R2-MOOR C1 132kV",
    "from": 5660,
    "to": 5787,
    "rPu": 9.343271e-05,
    "xPu": 0.0002224772,
    "bPu": 8.912426195947e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "FROD R2-Q242R2 132kV",
    "from": 5660,
    "to": 5678,
    "rPu": 3.920867e-05,
    "xPu": 0.00016093590000000003,
    "bPu": 3.7664942661815e-05,
    "ratingMva": 141.0,
    "circuits": 1
  },
  {
    "name": "CASK MC1-FROD1A 132kV",
    "from": 5570,
    "to": 5664,
    "rPu": 4.34375e-06,
    "xPu": 4.39655e-05,
    "bPu": 1.5043000000000001e-05,
    "ratingMva": 426.0,
    "circuits": 1
  },
  {
    "name": "AINT T1-LITH C2 132kV",
    "from": 5505,
    "to": 5768,
    "rPu": 1.016843e-05,
    "xPu": 3.794475e-05,
    "bPu": 0.000738441171273673,
    "ratingMva": 226.0,
    "circuits": 1
  },
  {
    "name": "AINT T2-FORB T1 132kV",
    "from": 5506,
    "to": 5653,
    "rPu": 8.79492e-05,
    "xPu": 0.0002463406,
    "bPu": 5.5550197475519005e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "AINT T2-KIBY M2 132kV",
    "from": 5506,
    "to": 5729,
    "rPu": 3.6678664999999996e-05,
    "xPu": 0.00014279691000000002,
    "bPu": 4.9994139191238995e-05,
    "ratingMva": 209.0,
    "circuits": 1
  },
  {
    "name": "KIBY R2-SPOR MC2 132kV",
    "from": 5729,
    "to": 5903,
    "rPu": 0.000210991326,
    "xPu": 0.0005942101499999989,
    "bPu": 0.00014556474176917,
    "ratingMva": 136.0,
    "circuits": 1
  },
  {
    "name": "SPOR MC1-_PENW C1 R 132kV",
    "from": 5903,
    "to": 5993,
    "rPu": 0.00015968028999999902,
    "xPu": 0.00043065192,
    "bPu": 0.00010371462943021401,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA M3-_CASC C9 132kV",
    "from": 5744,
    "to": 5978,
    "rPu": 0.00011102038999999999,
    "xPu": 0.00030309761,
    "bPu": 7.3598829139259e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA R2-MAWI C2 132kV",
    "from": 5744,
    "to": 5783,
    "rPu": 7.00178e-05,
    "xPu": 0.0001735948,
    "bPu": 0.000171639338996641,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA R2-WREX C1 132kV",
    "from": 5744,
    "to": 5968,
    "rPu": 5.227404e-05,
    "xPu": 0.00014044557,
    "bPu": 3.4286963327127e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "NEWT C1-_CARN T1 132kV",
    "from": 5790,
    "to": 5977,
    "rPu": 3.49343e-05,
    "xPu": 8.473150000000001e-05,
    "bPu": 1.93781e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "OSWS M2-WEM C1 132kV",
    "from": 5793,
    "to": 5942,
    "rPu": 0.00016500548,
    "xPu": 0.00046905964,
    "bPu": 0.00011850157462560801,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "TIRG MC1-_CARN T1 132kV",
    "from": 5912,
    "to": 5977,
    "rPu": 0.00018755,
    "xPu": 0.000422255,
    "bPu": 0.000112193,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "BOOT MC2-FAZK T1 132kV",
    "from": 5523,
    "to": 5650,
    "rPu": 1.266749e-05,
    "xPu": 2.0837719999999997e-05,
    "bPu": 0.000509541568020973,
    "ratingMva": 80.0,
    "circuits": 1
  },
  {
    "name": "BURL MC2-LISD M2 132kV",
    "from": 5548,
    "to": 5753,
    "rPu": 2.4251849999999997e-05,
    "xPu": 4.6867970000000004e-05,
    "bPu": 0.00139336312337182,
    "ratingMva": 132.0,
    "circuits": 1
  },
  {
    "name": "LISD R2-PARA MC1 132kV",
    "from": 5753,
    "to": 5800,
    "rPu": 1.2483363e-05,
    "xPu": 2.9506221e-05,
    "bPu": 0.0013788430070695201,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "BOLD M1-RAIN R1 132kV",
    "from": 5519,
    "to": 5823,
    "rPu": 1.5079908e-05,
    "xPu": 8.0642324e-05,
    "bPu": 2.9226064139542e-05,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "HAWO MC1-SPEK MC2 132kV",
    "from": 5690,
    "to": 5897,
    "rPu": 4.233661e-06,
    "xPu": 2.2646267e-05,
    "bPu": 1.7521588936672e-05,
    "ratingMva": 185.0,
    "circuits": 1
  },
  {
    "name": "RAIN M1-_BOLD T4 132kV",
    "from": 5823,
    "to": 5519,
    "rPu": 1.5219669999999999e-05,
    "xPu": 8.1394778e-05,
    "bPu": 2.9218287502651e-05,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "RAIN R2-_WIDN T2 132kV",
    "from": 5823,
    "to": 6007,
    "rPu": 2.363925e-05,
    "xPu": 0.000128379399999999,
    "bPu": 0.00018346236260356402,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "MAEN C2-TRAW R2 132kV",
    "from": 5779,
    "to": 5913,
    "rPu": 1.654895e-05,
    "xPu": 5.2516300000000004e-05,
    "bPu": 0.00012885823248796001,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "DD19R-_SKT C9 132kV",
    "from": 5630,
    "to": 6004,
    "rPu": 7.35843e-06,
    "xPu": 1.9626600000000003e-05,
    "bPu": 4.84105e-06,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "ABYS C1-LLAN T 132kV",
    "from": 5500,
    "to": 5773,
    "rPu": 0.00027809199999999997,
    "xPu": 0.000741735,
    "bPu": 0.000182954,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CEFC C1-RHYD MC1 132kV",
    "from": 5582,
    "to": 5830,
    "rPu": 0.00011797500000000001,
    "xPu": 0.000265612,
    "bPu": 7.05733e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "BIRK M2-WALL MC1 132kV",
    "from": 5515,
    "to": 5923,
    "rPu": 3.2865897e-05,
    "xPu": 7.4013182e-05,
    "bPu": 0.000550786161742948,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BIRK R1-WOSI MC1 132kV",
    "from": 5515,
    "to": 5965,
    "rPu": 3.5782549e-05,
    "xPu": 4.6802534999999e-05,
    "bPu": 0.000630440767553492,
    "ratingMva": 148.0,
    "circuits": 1
  },
  {
    "name": "BROM MC4-ROCF MC2 132kV",
    "from": 5533,
    "to": 5837,
    "rPu": 2.46022e-05,
    "xPu": 3.11627e-05,
    "bPu": 0.00116997,
    "ratingMva": 116.0,
    "circuits": 1
  },
  {
    "name": "HOYL C1-_AH8R(L) 132kV",
    "from": 5713,
    "to": 5974,
    "rPu": 4.0493889999999995e-05,
    "xPu": 9.3482224e-05,
    "bPu": 0.000251909514567843,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "AE10R-_Q72 132kV",
    "from": 5502,
    "to": 5995,
    "rPu": 4.65036e-05,
    "xPu": 0.00010469900000000001,
    "bPu": 2.7818700000000002e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "AE10R-EPOR MC1 132kV",
    "from": 5502,
    "to": 5643,
    "rPu": 1.834754e-05,
    "xPu": 5.267167e-05,
    "bPu": 1.2671018360398999e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "BROM MC2-CAPE M1 132kV",
    "from": 5533,
    "to": 5554,
    "rPu": 6.836702e-05,
    "xPu": 0.00018291003,
    "bPu": 4.6708111571071e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CAPE M2-HOOT MC2 132kV",
    "from": 5554,
    "to": 5529,
    "rPu": 3.4286589e-05,
    "xPu": 8.5147935999999e-05,
    "bPu": 0.000247954664694259,
    "ratingMva": 110.0,
    "circuits": 1
  },
  {
    "name": "CAPE R1-HOOT MC1 132kV",
    "from": 5554,
    "to": 5529,
    "rPu": 3.4686762e-05,
    "xPu": 8.5817331e-05,
    "bPu": 0.000236880515811628,
    "ratingMva": 110.0,
    "circuits": 1
  },
  {
    "name": "CARR M2-KNUT MC1 132kV",
    "from": 5565,
    "to": 5737,
    "rPu": 0.00015567747,
    "xPu": 0.00042787053999999996,
    "bPu": 9.7722418036613e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CARR R2-ELWO MC2 132kV",
    "from": 5565,
    "to": 5637,
    "rPu": 0.00027738651,
    "xPu": 0.00074834622,
    "bPu": 0.000179798067039265,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "DALA C9-RISL C9 132kV",
    "from": 5627,
    "to": 5836,
    "rPu": 3.51658e-05,
    "xPu": 9.50925e-05,
    "bPu": 2.2832600000000002e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "DALA C9-WARR MC4 132kV",
    "from": 5627,
    "to": 5929,
    "rPu": 8.92139e-05,
    "xPu": 0.0002412452,
    "bPu": 5.7925468740323e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "HAFO MC2-WIFO MC2 132kV",
    "from": 5682,
    "to": 5956,
    "rPu": 4.9114e-05,
    "xPu": 0.00013281,
    "bPu": 3.1889e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "SANB MC2-WARR MC1 132kV",
    "from": 5855,
    "to": 5929,
    "rPu": 4.08166e-05,
    "xPu": 0.0001103729,
    "bPu": 2.6501532978424e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "BRYM MC2-CONQ M1 132kV",
    "from": 5541,
    "to": 5603,
    "rPu": 0.000153537,
    "xPu": 0.000423869,
    "bPu": 9.66685e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CFON C1-PENT M1 132kV",
    "from": 5585,
    "to": 5803,
    "rPu": 7.474894000000001e-05,
    "xPu": 0.00019103974999999998,
    "bPu": 4.6880233629785e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CLOG C1-_SASA 105/140 132kV",
    "from": 5547,
    "to": 5863,
    "rPu": 9.33312e-05,
    "xPu": 0.00039277800000000004,
    "bPu": 0.00011303443850128899,
    "ratingMva": 203.0,
    "circuits": 1
  },
  {
    "name": "COLB MC1-PENT R2 132kV",
    "from": 5597,
    "to": 5803,
    "rPu": 0.000349396647,
    "xPu": 0.000939273134,
    "bPu": 0.000210464084265378,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "CONQ M2-HAWA C1 132kV",
    "from": 5603,
    "to": 5686,
    "rPu": 6.376899999999999e-05,
    "xPu": 0.0001796238,
    "bPu": 4.3129515464867005e-05,
    "ratingMva": 114.0,
    "circuits": 1
  },
  {
    "name": "CONQ R1-HOLY MC1 132kV",
    "from": 5603,
    "to": 5699,
    "rPu": 0.00011363709,
    "xPu": 0.00032146412,
    "bPu": 8.7494893443656e-05,
    "ratingMva": 131.0,
    "circuits": 1
  },
  {
    "name": "CONQ R2-SASA M2 132kV",
    "from": 5603,
    "to": 5863,
    "rPu": 0.000220998553,
    "xPu": 0.00062941278,
    "bPu": 0.00024229270900434302,
    "ratingMva": 116.0,
    "circuits": 1
  },
  {
    "name": "HOLY MC2-SASA R2 132kV",
    "from": 5699,
    "to": 5863,
    "rPu": 0.00011219380200000001,
    "xPu": 0.00032176242,
    "bPu": 7.7484205774928e-05,
    "ratingMva": 116.0,
    "circuits": 1
  },
  {
    "name": "SEAL C3-_DEPK BN8 132kV",
    "from": 5871,
    "to": 5631,
    "rPu": 7.33842e-06,
    "xPu": 1.4676800000000002e-05,
    "bPu": 0.000553002,
    "ratingMva": 158.0,
    "circuits": 1
  },
  {
    "name": "COPP C1-_COPP T1 132kV",
    "from": 5607,
    "to": 5980,
    "rPu": 1.931992e-05,
    "xPu": 4.297972e-05,
    "bPu": 1.4966440079313999e-05,
    "ratingMva": 109.0,
    "circuits": 1
  },
  {
    "name": "CREW M2-_RADG T2 132kV",
    "from": 5611,
    "to": 5997,
    "rPu": 6.0580628e-05,
    "xPu": 0.00023574237,
    "bPu": 8.3629876971178e-05,
    "ratingMva": 160.0,
    "circuits": 1
  },
  {
    "name": "CASK MC3-ROCK1A 132kV",
    "from": 5570,
    "to": 5843,
    "rPu": 2.59949e-06,
    "xPu": 2.63109e-05,
    "bPu": 9.00237e-06,
    "ratingMva": 426.0,
    "circuits": 1
  },
  {
    "name": "AE11R-AE16R 132kV",
    "from": 5503,
    "to": 5504,
    "rPu": 1.69647e-05,
    "xPu": 4.88828e-05,
    "bPu": 1.17372e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "AE11R-EPOR MC2 132kV",
    "from": 5503,
    "to": 5643,
    "rPu": 1.81827e-05,
    "xPu": 5.23925e-05,
    "bPu": 1.2579900000000001e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "AE16R-INCE R1 132kV",
    "from": 5504,
    "to": 5717,
    "rPu": 2.1833409999998998e-05,
    "xPu": 6.459859e-05,
    "bPu": 2.899626561185e-05,
    "ratingMva": 115.0,
    "circuits": 1
  },
  {
    "name": "INCE 205 CSEs-INCE M2 132kV",
    "from": 5718,
    "to": 5717,
    "rPu": 4.413906e-06,
    "xPu": 1.6894049999999998e-05,
    "bPu": 4.380452692037e-06,
    "ratingMva": 186.0,
    "circuits": 1
  },
  {
    "name": "INCE 205 CSEs-Q242R1 132kV",
    "from": 5718,
    "to": 5678,
    "rPu": 3.95317e-06,
    "xPu": 1.62089e-05,
    "bPu": 3.72552e-06,
    "ratingMva": 203.0,
    "circuits": 1
  },
  {
    "name": "AINT T1-SIMO T1 132kV",
    "from": 5505,
    "to": 5887,
    "rPu": 5.7878019e-05,
    "xPu": 0.000143548952,
    "bPu": 3.3350330953996e-05,
    "ratingMva": 109.0,
    "circuits": 1
  },
  {
    "name": "BOOT MC1-GILL T1 132kV",
    "from": 5523,
    "to": 5673,
    "rPu": 2.471441e-05,
    "xPu": 4.16566e-05,
    "bPu": 0.0012162424395546,
    "ratingMva": 130.0,
    "circuits": 1
  },
  {
    "name": "FAZK T1-GILL T2 132kV",
    "from": 5650,
    "to": 5672,
    "rPu": 1.89589e-05,
    "xPu": 2.8912199999999997e-05,
    "bPu": 0.000815231,
    "ratingMva": 130.0,
    "circuits": 1
  },
  {
    "name": "GILL T2-KIBY M2 132kV",
    "from": 5672,
    "to": 5729,
    "rPu": 7.1619e-06,
    "xPu": 3.159987e-05,
    "bPu": 0.000724532583917685,
    "ratingMva": 169.0,
    "circuits": 1
  },
  {
    "name": "KIBY M1-SIMO T1 132kV",
    "from": 5729,
    "to": 5887,
    "rPu": 3.1184626e-05,
    "xPu": 7.786975e-05,
    "bPu": 1.7181032682825e-05,
    "ratingMva": 136.0,
    "circuits": 1
  },
  {
    "name": "CARN C1-TIRG MC1 132kV",
    "from": 5563,
    "to": 5912,
    "rPu": 4.76968e-05,
    "xPu": 0.00010738599999999999,
    "bPu": 2.8532499999999998e-05,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "LEGA M3-OSWS M2 132kV",
    "from": 5744,
    "to": 5793,
    "rPu": 0.000168810186,
    "xPu": 0.00046193514,
    "bPu": 0.000180963725858524,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "LEGA R3-_OSWE T8 132kV",
    "from": 5744,
    "to": 5793,
    "rPu": 0.00015890809999999998,
    "xPu": 0.00042668582,
    "bPu": 0.00010531477538167499,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "MAWI C1-_MAWI C9 132kV",
    "from": 5783,
    "to": 5989,
    "rPu": 3.40228e-05,
    "xPu": 9.07466e-05,
    "bPu": 2.2383300000000003e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "OSWS R2-WEPO C1 132kV",
    "from": 5793,
    "to": 5944,
    "rPu": 0.000244868,
    "xPu": 0.000593915,
    "bPu": 0.000135828,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "BOOT MC2-BURL MC2 132kV",
    "from": 5523,
    "to": 5548,
    "rPu": 1.7972979999999997e-05,
    "xPu": 3.1182709999999e-05,
    "bPu": 0.0009601219565109299,
    "ratingMva": 140.0,
    "circuits": 1
  },
  {
    "name": "BURL MC1-SPAR MC2 132kV",
    "from": 5548,
    "to": 5800,
    "rPu": 1.7634829999999998e-05,
    "xPu": 2.194119e-05,
    "bPu": 0.000299758096005165,
    "ratingMva": 166.0,
    "circuits": 1
  },
  {
    "name": "LISD R1-SPAR MC1 132kV",
    "from": 5753,
    "to": 5800,
    "rPu": 3.86045e-05,
    "xPu": 4.80315e-05,
    "bPu": 0.0006561970000000001,
    "ratingMva": 166.0,
    "circuits": 1
  },
  {
    "name": "SPEK C3-_GATE C9 132kV",
    "from": 5897,
    "to": 5667,
    "rPu": 1.91438624e-05,
    "xPu": 3.5014278e-05,
    "bPu": 0.00111365762097365,
    "ratingMva": 139.0,
    "circuits": 1
  },
  {
    "name": "GATE MC1-RAIN R2 132kV",
    "from": 5667,
    "to": 5823,
    "rPu": 3.1091581e-05,
    "xPu": 0.00013670879299999998,
    "bPu": 0.00015653941768003598,
    "ratingMva": 152.0,
    "circuits": 1
  },
  {
    "name": "GATE MC2-HAWO MC3 132kV",
    "from": 5667,
    "to": 5690,
    "rPu": 4.2538281999999e-05,
    "xPu": 9.461299e-05,
    "bPu": 0.00011138394399664599,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "GATE MC2-HUYT C1 132kV",
    "from": 5667,
    "to": 5715,
    "rPu": 1.61369976e-05,
    "xPu": 2.7890578999999e-05,
    "bPu": 0.000833162285474355,
    "ratingMva": 110.0,
    "circuits": 1
  },
  {
    "name": "GATE MC3-RAIN M2 132kV",
    "from": 5667,
    "to": 5823,
    "rPu": 3.1146514e-05,
    "xPu": 0.00013636163999999998,
    "bPu": 0.00015077525072756002,
    "ratingMva": 160.0,
    "circuits": 1
  },
  {
    "name": "HAWO MC2-_WIDN T2 132kV",
    "from": 5690,
    "to": 6007,
    "rPu": 1.2854361e-05,
    "xPu": 6.90851e-05,
    "bPu": 1.6959352036993e-05,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "PRES C1-RAIN M2 132kV",
    "from": 5813,
    "to": 5823,
    "rPu": 1.4795892e-05,
    "xPu": 2.9944914e-05,
    "bPu": 0.00109897662367656,
    "ratingMva": 141.0,
    "circuits": 1
  },
  {
    "name": "RAIN M2-_WIDN T1 132kV",
    "from": 5823,
    "to": 6007,
    "rPu": 2.362806e-05,
    "xPu": 0.0001283248,
    "bPu": 0.000184707302080176,
    "ratingMva": 193.0,
    "circuits": 1
  },
  {
    "name": "RAIN R1-RAVE C1 132kV",
    "from": 5823,
    "to": 5827,
    "rPu": 1.06482431e-05,
    "xPu": 2.1087826e-05,
    "bPu": 0.000761075169606381,
    "ratingMva": 152.0,
    "circuits": 1
  },
  {
    "name": "SPEK MC1-_WIDN T1 132kV",
    "from": 5897,
    "to": 6007,
    "rPu": 1.901214e-05,
    "xPu": 9.381819e-05,
    "bPu": 3.2310677528633004e-05,
    "ratingMva": 158.0,
    "circuits": 1
  },
  {
    "name": "FOUX C1-TRAW M2 132kV",
    "from": 5658,
    "to": 5913,
    "rPu": 0.000142991799,
    "xPu": 0.000590907725,
    "bPu": 0.000450867907240996,
    "ratingMva": 111.0,
    "circuits": 1
  },
  {
    "name": "MAEN C1-TRAW M1 132kV",
    "from": 5779,
    "to": 5913,
    "rPu": 1.91118e-05,
    "xPu": 6.08827e-05,
    "bPu": 0.000252610019512436,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "AMLC C1-RHGO C9 132kV",
    "from": 5511,
    "to": 5829,
    "rPu": 3.52454e-05,
    "xPu": 9.40076e-05,
    "bPu": 2.3187699999999998e-05,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "CGEI C2-_CGEI T2 132kV",
    "from": 5587,
    "to": 5979,
    "rPu": 6.731514e-06,
    "xPu": 1.982227e-05,
    "bPu": 2.1978250040483e-05,
    "ratingMva": 123.0,
    "circuits": 1
  },
  {
    "name": "LFLN C9-WYLF R1 132kV",
    "from": 5752,
    "to": 5970,
    "rPu": 2.893132e-05,
    "xPu": 8.92244e-05,
    "bPu": 0.000181406503859064,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "10417-18510 132kV",
    "from": 6516,
    "to": 6659,
    "rPu": 0.002583792470156106,
    "xPu": 0.004288911845730027,
    "bPu": 0.1378599948,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "10418-18511 132kV",
    "from": 6517,
    "to": 6660,
    "rPu": 0.002583792470156106,
    "xPu": 0.004288911845730027,
    "bPu": 0.137879997552,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "17623-10417 132kV",
    "from": 6651,
    "to": 6516,
    "rPu": 0.007050045913682277,
    "xPu": 0.02639979338842976,
    "bPu": 0.0060800002559999984,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "17624-10418 132kV",
    "from": 6652,
    "to": 6517,
    "rPu": 0.007050045913682277,
    "xPu": 0.02639979338842976,
    "bPu": 0.0060800002559999984,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "13319-24222 132kV",
    "from": 6569,
    "to": 6738,
    "rPu": 0.019313016528925614,
    "xPu": 0.0617705463728191,
    "bPu": 0.013989990960000006,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "13320-24223 132kV",
    "from": 6570,
    "to": 6739,
    "rPu": 0.00112431129476584,
    "xPu": 0.003596189164370982,
    "bPu": 0.000810006912,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "24210-24211 132kV",
    "from": 6734,
    "to": 6735,
    "rPu": 0.000982552800734618,
    "xPu": 0.0022193526170798893,
    "bPu": 0.000479996352,
    "ratingMva": 109.28547775436589,
    "circuits": 1
  },
  {
    "name": "24210-26412 132kV",
    "from": 6734,
    "to": 6769,
    "rPu": 0.00179981634527089,
    "xPu": 0.01,
    "bPu": 0.002399999184,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "24210-26436 132kV",
    "from": 6734,
    "to": 6772,
    "rPu": 0.002323232323232323,
    "xPu": 0.007440312213039485,
    "bPu": 0.0016900060319999998,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "24211-24212 132kV",
    "from": 6735,
    "to": 6736,
    "rPu": 0.030395431588613405,
    "xPu": 0.06864612029384756,
    "bPu": 0.01497000384,
    "ratingMva": 109.28547775436589,
    "circuits": 1
  },
  {
    "name": "24223-26410 132kV",
    "from": 6739,
    "to": 6769,
    "rPu": 0.001600091827364554,
    "xPu": 0.00929981634527089,
    "bPu": 0.002200006512,
    "ratingMva": 243.9489639412309,
    "circuits": 1
  },
  {
    "name": "26434-24222 132kV",
    "from": 6770,
    "to": 6738,
    "rPu": 0.00019972451790633598,
    "xPu": 0.00030016069788797,
    "bPu": 0.010199992175999999,
    "ratingMva": 147.00954434321602,
    "circuits": 1
  },
  {
    "name": "26434-AXMINSTER 132KV 132kV",
    "from": 6770,
    "to": 6792,
    "rPu": 9.986225895316799e-05,
    "xPu": 0.00019972451790633598,
    "bPu": 0.005799996575999999,
    "ratingMva": 134.8921168934641,
    "circuits": 1
  },
  {
    "name": "26435-26436 132kV",
    "from": 6771,
    "to": 6772,
    "rPu": 0.01787706611570248,
    "xPu": 0.05725952708907254,
    "bPu": 0.013009995504,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "26435-AXMINSTER 132KV 132kV",
    "from": 6771,
    "to": 6792,
    "rPu": 0.00030016069788797,
    "xPu": 0.000400022956841138,
    "bPu": 0.013499993231999997,
    "ratingMva": 134.8921168934641,
    "circuits": 1
  },
  {
    "name": "20190-13465 132kV",
    "from": 6675,
    "to": 6573,
    "rPu": 0.001964531680440771,
    "xPu": 0.006644283746556473,
    "bPu": 0.0015099986879999999,
    "ratingMva": 177.64605902749437,
    "circuits": 1
  },
  {
    "name": "20190-20210 132kV",
    "from": 6675,
    "to": 6676,
    "rPu": 0.005893595041322313,
    "xPu": 0.01993285123966942,
    "bPu": 0.00453999744,
    "ratingMva": 177.64605902749437,
    "circuits": 1
  },
  {
    "name": "20211-20213 132kV",
    "from": 6677,
    "to": 6679,
    "rPu": 0.00731232782369146,
    "xPu": 0.02338785583103765,
    "bPu": 0.005299997472000001,
    "ratingMva": 177.64605902749437,
    "circuits": 1
  },
  {
    "name": "20213-13471 132kV",
    "from": 6679,
    "to": 6574,
    "rPu": 0.000545798898071625,
    "xPu": 0.003189279155188245,
    "bPu": 0.000760000031999999,
    "ratingMva": 296.7626571656212,
    "circuits": 1
  },
  {
    "name": "10506-10509 132kV",
    "from": 6519,
    "to": 6521,
    "rPu": 0.008091138659320476,
    "xPu": 0.02587924701561065,
    "bPu": 0.005860004832000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "10507-10542 132kV",
    "from": 6519,
    "to": 6526,
    "rPu": 0.005622130394857667,
    "xPu": 0.017982093663911843,
    "bPu": 0.004070002463999999,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "10532-10510 132kV",
    "from": 6524,
    "to": 6522,
    "rPu": 0.003689738292011019,
    "xPu": 0.011800390266299355,
    "bPu": 0.002670001488,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "10532-10533 132kV",
    "from": 6524,
    "to": 6525,
    "rPu": 0.003604797979797979,
    "xPu": 0.001147268135904499,
    "bPu": 3.0004128e-05,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "10560-15506 132kV",
    "from": 6518,
    "to": 6613,
    "rPu": 0.002900022956841138,
    "xPu": 0.01070018365472911,
    "bPu": 0.00246000744,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "15503-10533 132kV",
    "from": 6612,
    "to": 6525,
    "rPu": 0.000237603305785123,
    "xPu": 0.000757001836547291,
    "bPu": 2.0002751999999e-05,
    "ratingMva": 155.9261419005806,
    "circuits": 1
  },
  {
    "name": "15503-ANDOVER 132KV 132kV",
    "from": 6612,
    "to": 6789,
    "rPu": 0.012351928374655647,
    "xPu": 0.039506427915518824,
    "bPu": 0.008949994416000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "15504-ANDOVER 132KV 132kV",
    "from": 6526,
    "to": 6789,
    "rPu": 0.002326101928374655,
    "xPu": 0.007439738292011019,
    "bPu": 0.0016800046560000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "15506-ANDOVER 132KV 132kV",
    "from": 6613,
    "to": 6789,
    "rPu": 0.018799931129476585,
    "xPu": 0.060172176308539944,
    "bPu": 0.015819998832000002,
    "ratingMva": 128.0331956954914,
    "circuits": 1
  },
  {
    "name": "15507-18272 132kV",
    "from": 6614,
    "to": 6656,
    "rPu": 0.0,
    "xPu": 0.0004901285583103761,
    "bPu": 0.0,
    "ratingMva": 999.0,
    "circuits": 1
  },
  {
    "name": "15507-ANDOVER 132KV 132kV",
    "from": 6614,
    "to": 6789,
    "rPu": 0.018799931129476585,
    "xPu": 0.06018250688705233,
    "bPu": 0.016090001136000006,
    "ratingMva": 128.0331956954914,
    "circuits": 1
  },
  {
    "name": "11213-Basingstoke 132kV 132kV",
    "from": 6534,
    "to": 6793,
    "rPu": 0.004622933884297521,
    "xPu": 0.014490932047750229,
    "bPu": 0.006409993391999999,
    "ratingMva": 279.8439848772884,
    "circuits": 1
  },
  {
    "name": "11238-11240 132kV",
    "from": 6535,
    "to": 6536,
    "rPu": 1.4921946740128e-05,
    "xPu": 0.000144628099173553,
    "bPu": 0.002489994144,
    "ratingMva": 296.07676504582383,
    "circuits": 1
  },
  {
    "name": "11238-12415 132kV",
    "from": 6535,
    "to": 6557,
    "rPu": 2.0087235996326e-05,
    "xPu": 0.000254820936639118,
    "bPu": 0.005156249472000001,
    "ratingMva": 350.0336118032095,
    "circuits": 1
  },
  {
    "name": "11245-12414 132kV",
    "from": 6537,
    "to": 6556,
    "rPu": 0.00017045454545454498,
    "xPu": 0.001678719008264462,
    "bPu": 0.023990007888,
    "ratingMva": 296.07676504582383,
    "circuits": 1
  },
  {
    "name": "Basingstoke 132kV-11211 132kV",
    "from": 6793,
    "to": 6533,
    "rPu": 0.004622933884297521,
    "xPu": 0.014490932047750229,
    "bPu": 0.006409993391999999,
    "ratingMva": 279.8439848772884,
    "circuits": 1
  },
  {
    "name": "Basingstoke 132kV-11240 132kV",
    "from": 6793,
    "to": 6536,
    "rPu": 0.000918273645546372,
    "xPu": 0.008160583103764921,
    "bPu": 0.13749999753599998,
    "ratingMva": 286.9315367818602,
    "circuits": 1
  },
  {
    "name": "Basingstoke 132kV-11244 132kV",
    "from": 6793,
    "to": 6537,
    "rPu": 0.00082242883379247,
    "xPu": 0.007440312213039485,
    "bPu": 0.12457999699200002,
    "ratingMva": 286.9315367818602,
    "circuits": 1
  },
  {
    "name": "10108-FLEET 132KV 132kV",
    "from": 6510,
    "to": 6826,
    "rPu": 0.003085973370064279,
    "xPu": 0.009674012855831035,
    "bPu": 0.004279996512,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10109-10111 132kV",
    "from": 6510,
    "to": 6511,
    "rPu": 0.0015823002754820931,
    "xPu": 0.004960973370064277,
    "bPu": 0.002200006512,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10110-14109 132kV",
    "from": 6511,
    "to": 6592,
    "rPu": 0.0044811753902663,
    "xPu": 0.01404843893480257,
    "bPu": 0.006220002096,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10310-10311 132kV",
    "from": 6512,
    "to": 6513,
    "rPu": 0.001634527089072543,
    "xPu": 0.0036914600550964176,
    "bPu": 0.0008000055359999999,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "10311-25116 132kV",
    "from": 6513,
    "to": 6757,
    "rPu": 0.000899908172635445,
    "xPu": 0.002099977043158861,
    "bPu": 0.000499999104,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "10312-10313 132kV",
    "from": 6514,
    "to": 6515,
    "rPu": 0.001678145087235996,
    "xPu": 0.003834366391184573,
    "bPu": 0.0024100005599999997,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "10313-15711 132kV",
    "from": 6515,
    "to": 6626,
    "rPu": 0.01209997704315886,
    "xPu": 0.0425,
    "bPu": 0.038500000704000004,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "11211-11614 132kV",
    "from": 6533,
    "to": 6545,
    "rPu": 0.0024167814508723588,
    "xPu": 0.00737431129476584,
    "bPu": 0.002450006064,
    "ratingMva": 149.75311282240511,
    "circuits": 1
  },
  {
    "name": "11211-FLEET 132KV 132kV",
    "from": 6533,
    "to": 6826,
    "rPu": 0.001470959595959595,
    "xPu": 0.0071740128558310376,
    "bPu": 0.15747000984,
    "ratingMva": 254.92323785798732,
    "circuits": 1
  },
  {
    "name": "11213-21933 132kV",
    "from": 6534,
    "to": 6701,
    "rPu": 0.007181473829201102,
    "xPu": 0.022784090909090907,
    "bPu": 0.010660003199999999,
    "ratingMva": 149.75311282240511,
    "circuits": 1
  },
  {
    "name": "11213-FLEET 132KV 132kV",
    "from": 6534,
    "to": 6826,
    "rPu": 0.001470959595959595,
    "xPu": 0.0071740128558310376,
    "bPu": 0.15747000984,
    "ratingMva": 254.92323785798732,
    "circuits": 1
  },
  {
    "name": "11611-11614 132kV",
    "from": 6543,
    "to": 6545,
    "rPu": 6.887052341597e-06,
    "xPu": 4.074839302112e-05,
    "bPu": 0.001520000063999999,
    "ratingMva": 999.0,
    "circuits": 1
  },
  {
    "name": "11612-11611 132kV",
    "from": 6544,
    "to": 6543,
    "rPu": 6.887052341597e-06,
    "xPu": 4.074839302112e-05,
    "bPu": 0.001520000063999999,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "11612-READING 132KV 132kV",
    "from": 6544,
    "to": 6703,
    "rPu": 0.014249885215794305,
    "xPu": 0.04348370064279154,
    "bPu": 0.014440000608,
    "ratingMva": 149.75311282240511,
    "circuits": 1
  },
  {
    "name": "12310-12313 132kV",
    "from": 6549,
    "to": 6551,
    "rPu": 0.0026228191000918274,
    "xPu": 0.012630853994490356,
    "bPu": 0.031340008656,
    "ratingMva": 211.712034310759,
    "circuits": 1
  },
  {
    "name": "12310-12711 132kV",
    "from": 6549,
    "to": 6563,
    "rPu": 0.002400137741046832,
    "xPu": 0.008700068870523416,
    "bPu": 0.17169999897600005,
    "ratingMva": 195.02199272902527,
    "circuits": 1
  },
  {
    "name": "12311-12314 132kV",
    "from": 6550,
    "to": 6551,
    "rPu": 0.0026228191000918274,
    "xPu": 0.012630853994490356,
    "bPu": 0.031340008656,
    "ratingMva": 211.712034310759,
    "circuits": 1
  },
  {
    "name": "12311-12710 132kV",
    "from": 6550,
    "to": 6562,
    "rPu": 0.002400137741046832,
    "xPu": 0.008700068870523416,
    "bPu": 0.17169999897600005,
    "ratingMva": 195.02199272902527,
    "circuits": 1
  },
  {
    "name": "12410-12611 132kV",
    "from": 6552,
    "to": 6558,
    "rPu": 0.005837924701561066,
    "xPu": 0.019372130394857665,
    "bPu": 0.050440005791999996,
    "ratingMva": 270.9273873199238,
    "circuits": 1
  },
  {
    "name": "12411-12688 132kV",
    "from": 6553,
    "to": 6560,
    "rPu": 0.004319329660238751,
    "xPu": 0.014333677685950412,
    "bPu": 0.037319995152,
    "ratingMva": 270.9273873199238,
    "circuits": 1
  },
  {
    "name": "12610-22011 132kV",
    "from": 6558,
    "to": 6703,
    "rPu": 0.0014703856749311288,
    "xPu": 0.008845844811753902,
    "bPu": 0.145729997424,
    "ratingMva": 216.9705405625381,
    "circuits": 1
  },
  {
    "name": "12612-12687 132kV",
    "from": 6559,
    "to": 6560,
    "rPu": 0.001518021120293847,
    "xPu": 0.0050367309458218545,
    "bPu": 0.01310999184,
    "ratingMva": 270.9273873199238,
    "circuits": 1
  },
  {
    "name": "12613-22013 132kV",
    "from": 6559,
    "to": 6703,
    "rPu": 0.00151916896235078,
    "xPu": 0.008923324150596877,
    "bPu": 0.14959000584,
    "ratingMva": 203.0240674599935,
    "circuits": 1
  },
  {
    "name": "14108-FLEET 132KV 132kV",
    "from": 6592,
    "to": 6826,
    "rPu": 0.000186524334251606,
    "xPu": 0.000585399449035812,
    "bPu": 0.000260000928,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "14111-FLEET 132KV 132kV",
    "from": 6594,
    "to": 6826,
    "rPu": 0.0,
    "xPu": 2.0087235996326e-05,
    "bPu": 0.0,
    "ratingMva": 999.0,
    "circuits": 1
  },
  {
    "name": "14112-FLEET 132KV 132kV",
    "from": 6595,
    "to": 6826,
    "rPu": 9.986225895316799e-05,
    "xPu": 9.986225895316799e-05,
    "bPu": 0.0028000019520000004,
    "ratingMva": 117.97344460513136,
    "circuits": 1
  },
  {
    "name": "15710-25116 132kV",
    "from": 6625,
    "to": 6757,
    "rPu": 0.011100206611570247,
    "xPu": 0.040499885215794305,
    "bPu": 0.0380000016,
    "ratingMva": 146.09502151681966,
    "circuits": 1
  },
  {
    "name": "19010-19011 132kV",
    "from": 6662,
    "to": 6663,
    "rPu": 0.012008149678604222,
    "xPu": 0.03414485766758494,
    "bPu": 0.05638000420800001,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19011-25611 132kV",
    "from": 6663,
    "to": 6551,
    "rPu": 0.004900137741046832,
    "xPu": 0.010800045913682277,
    "bPu": 0.01140000048,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "19011-READING 132KV 132kV",
    "from": 6663,
    "to": 6703,
    "rPu": 0.001732667584940312,
    "xPu": 0.003636937557392102,
    "bPu": 0.064699999056,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "19012-19014 132kV",
    "from": 6664,
    "to": 6666,
    "rPu": 0.00538510101010101,
    "xPu": 0.013130739210284664,
    "bPu": 0.037240001567999996,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19013-19014 132kV",
    "from": 6665,
    "to": 6666,
    "rPu": 0.006623048668503213,
    "xPu": 0.02101469237832874,
    "bPu": 0.019130001264000007,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19013-25610 132kV",
    "from": 6665,
    "to": 6551,
    "rPu": 0.004900137741046832,
    "xPu": 0.010800045913682277,
    "bPu": 0.01140000048,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "19013-READING 132KV 132kV",
    "from": 6665,
    "to": 6703,
    "rPu": 0.001732667584940312,
    "xPu": 0.003636937557392102,
    "bPu": 0.064699999056,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "21610-FLEET 132KV 132kV",
    "from": 6697,
    "to": 6826,
    "rPu": 0.0031066345270890725,
    "xPu": 0.007913797061524334,
    "bPu": 0.077660005104,
    "ratingMva": 144.03734515742784,
    "circuits": 1
  },
  {
    "name": "21655-21810 132kV",
    "from": 6698,
    "to": 6700,
    "rPu": 0.000242194674012855,
    "xPu": 0.000542929292929292,
    "bPu": 0.008319994847999999,
    "ratingMva": 132.83444053407234,
    "circuits": 1
  },
  {
    "name": "21810-FLEET 132KV 132kV",
    "from": 6700,
    "to": 6826,
    "rPu": 0.003129017447199265,
    "xPu": 0.007970615243342517,
    "bPu": 0.186519982176,
    "ratingMva": 184.9622416386653,
    "circuits": 1
  },
  {
    "name": "25610-FLEET 132KV 132kV",
    "from": 6551,
    "to": 6826,
    "rPu": 0.006241965105601468,
    "xPu": 0.036988636363636355,
    "bPu": 0.011420003231999997,
    "ratingMva": 211.712034310759,
    "circuits": 1
  },
  {
    "name": "25611-FLEET 132KV 132kV",
    "from": 6551,
    "to": 6826,
    "rPu": 0.006241965105601468,
    "xPu": 0.036988636363636355,
    "bPu": 0.011420003231999997,
    "ratingMva": 211.712034310759,
    "circuits": 1
  },
  {
    "name": "FLEET 132KV-10311 132kV",
    "from": 6826,
    "to": 6513,
    "rPu": 0.008442952249770432,
    "xPu": 0.02662821395775941,
    "bPu": 0.017620002576,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "FLEET 132KV-10313 132kV",
    "from": 6826,
    "to": 6515,
    "rPu": 0.008442952249770432,
    "xPu": 0.02662821395775941,
    "bPu": 0.017620002576,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "FLEET 132KV-12710 132kV",
    "from": 6826,
    "to": 6562,
    "rPu": 0.005510789715335171,
    "xPu": 0.021515151515151515,
    "bPu": 0.140340004992,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "FLEET 132KV-12711 132kV",
    "from": 6826,
    "to": 6563,
    "rPu": 0.00546028466483012,
    "xPu": 0.02019972451790633,
    "bPu": 0.100600007904,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "READING 132KV-21934 132kV",
    "from": 6703,
    "to": 6701,
    "rPu": 0.009630968778696052,
    "xPu": 0.02844754361799816,
    "bPu": 0.006429996144000001,
    "ratingMva": 149.75311282240511,
    "circuits": 1
  },
  {
    "name": "READING 132KV-22010 132kV",
    "from": 6703,
    "to": 6702,
    "rPu": 0.001224747474747474,
    "xPu": 0.0020672635445362713,
    "bPu": 0.07060000939200001,
    "ratingMva": 139.9219924386442,
    "circuits": 1
  },
  {
    "name": "READING 132KV-22012 132kV",
    "from": 6703,
    "to": 6704,
    "rPu": 0.001224747474747474,
    "xPu": 0.0020672635445362713,
    "bPu": 0.07060000939200001,
    "ratingMva": 139.9219924386442,
    "circuits": 1
  },
  {
    "name": "12412-15506 132kV",
    "from": 6554,
    "to": 6613,
    "rPu": 0.001736111111111111,
    "xPu": 0.009880050505050504,
    "bPu": 0.37098001195200003,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "12413-15507 132kV",
    "from": 6555,
    "to": 6614,
    "rPu": 0.0017366850321395768,
    "xPu": 0.00987947658402204,
    "bPu": 0.37098001195200003,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "13132-COWLEY 132KV 132kV",
    "from": 6566,
    "to": 6815,
    "rPu": 0.003631772268135905,
    "xPu": 0.011384871441689624,
    "bPu": 0.005039996544,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "13132-DRAYTON 132KV 132kV",
    "from": 6566,
    "to": 6818,
    "rPu": 0.003938246097337007,
    "xPu": 0.012345615243342515,
    "bPu": 0.005460002064,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "13992-26310 132kV",
    "from": 6589,
    "to": 6646,
    "rPu": 0.0036564508723599632,
    "xPu": 0.01116678145087236,
    "bPu": 0.036299994192,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "13992-COWLEY 132KV 132kV",
    "from": 6589,
    "to": 6815,
    "rPu": 0.001113406795224977,
    "xPu": 0.009057621671258035,
    "bPu": 0.276569984592,
    "ratingMva": 200.9663911006017,
    "circuits": 1
  },
  {
    "name": "14039-14310 132kV",
    "from": 6590,
    "to": 6597,
    "rPu": 0.00013257575757575702,
    "xPu": 0.00030016069788797,
    "bPu": 6.9992208e-05,
    "ratingMva": 139.9219924386442,
    "circuits": 1
  },
  {
    "name": "14039-COWLEY 132KV 132kV",
    "from": 6590,
    "to": 6815,
    "rPu": 0.003631772268135905,
    "xPu": 0.011384871441689624,
    "bPu": 0.005039996544,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "14039-DRAYTON 132KV 132kV",
    "from": 6590,
    "to": 6818,
    "rPu": 0.003938246097337007,
    "xPu": 0.012345615243342515,
    "bPu": 0.005460002064,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "14040-17002 132kV",
    "from": 6591,
    "to": 6645,
    "rPu": 0.003525596877869605,
    "xPu": 0.010829315886134068,
    "bPu": 0.038589995664,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "14040-COWLEY 132KV 132kV",
    "from": 6591,
    "to": 6815,
    "rPu": 0.001113406795224977,
    "xPu": 0.009057621671258035,
    "bPu": 0.276569984592,
    "ratingMva": 200.9663911006017,
    "circuits": 1
  },
  {
    "name": "14313-13132 132kV",
    "from": 6598,
    "to": 6566,
    "rPu": 9.0105601469237e-05,
    "xPu": 0.00018824609733700598,
    "bPu": 0.0028799955360000002,
    "ratingMva": 165.9858929909406,
    "circuits": 1
  },
  {
    "name": "14710-DRAYTON 132KV 132kV",
    "from": 6600,
    "to": 6818,
    "rPu": 0.001943296602387511,
    "xPu": 0.0027731864095500458,
    "bPu": 0.16641998683200002,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "14710-DRAYTON 132KV 132kV#2",
    "from": 6600,
    "to": 6818,
    "rPu": 0.005751262626262627,
    "xPu": 0.01298955463728191,
    "bPu": 0.00283000608,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "16610-16710 132kV",
    "from": 6636,
    "to": 6638,
    "rPu": 0.000846533516988062,
    "xPu": 0.00059228650137741,
    "bPu": 0.011800003248000002,
    "ratingMva": 80.02074730968212,
    "circuits": 1
  },
  {
    "name": "16611-16711 132kV",
    "from": 6637,
    "to": 6639,
    "rPu": 0.000846533516988062,
    "xPu": 0.00059228650137741,
    "bPu": 0.011800003248000002,
    "ratingMva": 80.02074730968212,
    "circuits": 1
  },
  {
    "name": "17004-17002 132kV",
    "from": 6646,
    "to": 6645,
    "rPu": 0.000146923783287419,
    "xPu": 0.000451101928374655,
    "bPu": 0.001609995024,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "17005-25314 132kV",
    "from": 6646,
    "to": 6761,
    "rPu": 0.005062557392102846,
    "xPu": 0.01619146005509642,
    "bPu": 0.0036699996959999996,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "17015-20904 132kV",
    "from": 6646,
    "to": 6688,
    "rPu": 0.005041896235078053,
    "xPu": 0.016124885215794308,
    "bPu": 0.003649996944,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "20900-16710 132kV",
    "from": 6686,
    "to": 6638,
    "rPu": 0.001779155188246097,
    "xPu": 0.005689853076216712,
    "bPu": 0.001290003264,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "20900-DRAYTON 132KV 132kV",
    "from": 6686,
    "to": 6818,
    "rPu": 0.002456955922865013,
    "xPu": 0.007858126721763085,
    "bPu": 0.001780000992,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "20903-COWLEY 132KV 132kV",
    "from": 6687,
    "to": 6815,
    "rPu": 0.001175964187327823,
    "xPu": 0.0035072314049586772,
    "bPu": 0.00921999672,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "20904-25310 132kV",
    "from": 6688,
    "to": 6689,
    "rPu": 0.005493572084481175,
    "xPu": 0.01713269054178145,
    "bPu": 0.016600001616,
    "ratingMva": 139.0074696122478,
    "circuits": 1
  },
  {
    "name": "20904-25311 132kV",
    "from": 6688,
    "to": 6759,
    "rPu": 0.005096992653810836,
    "xPu": 0.016302800734618914,
    "bPu": 0.003690002448000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "20905-20899 132kV",
    "from": 6689,
    "to": 6685,
    "rPu": 0.010781106519742883,
    "xPu": 0.03448117539026629,
    "bPu": 0.007809994368000001,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "20905-25314 132kV",
    "from": 6689,
    "to": 6761,
    "rPu": 0.005514807162534436,
    "xPu": 0.017199265381083562,
    "bPu": 0.016610002991999998,
    "ratingMva": 139.0074696122478,
    "circuits": 1
  },
  {
    "name": "20910-20903 132kV",
    "from": 6690,
    "to": 6687,
    "rPu": 0.004423783287419651,
    "xPu": 0.013192722681359046,
    "bPu": 0.034679997792000004,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "25314-25313 132kV",
    "from": 6761,
    "to": 6760,
    "rPu": 0.005069444444444444,
    "xPu": 0.01621384297520661,
    "bPu": 0.0036699996959999996,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "85967-20911 132kV",
    "from": 6782,
    "to": 6691,
    "rPu": 0.003499770431588613,
    "xPu": 0.010436753902662991,
    "bPu": 0.027559993824,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "85968-COWLEY 132KV 132kV",
    "from": 6782,
    "to": 6815,
    "rPu": 0.002099977043158861,
    "xPu": 0.006262626262626262,
    "bPu": 0.01653999336,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "COWLEY 132KV-13810 132kV",
    "from": 6815,
    "to": 6586,
    "rPu": 0.000365013774104683,
    "xPu": 0.0011943296602387509,
    "bPu": 0.044179998192,
    "ratingMva": 200.9663911006017,
    "circuits": 1
  },
  {
    "name": "COWLEY 132KV-13811 132kV",
    "from": 6815,
    "to": 6587,
    "rPu": 0.000356404958677685,
    "xPu": 0.001166207529843893,
    "bPu": 0.043139994480000006,
    "ratingMva": 200.9663911006017,
    "circuits": 1
  },
  {
    "name": "COWLEY 132KV-17210 132kV",
    "from": 6815,
    "to": 6647,
    "rPu": 0.02636248852157943,
    "xPu": 0.07817780073461891,
    "bPu": 0.031763551248,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "COWLEY 132KV-17211 132kV",
    "from": 6815,
    "to": 6648,
    "rPu": 0.026361914600550963,
    "xPu": 0.07817722681359045,
    "bPu": 0.031763411856,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "DRAYTON 132KV-16711 132kV",
    "from": 6818,
    "to": 6639,
    "rPu": 0.00423611111111111,
    "xPu": 0.013548553719008266,
    "bPu": 0.003070004256,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "DRAYTON 132KV-20899 132kV",
    "from": 6818,
    "to": 6685,
    "rPu": 0.004620638200183655,
    "xPu": 0.014779040404040404,
    "bPu": 0.003350007936,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "55513-55528 132kV",
    "from": 6776,
    "to": 6779,
    "rPu": 0.001496786042240587,
    "xPu": 0.003635215794306703,
    "bPu": 0.064660010976,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "55514-95310 132kV",
    "from": 6776,
    "to": 6784,
    "rPu": 0.001064049586776859,
    "xPu": 0.002583792470156106,
    "bPu": 0.045959999184000004,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "55518-95311 132kV",
    "from": 6777,
    "to": 6785,
    "rPu": 0.001204086317722681,
    "xPu": 0.00292412764003673,
    "bPu": 0.052009995312000006,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "55519-55536 132kV",
    "from": 6777,
    "to": 6781,
    "rPu": 0.00432908631772268,
    "xPu": 0.010513659320477502,
    "bPu": 0.18700999732800003,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "EAST CLAYDON 132KV-55529 132kV",
    "from": 6821,
    "to": 6779,
    "rPu": 0.003038911845730027,
    "xPu": 0.007380050505050505,
    "bPu": 0.131270011488,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "EAST CLAYDON 132KV-55537 132kV",
    "from": 6821,
    "to": 6781,
    "rPu": 0.004986799816345271,
    "xPu": 0.012110307621671259,
    "bPu": 0.215550004032,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "11810-18810 132kV",
    "from": 6546,
    "to": 6661,
    "rPu": 0.0,
    "xPu": 9.986225895316799e-05,
    "bPu": 0.001910001456,
    "ratingMva": 130.09087205488322,
    "circuits": 1
  },
  {
    "name": "11811-18811 132kV",
    "from": 6547,
    "to": 6661,
    "rPu": 0.0,
    "xPu": 9.986225895316799e-05,
    "bPu": 0.00286999416,
    "ratingMva": 130.09087205488322,
    "circuits": 1
  },
  {
    "name": "13910-25812 132kV",
    "from": 6588,
    "to": 6762,
    "rPu": 0.002611340679522497,
    "xPu": 0.007765725436179981,
    "bPu": 0.018359999856,
    "ratingMva": 144.9518679838242,
    "circuits": 1
  },
  {
    "name": "13920-25810 132kV",
    "from": 6588,
    "to": 6762,
    "rPu": 0.0019002525252525251,
    "xPu": 0.010099862258953167,
    "bPu": 0.017400007152,
    "ratingMva": 144.9518679838242,
    "circuits": 1
  },
  {
    "name": "13920-FAWLEY 132KV 132kV",
    "from": 6588,
    "to": 6824,
    "rPu": 0.010099862258953167,
    "xPu": 0.018099747474747477,
    "bPu": 0.214699991616,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "15510-15511 132kV",
    "from": 6615,
    "to": 6616,
    "rPu": 0.001033057851239669,
    "xPu": 0.04987373737373737,
    "bPu": 0.0,
    "ratingMva": 99.91161878380312,
    "circuits": 1
  },
  {
    "name": "15510-15520 132kV",
    "from": 6615,
    "to": 6618,
    "rPu": 0.001399793388429752,
    "xPu": 0.0053001606978879704,
    "bPu": 0.0012000083039999999,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "15512-15612 132kV",
    "from": 6615,
    "to": 6619,
    "rPu": 0.0013383838383838381,
    "xPu": 0.0009366391184573,
    "bPu": 0.018660006288,
    "ratingMva": 74.07634893810575,
    "circuits": 1
  },
  {
    "name": "15513-15514 132kV",
    "from": 6615,
    "to": 6617,
    "rPu": 0.001033057851239669,
    "xPu": 0.04987373737373737,
    "bPu": 0.0,
    "ratingMva": 99.91161878380312,
    "circuits": 1
  },
  {
    "name": "15513-18811 132kV",
    "from": 6615,
    "to": 6661,
    "rPu": 0.000499885215794306,
    "xPu": 0.002400137741046832,
    "bPu": 0.000599995439999999,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "15609-15613 132kV",
    "from": 6618,
    "to": 6620,
    "rPu": 9.986225895316799e-05,
    "xPu": 0.04993112947658401,
    "bPu": 0.0,
    "ratingMva": 99.91161878380312,
    "circuits": 1
  },
  {
    "name": "15610-15658 132kV",
    "from": 6618,
    "to": 6624,
    "rPu": 0.000576790633608815,
    "xPu": 0.0005199724517906331,
    "bPu": 0.015120007056,
    "ratingMva": 80.93527013607849,
    "circuits": 1
  },
  {
    "name": "15611-15614 132kV",
    "from": 6618,
    "to": 6621,
    "rPu": 9.986225895316799e-05,
    "xPu": 0.04993112947658401,
    "bPu": 0.0,
    "ratingMva": 99.91161878380312,
    "circuits": 1
  },
  {
    "name": "15611-15657 132kV",
    "from": 6618,
    "to": 6623,
    "rPu": 0.000576790633608815,
    "xPu": 0.0005199724517906331,
    "bPu": 0.015120007056,
    "ratingMva": 80.93527013607849,
    "circuits": 1
  },
  {
    "name": "15611-19514 132kV",
    "from": 6618,
    "to": 6670,
    "rPu": 0.004086317722681358,
    "xPu": 0.017568296602387512,
    "bPu": 0.108599993568,
    "ratingMva": 199.59460686100715,
    "circuits": 1
  },
  {
    "name": "18210-25810 132kV",
    "from": 6654,
    "to": 6762,
    "rPu": 0.014500114784205691,
    "xPu": 0.03030016069788797,
    "bPu": 0.080800001568,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "18211-25811 132kV",
    "from": 6655,
    "to": 6762,
    "rPu": 0.01459997704315886,
    "xPu": 0.03030016069788797,
    "bPu": 0.08300000808,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "18810-19515 132kV",
    "from": 6661,
    "to": 6670,
    "rPu": 0.004605716253443526,
    "xPu": 0.020227272727272726,
    "bPu": 0.117420004944,
    "ratingMva": 199.59460686100715,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-15511 132kV",
    "from": 6611,
    "to": 6616,
    "rPu": 0.001460055096418732,
    "xPu": 0.002427685950413223,
    "bPu": 0.08435000217600001,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-15514 132kV",
    "from": 6611,
    "to": 6617,
    "rPu": 0.001483585858585858,
    "xPu": 0.00246728650137741,
    "bPu": 0.0857300004,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-15613 132kV",
    "from": 6611,
    "to": 6620,
    "rPu": 0.001153581267217631,
    "xPu": 0.0019186179981634521,
    "bPu": 0.066659989968,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-15614 132kV",
    "from": 6611,
    "to": 6621,
    "rPu": 0.001153581267217631,
    "xPu": 0.0019186179981634521,
    "bPu": 0.066659989968,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-18210 132kV",
    "from": 6611,
    "to": 6654,
    "rPu": 0.0007432277318640949,
    "xPu": 0.001233930211202938,
    "bPu": 0.039079993391999995,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "FAWLEY GSP-18211 132kV",
    "from": 6611,
    "to": 6655,
    "rPu": 0.000777662993572084,
    "xPu": 0.00129074839302112,
    "bPu": 0.04088999851200001,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "13011-24611 132kV",
    "from": 6564,
    "to": 6746,
    "rPu": 0.0029063360881542697,
    "xPu": 0.004900711662075298,
    "bPu": 0.00043000689600000003,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "13012-24613 132kV",
    "from": 6565,
    "to": 6748,
    "rPu": 0.0029063360881542697,
    "xPu": 0.004900711662075298,
    "bPu": 0.00043000689600000003,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "17623-17673 132kV",
    "from": 6651,
    "to": 6599,
    "rPu": 0.002350206611570247,
    "xPu": 0.008799931129476584,
    "bPu": 0.002030000544,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "17624-17672 132kV",
    "from": 6652,
    "to": 6599,
    "rPu": 0.002350206611570247,
    "xPu": 0.008799931129476584,
    "bPu": 0.002030000544,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "23510-23511 132kV",
    "from": 6716,
    "to": 6717,
    "rPu": 0.0007001836547291091,
    "xPu": 0.001600091827364554,
    "bPu": 0.029300006736,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "23511-23521 132kV",
    "from": 6717,
    "to": 6722,
    "rPu": 0.0007001836547291091,
    "xPu": 0.001699954086317723,
    "bPu": 0.028699993872000003,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "23512-23513 132kV",
    "from": 6718,
    "to": 6719,
    "rPu": 0.0007001836547291091,
    "xPu": 0.001699954086317723,
    "bPu": 0.029499999408000008,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "23513-23522 132kV",
    "from": 6719,
    "to": 6723,
    "rPu": 0.0007001836547291091,
    "xPu": 0.001699954086317723,
    "bPu": 0.028400004864000003,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "24610-24611 132kV",
    "from": 6745,
    "to": 6746,
    "rPu": 0.00038452708907254303,
    "xPu": 0.0006393480257116619,
    "bPu": 0.020869996752000006,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "24612-24613 132kV",
    "from": 6747,
    "to": 6748,
    "rPu": 0.00038452708907254303,
    "xPu": 0.0006393480257116619,
    "bPu": 0.020869996752000006,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-17672 132kV",
    "from": 6834,
    "to": 6599,
    "rPu": 0.0029998852157943068,
    "xPu": 0.011200068870523416,
    "bPu": 0.008000003088,
    "ratingMva": 138.09294678585144,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-17673 132kV",
    "from": 6834,
    "to": 6599,
    "rPu": 0.003099747474747474,
    "xPu": 0.011500229568411386,
    "bPu": 0.0025999918560000003,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-18410 132kV",
    "from": 6834,
    "to": 6657,
    "rPu": 0.006699954086317722,
    "xPu": 0.016900252525252527,
    "bPu": 0.007500003984,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-18411 132kV",
    "from": 6834,
    "to": 6658,
    "rPu": 0.006699954086317722,
    "xPu": 0.016900252525252527,
    "bPu": 0.006399992016,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-23511 132kV",
    "from": 6834,
    "to": 6717,
    "rPu": 0.008631772268135903,
    "xPu": 0.0276078971533517,
    "bPu": 0.006250006224000001,
    "ratingMva": 177.64605902749437,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-23513 132kV",
    "from": 6834,
    "to": 6719,
    "rPu": 0.008630050505050505,
    "xPu": 0.027610192837465564,
    "bPu": 0.006250006224000001,
    "ratingMva": 177.64605902749437,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-23514 132kV",
    "from": 6834,
    "to": 6720,
    "rPu": 0.004199954086317722,
    "xPu": 0.009500114784205692,
    "bPu": 0.32620000089600004,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-23515 132kV",
    "from": 6834,
    "to": 6721,
    "rPu": 0.0033000459136822767,
    "xPu": 0.007400137741046832,
    "bPu": 0.253299988656,
    "ratingMva": 149.06722070260784,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-24611 132kV",
    "from": 6834,
    "to": 6746,
    "rPu": 0.003876836547291092,
    "xPu": 0.007167699724517905,
    "bPu": 0.000959992704,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "IVER 132KV-24613 132kV",
    "from": 6834,
    "to": 6748,
    "rPu": 0.0037425390266299357,
    "xPu": 0.006974862258953168,
    "bPu": 0.000959992704,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "14910-LALEHAM 132KV 132kV",
    "from": 6602,
    "to": 6835,
    "rPu": 0.002408746556473829,
    "xPu": 0.003099747474747474,
    "bPu": 0.07529999400000001,
    "ratingMva": 125.06099650970322,
    "circuits": 1
  },
  {
    "name": "14911-LALEHAM 132KV 132kV",
    "from": 6603,
    "to": 6835,
    "rPu": 0.002486225895316804,
    "xPu": 0.0031307392102846647,
    "bPu": 0.07410000312000001,
    "ratingMva": 125.06099650970322,
    "circuits": 1
  },
  {
    "name": "18045-23712 132kV",
    "from": 6653,
    "to": 6726,
    "rPu": 0.000680096418732782,
    "xPu": 0.002200413223140495,
    "bPu": 0.035949998304,
    "ratingMva": 198.90871474120985,
    "circuits": 1
  },
  {
    "name": "LALEHAM 132KV-18045 132kV",
    "from": 6835,
    "to": 6653,
    "rPu": 2.8122130394857e-05,
    "xPu": 9.182736455463701e-05,
    "bPu": 0.0014999973120000001,
    "ratingMva": 198.90871474120985,
    "circuits": 1
  },
  {
    "name": "LALEHAM 132KV-23710 132kV",
    "from": 6835,
    "to": 6724,
    "rPu": 0.002005853994490357,
    "xPu": 0.005702479338842975,
    "bPu": 0.013970005632000002,
    "ratingMva": 106.0846478619786,
    "circuits": 1
  },
  {
    "name": "LALEHAM 132KV-23711 132kV",
    "from": 6835,
    "to": 6725,
    "rPu": 0.002002410468319559,
    "xPu": 0.005692722681359045,
    "bPu": 0.013810001039999999,
    "ratingMva": 106.0846478619786,
    "circuits": 1
  },
  {
    "name": "LALEHAM 132KV-23713 132kV",
    "from": 6835,
    "to": 6727,
    "rPu": 0.0007087924701561061,
    "xPu": 0.002292240587695133,
    "bPu": 0.037449995616,
    "ratingMva": 198.90871474120985,
    "circuits": 1
  },
  {
    "name": "13210-CHICHESTER 132KV 132kV",
    "from": 6567,
    "to": 6805,
    "rPu": 0.02131026170798898,
    "xPu": 0.06755337465564738,
    "bPu": 0.037760003424,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "13211-CHICHESTER 132KV 132kV",
    "from": 6568,
    "to": 6805,
    "rPu": 0.02131026170798898,
    "xPu": 0.06755337465564738,
    "bPu": 0.037760003424,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "15311-15315 132kV",
    "from": 6605,
    "to": 6608,
    "rPu": 0.00030016069788797,
    "xPu": 0.0007001836547291091,
    "bPu": 9.9996336e-05,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "15311-FAREHAM 132KV 132kV",
    "from": 6605,
    "to": 6822,
    "rPu": 0.00250975665748393,
    "xPu": 0.009783631772268136,
    "bPu": 0.06621999912000001,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "15313-15314 132kV",
    "from": 6606,
    "to": 6607,
    "rPu": 0.000169880624426078,
    "xPu": 0.000364439853076216,
    "bPu": 0.005519992896,
    "ratingMva": 125.9755193360996,
    "circuits": 1
  },
  {
    "name": "15313-FORT WIDLEY 132KV 132kV",
    "from": 6606,
    "to": 6633,
    "rPu": 0.00250975665748393,
    "xPu": 0.009783631772268136,
    "bPu": 0.06621999912000001,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "15314-15316 132kV",
    "from": 6607,
    "to": 6609,
    "rPu": 0.004065656565656566,
    "xPu": 0.009182736455463728,
    "bPu": 0.001999996416,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "15315-15317 132kV",
    "from": 6608,
    "to": 6610,
    "rPu": 0.004065656565656566,
    "xPu": 0.009182736455463728,
    "bPu": 0.001999996416,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "15316-20212 132kV",
    "from": 6609,
    "to": 6678,
    "rPu": 0.004065656565656566,
    "xPu": 0.009182736455463728,
    "bPu": 0.001999996416,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "15317-20212 132kV",
    "from": 6610,
    "to": 6678,
    "rPu": 0.004065656565656566,
    "xPu": 0.009182736455463728,
    "bPu": 0.001999996416,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "16191-LOVEDEAN 132KV 132kV",
    "from": 6629,
    "to": 6839,
    "rPu": 0.00019972451790633598,
    "xPu": 0.000960169880624426,
    "bPu": 0.027110001600000003,
    "ratingMva": 208.05394300517355,
    "circuits": 1
  },
  {
    "name": "16192-LOVEDEAN 132KV 132kV",
    "from": 6630,
    "to": 6839,
    "rPu": 0.000210055096418732,
    "xPu": 0.000969926538108356,
    "bPu": 0.027630003456000002,
    "ratingMva": 208.05394300517355,
    "circuits": 1
  },
  {
    "name": "16194-17534 132kV",
    "from": 6631,
    "to": 6650,
    "rPu": 0.0010422405876951328,
    "xPu": 0.002743916437098255,
    "bPu": 0.045799994591999994,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "16211-26113 132kV",
    "from": 6632,
    "to": 6766,
    "rPu": 0.003360881542699724,
    "xPu": 0.007590679522497704,
    "bPu": 0.0016500005279999998,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "16212-16191 132kV",
    "from": 6633,
    "to": 6629,
    "rPu": 0.0023100321395775943,
    "xPu": 0.01115989439853076,
    "bPu": 0.002909999664,
    "ratingMva": 422.96680720831984,
    "circuits": 1
  },
  {
    "name": "16266-LOVEDEAN 132KV 132kV",
    "from": 6631,
    "to": 6839,
    "rPu": 0.009925390266299357,
    "xPu": 0.02613234618916437,
    "bPu": 0.43620001286399995,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "16267-LOVEDEAN 132KV 132kV",
    "from": 6634,
    "to": 6839,
    "rPu": 0.000162993572084481,
    "xPu": 0.000740932047750229,
    "bPu": 0.020844453168,
    "ratingMva": 208.05394300517355,
    "circuits": 1
  },
  {
    "name": "16268-LOVEDEAN 132KV 132kV",
    "from": 6635,
    "to": 6839,
    "rPu": 0.000110192837465564,
    "xPu": 0.000499885215794306,
    "bPu": 0.014070001968000002,
    "ratingMva": 208.05394300517355,
    "circuits": 1
  },
  {
    "name": "16910-LOVEDEAN 132KV 132kV",
    "from": 6642,
    "to": 6839,
    "rPu": 0.005777089072543618,
    "xPu": 0.016420454545454544,
    "bPu": 0.072489990672,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "16911-16912 132kV",
    "from": 6643,
    "to": 6644,
    "rPu": 0.00031795224977043104,
    "xPu": 0.000903351698806244,
    "bPu": 0.003989991456,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "16912-LOVEDEAN 132KV 132kV",
    "from": 6644,
    "to": 6839,
    "rPu": 0.005459136822773186,
    "xPu": 0.015517102846648301,
    "bPu": 0.068499999216,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "17534-LOVEDEAN 132KV 132kV",
    "from": 6650,
    "to": 6839,
    "rPu": 0.008883149678604225,
    "xPu": 0.02338842975206611,
    "bPu": 0.39039998342399995,
    "ratingMva": 141.06514597163962,
    "circuits": 1
  },
  {
    "name": "20212-20213 132kV",
    "from": 6678,
    "to": 6679,
    "rPu": 0.0,
    "xPu": 9.986225895316799e-05,
    "bPu": 0.0,
    "ratingMva": 155.9261419005806,
    "circuits": 1
  },
  {
    "name": "21410-26113 132kV",
    "from": 6695,
    "to": 6766,
    "rPu": 0.0035904499540863177,
    "xPu": 0.004767561983471073,
    "bPu": 0.131970003264,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "21411-26110 132kV",
    "from": 6696,
    "to": 6763,
    "rPu": 0.003574954086317722,
    "xPu": 0.004923094582185491,
    "bPu": 0.13704002136,
    "ratingMva": 123.91784297670776,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-15311 132kV",
    "from": 6633,
    "to": 6605,
    "rPu": 0.002686524334251607,
    "xPu": 0.009358356290174473,
    "bPu": 0.003369993264,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-15313 132kV",
    "from": 6633,
    "to": 6606,
    "rPu": 0.002686524334251607,
    "xPu": 0.009358356290174473,
    "bPu": 0.003369993264,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-16192 132kV",
    "from": 6633,
    "to": 6630,
    "rPu": 0.0023100321395775943,
    "xPu": 0.01115989439853076,
    "bPu": 0.002909999664,
    "ratingMva": 422.96680720831984,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-16211 132kV",
    "from": 6633,
    "to": 6632,
    "rPu": 2.9843893480257e-05,
    "xPu": 0.00011076675849403099,
    "bPu": 0.002060004672,
    "ratingMva": 182.90456527927344,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-16267 132kV",
    "from": 6633,
    "to": 6634,
    "rPu": 0.002319788797061524,
    "xPu": 0.01120982552800735,
    "bPu": 0.00292000104,
    "ratingMva": 422.96680720831984,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-16268 132kV",
    "from": 6633,
    "to": 6635,
    "rPu": 0.002319788797061524,
    "xPu": 0.01120982552800735,
    "bPu": 0.00292000104,
    "ratingMva": 422.96680720831984,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-26110 132kV",
    "from": 6633,
    "to": 6763,
    "rPu": 0.00193698347107438,
    "xPu": 0.006197199265381084,
    "bPu": 0.0014000009760000002,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-26111 132kV",
    "from": 6633,
    "to": 6764,
    "rPu": 0.003034320477502295,
    "xPu": 0.00685204315886134,
    "bPu": 0.001489995936,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "FORT WIDLEY 132KV-26112 132kV",
    "from": 6633,
    "to": 6765,
    "rPu": 0.001937557392102846,
    "xPu": 0.0061966253443526175,
    "bPu": 0.0014000009760000002,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "10512-22519 132kV",
    "from": 6521,
    "to": 6711,
    "rPu": 0.005525137741046832,
    "xPu": 0.017614784205693297,
    "bPu": 0.003960004752,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "10512-22533 132kV",
    "from": 6521,
    "to": 6709,
    "rPu": 0.00929981634527089,
    "xPu": 0.029740013774104682,
    "bPu": 0.006740003951999998,
    "ratingMva": 157.06929543357606,
    "circuits": 1
  },
  {
    "name": "10910-10911 132kV",
    "from": 6527,
    "to": 6528,
    "rPu": 0.007038567493112947,
    "xPu": 0.02609217171717172,
    "bPu": 0.007479339120000001,
    "ratingMva": 80.0,
    "circuits": 1
  },
  {
    "name": "10911-13510 132kV",
    "from": 6528,
    "to": 6579,
    "rPu": 0.000158402203856749,
    "xPu": 0.00055153810835629,
    "bPu": 0.00019854648,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10912-10913 132kV",
    "from": 6529,
    "to": 6530,
    "rPu": 0.006971992653810836,
    "xPu": 0.026042814508723602,
    "bPu": 0.005997880944,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "10913-13512 132kV",
    "from": 6530,
    "to": 6581,
    "rPu": 0.000158402203856749,
    "xPu": 0.00055153810835629,
    "bPu": 0.00019854648,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "11910-16869 132kV",
    "from": 6548,
    "to": 6640,
    "rPu": 0.007932162534435261,
    "xPu": 0.03137339302112029,
    "bPu": 0.011857972896000001,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "11912-19218 132kV",
    "from": 6548,
    "to": 6668,
    "rPu": 0.007932162534435261,
    "xPu": 0.03137339302112029,
    "bPu": 0.011857972896000001,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "13511-10911 132kV",
    "from": 6580,
    "to": 6528,
    "rPu": 0.00199724517906336,
    "xPu": 0.00695649678604224,
    "bPu": 0.002504142432,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "13511-19219 132kV",
    "from": 6580,
    "to": 6669,
    "rPu": 0.005872933884297521,
    "xPu": 0.02048611111111111,
    "bPu": 0.010386690336000003,
    "ratingMva": 247.4,
    "circuits": 1
  },
  {
    "name": "13511-22110 132kV",
    "from": 6580,
    "to": 6705,
    "rPu": 0.003961776859504132,
    "xPu": 0.014938590449954086,
    "bPu": 0.028609389072000006,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "13513-10913 132kV",
    "from": 6582,
    "to": 6530,
    "rPu": 0.00199724517906336,
    "xPu": 0.00695649678604224,
    "bPu": 0.002504142432,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "13513-19218 132kV",
    "from": 6582,
    "to": 6668,
    "rPu": 0.005872933884297521,
    "xPu": 0.02048611111111111,
    "bPu": 0.010386690336000003,
    "ratingMva": 247.4,
    "circuits": 1
  },
  {
    "name": "13513-22111 132kV",
    "from": 6582,
    "to": 6706,
    "rPu": 0.003971533516988061,
    "xPu": 0.014936868686868686,
    "bPu": 0.029033402112000003,
    "ratingMva": 139.2,
    "circuits": 1
  },
  {
    "name": "15637-19115 132kV",
    "from": 6622,
    "to": 6640,
    "rPu": 0.005053374655647382,
    "xPu": 0.01623565197428834,
    "bPu": 0.00664385832,
    "ratingMva": 171.5,
    "circuits": 1
  },
  {
    "name": "15637-21313 132kV",
    "from": 6622,
    "to": 6694,
    "rPu": 0.015425849403122131,
    "xPu": 0.040856864095500454,
    "bPu": 0.017666123904000002,
    "ratingMva": 112.0,
    "circuits": 1
  },
  {
    "name": "16885-21330 132kV",
    "from": 6641,
    "to": 6693,
    "rPu": 0.0029654499540863175,
    "xPu": 0.009484044995408633,
    "bPu": 0.002150365536,
    "ratingMva": 156.6,
    "circuits": 1
  },
  {
    "name": "17310-20710 132kV",
    "from": 6649,
    "to": 6684,
    "rPu": 0.001106519742883379,
    "xPu": 0.0041328053259871425,
    "bPu": 0.000951803424,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "17310-21313 132kV",
    "from": 6649,
    "to": 6694,
    "rPu": 0.002042584940312212,
    "xPu": 0.009327938475665747,
    "bPu": 0.024074252928000008,
    "ratingMva": 139.2,
    "circuits": 1
  },
  {
    "name": "17310-25210 132kV",
    "from": 6649,
    "to": 6758,
    "rPu": 0.010496441689623506,
    "xPu": 0.03920626721763085,
    "bPu": 0.0090295524,
    "ratingMva": 176.0,
    "circuits": 1
  },
  {
    "name": "18910-19217 132kV",
    "from": 6641,
    "to": 6669,
    "rPu": 0.010924012855831035,
    "xPu": 0.040550390266299356,
    "bPu": 0.010904914944,
    "ratingMva": 133.1,
    "circuits": 1
  },
  {
    "name": "18911-16874 132kV",
    "from": 6641,
    "to": 6640,
    "rPu": 0.010859159779614325,
    "xPu": 0.04137396694214876,
    "bPu": 0.131028236064,
    "ratingMva": 166.9,
    "circuits": 1
  },
  {
    "name": "19114-16874 132kV",
    "from": 6667,
    "to": 6640,
    "rPu": 0.0,
    "xPu": 9.986225895316799e-05,
    "bPu": 0.0,
    "ratingMva": 999.0,
    "circuits": 1
  },
  {
    "name": "19216-21331 132kV",
    "from": 6668,
    "to": 6694,
    "rPu": 0.016262626262626263,
    "xPu": 0.046246556473829206,
    "bPu": 0.010384233552,
    "ratingMva": 123.7,
    "circuits": 1
  },
  {
    "name": "19218-22510 132kV",
    "from": 6668,
    "to": 6709,
    "rPu": 0.01921602387511478,
    "xPu": 0.06089416896235078,
    "bPu": 0.02978266896,
    "ratingMva": 156.6,
    "circuits": 1
  },
  {
    "name": "19219-22515 132kV",
    "from": 6669,
    "to": 6710,
    "rPu": 0.01920339761248852,
    "xPu": 0.06086834251606979,
    "bPu": 0.0293903676,
    "ratingMva": 156.6,
    "circuits": 1
  },
  {
    "name": "20710-23122 132kV",
    "from": 6684,
    "to": 6715,
    "rPu": 0.007232552800734618,
    "xPu": 0.023132460973370062,
    "bPu": 0.005244989904,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "21312-23110 132kV",
    "from": 6693,
    "to": 6714,
    "rPu": 0.026937557392102844,
    "xPu": 0.08615530303030303,
    "bPu": 0.019534638816,
    "ratingMva": 156.6,
    "circuits": 1
  },
  {
    "name": "21331-24811 132kV",
    "from": 6694,
    "to": 6752,
    "rPu": 0.00517791551882461,
    "xPu": 0.02100034435261708,
    "bPu": 0.027792029232000002,
    "ratingMva": 139.2,
    "circuits": 1
  },
  {
    "name": "22511-22515 132kV",
    "from": 6709,
    "to": 6710,
    "rPu": 0.0008333333333333331,
    "xPu": 0.002665289256198346,
    "bPu": 0.000604316592,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "22512-23111 132kV",
    "from": 6709,
    "to": 6714,
    "rPu": 0.030934343434343436,
    "xPu": 0.07552571166207529,
    "bPu": 0.018340885728000005,
    "ratingMva": 117.1,
    "circuits": 1
  },
  {
    "name": "22515-22519 132kV",
    "from": 6710,
    "to": 6711,
    "rPu": 0.002975206611570248,
    "xPu": 0.009485192837465564,
    "bPu": 0.002139998256,
    "ratingMva": 156.61203402037788,
    "circuits": 1
  },
  {
    "name": "23122-24214 132kV",
    "from": 6715,
    "to": 6737,
    "rPu": 0.013507231404958676,
    "xPu": 0.04320018365472911,
    "bPu": 0.009795023568,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "24212-24214 132kV",
    "from": 6736,
    "to": 6737,
    "rPu": 0.009828971533516986,
    "xPu": 0.03143709825528007,
    "bPu": 0.007127949312,
    "ratingMva": 138.32157749245053,
    "circuits": 1
  },
  {
    "name": "24810-25211 132kV",
    "from": 6752,
    "to": 6758,
    "rPu": 0.0073995638200183645,
    "xPu": 0.02763888888888889,
    "bPu": 0.00636550992,
    "ratingMva": 176.04564408130068,
    "circuits": 1
  },
  {
    "name": "24810-26210 132kV",
    "from": 6752,
    "to": 6767,
    "rPu": 0.009171831955922865,
    "xPu": 0.007917814508723598,
    "bPu": 0.126615886848,
    "ratingMva": 50.07012474520111,
    "circuits": 1
  },
  {
    "name": "24811-26211 132kV",
    "from": 6752,
    "to": 6768,
    "rPu": 0.009217171717171716,
    "xPu": 0.007956841138659321,
    "bPu": 0.127244562192,
    "ratingMva": 50.07012474520111,
    "circuits": 1
  },
  {
    "name": "13473-ANDOVER 132KV 132kV",
    "from": 6575,
    "to": 6789,
    "rPu": 7.5183654729109e-05,
    "xPu": 0.000235881542699724,
    "bPu": 0.0,
    "ratingMva": 189.99211718384527,
    "circuits": 1
  },
  {
    "name": "13474-13343 132kV",
    "from": 6576,
    "to": 6572,
    "rPu": 2.0087235996326e-05,
    "xPu": 0.000139462809917355,
    "bPu": 0.0,
    "ratingMva": 243.72033323463185,
    "circuits": 1
  },
  {
    "name": "13475-13342 132kV",
    "from": 6577,
    "to": 6571,
    "rPu": 2.0087235996326e-05,
    "xPu": 0.000140036730945821,
    "bPu": 0.0,
    "ratingMva": 243.72033323463185,
    "circuits": 1
  },
  {
    "name": "13476-MELKSHAM 132KV 132kV",
    "from": 6578,
    "to": 6843,
    "rPu": 8.0922865013774e-05,
    "xPu": 0.000295569329660238,
    "bPu": 0.0,
    "ratingMva": 213.76971067015083,
    "circuits": 1
  },
  {
    "name": "16110-MELKSHAM 132KV 132kV",
    "from": 6627,
    "to": 6843,
    "rPu": 8.0922865013774e-05,
    "xPu": 0.000295569329660238,
    "bPu": 0.0,
    "ratingMva": 213.76971067015083,
    "circuits": 1
  },
  {
    "name": "24920-ANDOVER 132KV 132kV",
    "from": 6753,
    "to": 6789,
    "rPu": 7.460973370064199e-05,
    "xPu": 0.000234733700642791,
    "bPu": 0.0,
    "ratingMva": 189.99211718384527,
    "circuits": 1
  },
  {
    "name": "ANDOVER 132KV-24920 132kV",
    "from": 6789,
    "to": 6753,
    "rPu": 0.000142906336088154,
    "xPu": 0.000448232323232323,
    "bPu": 0.0,
    "ratingMva": 189.99211718384527,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-13473 132kV",
    "from": 6843,
    "to": 6575,
    "rPu": 0.00016012396694214799,
    "xPu": 0.000503902662993572,
    "bPu": 0.0,
    "ratingMva": 189.99211718384527,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-13474 132kV",
    "from": 6843,
    "to": 6576,
    "rPu": 0.00043560606060606,
    "xPu": 0.000724288337924701,
    "bPu": 0.0,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-13475 132kV",
    "from": 6843,
    "to": 6577,
    "rPu": 0.00043560606060606,
    "xPu": 0.000724288337924701,
    "bPu": 0.0,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-14157 132kV",
    "from": 6843,
    "to": 6596,
    "rPu": 0.001022727272727272,
    "xPu": 0.002133264462809917,
    "bPu": 0.0,
    "ratingMva": 165.9858929909406,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-14727 132kV",
    "from": 6843,
    "to": 6601,
    "rPu": 1.7791551882460002e-05,
    "xPu": 5.5670339761248e-05,
    "bPu": 0.0,
    "ratingMva": 189.99211718384527,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-20510 132kV",
    "from": 6843,
    "to": 6680,
    "rPu": 0.000629591368227731,
    "xPu": 0.001046831955922865,
    "bPu": 0.0,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-20511 132kV",
    "from": 6843,
    "to": 6681,
    "rPu": 0.000629591368227731,
    "xPu": 0.001046831955922865,
    "bPu": 0.0,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "MELKSHAM 132KV-20512 132kV",
    "from": 6843,
    "to": 6682,
    "rPu": 0.000629591368227731,
    "xPu": 0.001046831955922865,
    "bPu": 0.0,
    "ratingMva": 152.95394271479242,
    "circuits": 1
  },
  {
    "name": "10010-10037 132kV",
    "from": 6500,
    "to": 6509,
    "rPu": 0.00165633608815427,
    "xPu": 0.005300734618916437,
    "bPu": 0.002348162784,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "10010-11434 132kV",
    "from": 6500,
    "to": 6541,
    "rPu": 0.00016873278,
    "xPu": 0.00123966942,
    "bPu": 0.02720705409,
    "ratingMva": 270.0,
    "circuits": 1
  },
  {
    "name": "10020-24315 132kV",
    "from": 6501,
    "to": 6740,
    "rPu": 0.000228994490358126,
    "xPu": 0.000843089990817263,
    "bPu": 0.000320723568,
    "ratingMva": 296.7626571656212,
    "circuits": 1
  },
  {
    "name": "10021-10010 132kV",
    "from": 6501,
    "to": 6500,
    "rPu": 0.0016081267217630851,
    "xPu": 0.00592516069788797,
    "bPu": 0.0022263516,
    "ratingMva": 296.7626571656212,
    "circuits": 1
  },
  {
    "name": "10023-24315 132kV",
    "from": 6502,
    "to": 6740,
    "rPu": 0.0016041092745638199,
    "xPu": 0.004999426078971533,
    "bPu": 0.002220671376,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "10026-24011 132kV",
    "from": 6503,
    "to": 6532,
    "rPu": 0.002541322314049586,
    "xPu": 0.014803719008264464,
    "bPu": 0.003531966768,
    "ratingMva": 296.9912878722202,
    "circuits": 1
  },
  {
    "name": "10032-24020 132kV",
    "from": 6504,
    "to": 6733,
    "rPu": 0.004962121212121212,
    "xPu": 0.01719639577594123,
    "bPu": 0.0061645415040000005,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10033-MINETY 132KV 132kV",
    "from": 6505,
    "to": 6844,
    "rPu": 1.3200183654729e-05,
    "xPu": 7.5757575757575e-05,
    "bPu": 1.8103536e-05,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10034-10024 132kV",
    "from": 6506,
    "to": 6503,
    "rPu": 0.002315771349862259,
    "xPu": 0.013490587695133149,
    "bPu": 0.0032185961279999997,
    "ratingMva": 296.9912878722202,
    "circuits": 1
  },
  {
    "name": "10034-MINETY 132KV 132kV",
    "from": 6506,
    "to": 6844,
    "rPu": 1.1478420569329e-05,
    "xPu": 6.7722681359044e-05,
    "bPu": 1.6099775999999e-05,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "10035-24652 132kV",
    "from": 6507,
    "to": 6749,
    "rPu": 0.0038280532598714417,
    "xPu": 0.011931244260789715,
    "bPu": 0.005299544448,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "10036-24322 132kV",
    "from": 6508,
    "to": 6744,
    "rPu": 0.00165633608815427,
    "xPu": 0.005300734618916437,
    "bPu": 0.002348162784,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "10037-23911 132kV",
    "from": 6509,
    "to": 6729,
    "rPu": 0.002641758494031221,
    "xPu": 0.008452708907254362,
    "bPu": 0.0037444350240000003,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "11053-10033 132kV",
    "from": 6531,
    "to": 6505,
    "rPu": 0.0048570936639118455,
    "xPu": 0.028290289256198344,
    "bPu": 0.006749552304,
    "ratingMva": 296.9912878722202,
    "circuits": 1
  },
  {
    "name": "11433-24322 132kV",
    "from": 6540,
    "to": 6744,
    "rPu": 1.6069788797061002e-05,
    "xPu": 0.000129132231404958,
    "bPu": 0.002859226128,
    "ratingMva": 270.01286449352745,
    "circuits": 1
  },
  {
    "name": "13611-13610 132kV",
    "from": 6584,
    "to": 6583,
    "rPu": 0.005771923783287419,
    "xPu": 0.02000286960514233,
    "bPu": 0.00717058584,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "13611-MINETY 132KV 132kV",
    "from": 6584,
    "to": 6844,
    "rPu": 0.001722337006427915,
    "xPu": 0.002009297520661157,
    "bPu": 0.002391897024,
    "ratingMva": 134.8921168934641,
    "circuits": 1
  },
  {
    "name": "13621-24019 132kV",
    "from": 6585,
    "to": 6733,
    "rPu": 0.000816689623507805,
    "xPu": 0.002829430670339761,
    "bPu": 0.00101433816,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "23910-10036 132kV",
    "from": 6728,
    "to": 6508,
    "rPu": 0.002664141414141414,
    "xPu": 0.008525022956841138,
    "bPu": 0.003776338368,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "23912-11388 132kV",
    "from": 6730,
    "to": 6539,
    "rPu": 0.001764233241505968,
    "xPu": 0.0049236685032139575,
    "bPu": 0.055982771856,
    "ratingMva": 184.0477188122689,
    "circuits": 1
  },
  {
    "name": "23913-11386 132kV",
    "from": 6731,
    "to": 6538,
    "rPu": 0.004006542699724518,
    "xPu": 0.0016213269054178138,
    "bPu": 0.010301800608000001,
    "ratingMva": 184.9622416386653,
    "circuits": 1
  },
  {
    "name": "24014-24316 132kV",
    "from": 6732,
    "to": 6741,
    "rPu": 0.004752066115702479,
    "xPu": 0.014811179981634528,
    "bPu": 0.006578675136,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "24014-MINETY 132KV 132kV",
    "from": 6732,
    "to": 6844,
    "rPu": 0.00170511937557392,
    "xPu": 0.005313934802571166,
    "bPu": 0.0023602550399999993,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "24315-24317 132kV",
    "from": 6740,
    "to": 6742,
    "rPu": 0.00019054178145087202,
    "xPu": 0.00038108356290174404,
    "bPu": 0.005080002048,
    "ratingMva": 166.900415817337,
    "circuits": 1
  },
  {
    "name": "24316-24318 132kV",
    "from": 6741,
    "to": 6743,
    "rPu": 0.00018824609733700598,
    "xPu": 0.00037706611570247897,
    "bPu": 0.005024001311999999,
    "ratingMva": 166.900415817337,
    "circuits": 1
  },
  {
    "name": "24322-24316 132kV",
    "from": 6744,
    "to": 6741,
    "rPu": 0.0018359733700642792,
    "xPu": 0.006764807162534435,
    "bPu": 0.002546047152,
    "ratingMva": 296.7626571656212,
    "circuits": 1
  },
  {
    "name": "24652-10022 132kV",
    "from": 6749,
    "to": 6502,
    "rPu": 0.000983126721763085,
    "xPu": 0.0030641643709825527,
    "bPu": 0.001361023488,
    "ratingMva": 299.9634870580084,
    "circuits": 1
  },
  {
    "name": "MINETY 132KV-11527 132kV",
    "from": 6844,
    "to": 6542,
    "rPu": 4.6487603305785006e-05,
    "xPu": 0.00015495867768595,
    "bPu": 0.00040345272,
    "ratingMva": 200.05186827420533,
    "circuits": 1
  },
  {
    "name": "MINETY 132KV-13621 132kV",
    "from": 6844,
    "to": 6585,
    "rPu": 0.001095041322314049,
    "xPu": 0.0011862947658402199,
    "bPu": 0.001459991808,
    "ratingMva": 134.8921168934641,
    "circuits": 1
  },
  {
    "name": "15050-19552 132kV",
    "from": 6604,
    "to": 6672,
    "rPu": 0.007420224977043157,
    "xPu": 0.01675734618916437,
    "bPu": 0.003649996944,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "15050-BG TRANSCO LOCKERLEY 132KV 132kV",
    "from": 6604,
    "to": 6796,
    "rPu": 0.009681473829201101,
    "xPu": 0.02186524334251607,
    "bPu": 0.00476999424,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19516-20634 132kV",
    "from": 6670,
    "to": 6683,
    "rPu": 0.00047520661157024696,
    "xPu": 0.00356232782369146,
    "bPu": 0.044879989968,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "19517-19911 132kV",
    "from": 6670,
    "to": 6673,
    "rPu": 0.000400022956841138,
    "xPu": 0.0025998622589531676,
    "bPu": 0.077500000512,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "19520-19549 132kV",
    "from": 6670,
    "to": 6671,
    "rPu": 0.017979797979797978,
    "xPu": 0.040606060606060604,
    "bPu": 0.008849998080000001,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19549-BG TRANSCO LOCKERLEY 132KV 132kV",
    "from": 6671,
    "to": 6796,
    "rPu": 0.0044949494949494935,
    "xPu": 0.010151515151515151,
    "bPu": 0.002210007888,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "19910-19913 132kV",
    "from": 6673,
    "to": 6674,
    "rPu": 0.00028007346189164303,
    "xPu": 0.002099977043158861,
    "bPu": 0.0041599974239999995,
    "ratingMva": 222.9149389341145,
    "circuits": 1
  },
  {
    "name": "19910-NURSLING 132KV 132kV",
    "from": 6673,
    "to": 6755,
    "rPu": 0.000862603305785123,
    "xPu": 0.007132116620752984,
    "bPu": 0.017079997968,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "19911-22611 132kV",
    "from": 6673,
    "to": 6713,
    "rPu": 0.001600091827364554,
    "xPu": 0.011900252525252526,
    "bPu": 0.021599992656000003,
    "ratingMva": 222.9149389341145,
    "circuits": 1
  },
  {
    "name": "19913-22610 132kV",
    "from": 6674,
    "to": 6712,
    "rPu": 0.00132001836547291,
    "xPu": 0.009900137741046831,
    "bPu": 0.019630000368000004,
    "ratingMva": 222.9149389341145,
    "circuits": 1
  },
  {
    "name": "22407-24710 132kV",
    "from": 6707,
    "to": 6750,
    "rPu": 0.003464187327823691,
    "xPu": 0.010798324150596877,
    "bPu": 0.00898999992,
    "ratingMva": 160.04149461936424,
    "circuits": 1
  },
  {
    "name": "22407-NURSLING 132KV 132kV",
    "from": 6707,
    "to": 6755,
    "rPu": 0.000396579430670339,
    "xPu": 0.0033689164370982547,
    "bPu": 0.014929998336,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "22408-24711 132kV",
    "from": 6708,
    "to": 6751,
    "rPu": 0.003473943985307621,
    "xPu": 0.01081267217630854,
    "bPu": 0.009069993504,
    "ratingMva": 141.979668798036,
    "circuits": 1
  },
  {
    "name": "22408-NURSLING 132KV 132kV",
    "from": 6708,
    "to": 6755,
    "rPu": 0.00039830119375573904,
    "xPu": 0.0033918732782369137,
    "bPu": 0.015720002496,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "25110-25114 132kV",
    "from": 6754,
    "to": 6756,
    "rPu": 0.0035858585858585864,
    "xPu": 0.008098025711662075,
    "bPu": 0.001769999615999999,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "25111-25113 132kV",
    "from": 6754,
    "to": 6755,
    "rPu": 0.017489669421487605,
    "xPu": 0.03949839302112029,
    "bPu": 0.008609999904,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "25116-25114 132kV",
    "from": 6757,
    "to": 6756,
    "rPu": 0.016901974288337923,
    "xPu": 0.05298496326905418,
    "bPu": 0.02345000328,
    "ratingMva": 247.3784245402173,
    "circuits": 1
  },
  {
    "name": "NURSLING 132KV-19552 132kV",
    "from": 6755,
    "to": 6672,
    "rPu": 0.007722681359044995,
    "xPu": 0.01744146005509642,
    "bPu": 0.00380000016,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "NURSLING 132KV-20633 132kV",
    "from": 6755,
    "to": 6683,
    "rPu": 0.0005251377410468311,
    "xPu": 0.0039376721763085395,
    "bPu": 0.049609996127999996,
    "ratingMva": 273.899586505712,
    "circuits": 1
  },
  {
    "name": "NURSLING 132KV-25114 132kV",
    "from": 6755,
    "to": 6756,
    "rPu": 0.015155532598714416,
    "xPu": 0.03421200642791552,
    "bPu": 0.008809992576,
    "ratingMva": 123.68921227010864,
    "circuits": 1
  },
  {
    "name": "28029-28030 132kV",
    "from": 6773,
    "to": 6774,
    "rPu": 0.005922291092745638,
    "xPu": 0.08997130394857669,
    "bPu": 0.121803500016,
    "ratingMva": 133.06307124067143,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV",
    "from": 7500,
    "to": 7517,
    "rPu": 0.006353900665306035,
    "xPu": 0.01629205298796419,
    "bPu": 0.0034000436017913426,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#2",
    "from": 7500,
    "to": 7517,
    "rPu": 0.006353900665306035,
    "xPu": 0.01629205298796419,
    "bPu": 0.0034000436017913426,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#3",
    "from": 7502,
    "to": 7600,
    "rPu": 0.008103576394431355,
    "xPu": 0.020778401011362448,
    "bPu": 0.004336314733712731,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#4",
    "from": 7502,
    "to": 7600,
    "rPu": 0.008103576394431355,
    "xPu": 0.020778401011362448,
    "bPu": 0.004336314733712731,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#5",
    "from": 7504,
    "to": 7599,
    "rPu": 0.00908874455687066,
    "xPu": 0.023304473222745283,
    "bPu": 0.004863489281102191,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#6",
    "from": 7504,
    "to": 7599,
    "rPu": 0.00908874455687066,
    "xPu": 0.023304473222745283,
    "bPu": 0.004863489281102191,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#7",
    "from": 7506,
    "to": 7516,
    "rPu": 0.008223965924237277,
    "xPu": 0.021087092113428914,
    "bPu": 0.004400736523114373,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#8",
    "from": 7506,
    "to": 7516,
    "rPu": 0.008223965924237277,
    "xPu": 0.021087092113428914,
    "bPu": 0.004400736523114373,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#9",
    "from": 7508,
    "to": 7517,
    "rPu": 0.006710680998431207,
    "xPu": 0.01720687435495181,
    "bPu": 0.003590960764772958,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#10",
    "from": 7508,
    "to": 7517,
    "rPu": 0.006710680998431207,
    "xPu": 0.01720687435495181,
    "bPu": 0.003590960764772958,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#11",
    "from": 7510,
    "to": 7600,
    "rPu": 0.011324228990665758,
    "xPu": 0.02903648459145066,
    "bPu": 0.006059722106637413,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#12",
    "from": 7510,
    "to": 7600,
    "rPu": 0.011324228990665758,
    "xPu": 0.02903648459145066,
    "bPu": 0.006059722106637413,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#13",
    "from": 7512,
    "to": 7516,
    "rPu": 0.00215045880086466,
    "xPu": 0.005513996925294,
    "bPu": 0.0011507346544964605,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#14",
    "from": 7512,
    "to": 7516,
    "rPu": 0.00215045880086466,
    "xPu": 0.005513996925294,
    "bPu": 0.0011507346544964605,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#15",
    "from": 7514,
    "to": 7517,
    "rPu": 0.00031526598439027905,
    "xPu": 0.0008083743189494334,
    "bPu": 0.0001687023687577572,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#16",
    "from": 7514,
    "to": 7517,
    "rPu": 0.00031526598439027905,
    "xPu": 0.0008083743189494334,
    "bPu": 0.0001687023687577572,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#17",
    "from": 7518,
    "to": 7516,
    "rPu": 0.008291271161011365,
    "xPu": 0.021259669643618886,
    "bPu": 0.004436752311165691,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#18",
    "from": 7518,
    "to": 7516,
    "rPu": 0.008291271161011365,
    "xPu": 0.021259669643618886,
    "bPu": 0.004436752311165691,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#19",
    "from": 7520,
    "to": 7517,
    "rPu": 0.006328739922760592,
    "xPu": 0.016227538263488696,
    "bPu": 0.0033865798058942704,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#20",
    "from": 7520,
    "to": 7517,
    "rPu": 0.006328739922760592,
    "xPu": 0.016227538263488696,
    "bPu": 0.0033865798058942704,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#21",
    "from": 7522,
    "to": 7597,
    "rPu": 0.007463715228636697,
    "xPu": 0.01913773135547871,
    "bPu": 0.003993917838105914,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#22",
    "from": 7522,
    "to": 7597,
    "rPu": 0.007463715228636697,
    "xPu": 0.01913773135547871,
    "bPu": 0.003993917838105914,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#23",
    "from": 7524,
    "to": 7543,
    "rPu": 0.009139931532860716,
    "xPu": 0.02343572187913004,
    "bPu": 0.004890880006796146,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#24",
    "from": 7524,
    "to": 7543,
    "rPu": 0.009139931532860716,
    "xPu": 0.02343572187913004,
    "bPu": 0.004890880006796146,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#25",
    "from": 7526,
    "to": 7516,
    "rPu": 0.004380135272626459,
    "xPu": 0.011231116083657587,
    "bPu": 0.0023438595743228963,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#26",
    "from": 7526,
    "to": 7516,
    "rPu": 0.004380135272626459,
    "xPu": 0.011231116083657587,
    "bPu": 0.0023438595743228963,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#27",
    "from": 7528,
    "to": 7543,
    "rPu": 0.005934759617631204,
    "xPu": 0.015217332352900523,
    "bPu": 0.0031757565201288394,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#28",
    "from": 7528,
    "to": 7543,
    "rPu": 0.005934759617631204,
    "xPu": 0.015217332352900523,
    "bPu": 0.0031757565201288394,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#29",
    "from": 7530,
    "to": 7516,
    "rPu": 0.007433777429326112,
    "xPu": 0.01906096776750285,
    "bPu": 0.003977897785486353,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#30",
    "from": 7530,
    "to": 7516,
    "rPu": 0.007433777429326112,
    "xPu": 0.01906096776750285,
    "bPu": 0.003977897785486353,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#31",
    "from": 7533,
    "to": 7543,
    "rPu": 0.008134519320504689,
    "xPu": 0.020857741847447916,
    "bPu": 0.004352872640950847,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#32",
    "from": 7533,
    "to": 7543,
    "rPu": 0.008134519320504689,
    "xPu": 0.020857741847447916,
    "bPu": 0.004352872640950847,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#33",
    "from": 7536,
    "to": 7543,
    "rPu": 0.008730620486520676,
    "xPu": 0.02238620637569404,
    "bPu": 0.0046718530692410965,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#34",
    "from": 7536,
    "to": 7543,
    "rPu": 0.008730620486520676,
    "xPu": 0.02238620637569404,
    "bPu": 0.0046718530692410965,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#35",
    "from": 7538,
    "to": 7543,
    "rPu": 0.0022255654955458874,
    "xPu": 0.005706578193707403,
    "bPu": 0.0011909250902860798,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#36",
    "from": 7538,
    "to": 7543,
    "rPu": 0.0022255654955458874,
    "xPu": 0.005706578193707403,
    "bPu": 0.0011909250902860798,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#37",
    "from": 7545,
    "to": 7549,
    "rPu": 0.0015261777620492367,
    "xPu": 0.003913276312946761,
    "bPu": 0.0008166748598046909,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#38",
    "from": 7545,
    "to": 7549,
    "rPu": 0.0015261777620492367,
    "xPu": 0.003913276312946761,
    "bPu": 0.0008166748598046909,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#39",
    "from": 7545,
    "to": 7554,
    "rPu": 0.012576121493980826,
    "xPu": 0.032246465369181604,
    "bPu": 0.0067296238442060355,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#40",
    "from": 7545,
    "to": 7554,
    "rPu": 0.012576121493980826,
    "xPu": 0.032246465369181604,
    "bPu": 0.0067296238442060355,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#41",
    "from": 7547,
    "to": 7543,
    "rPu": 0.012370269716844158,
    "xPu": 0.031718640299600406,
    "bPu": 0.006619470246496748,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#42",
    "from": 7547,
    "to": 7543,
    "rPu": 0.012370269716844158,
    "xPu": 0.031718640299600406,
    "bPu": 0.006619470246496748,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#43",
    "from": 7550,
    "to": 7549,
    "rPu": 0.014943441216122668,
    "xPu": 0.03831651593877607,
    "bPu": 0.00799640321307663,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#44",
    "from": 7550,
    "to": 7549,
    "rPu": 0.014943441216122668,
    "xPu": 0.03831651593877607,
    "bPu": 0.00799640321307663,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#45",
    "from": 7550,
    "to": 7554,
    "rPu": 0.019075262061586704,
    "xPu": 0.04891092836304283,
    "bPu": 0.010207386948795995,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#46",
    "from": 7550,
    "to": 7554,
    "rPu": 0.019075262061586704,
    "xPu": 0.04891092836304283,
    "bPu": 0.010207386948795995,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#47",
    "from": 7552,
    "to": 7549,
    "rPu": 0.008835607300926812,
    "xPu": 0.022655403335709774,
    "bPu": 0.004728032692656227,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#48",
    "from": 7552,
    "to": 7549,
    "rPu": 0.008835607300926812,
    "xPu": 0.022655403335709774,
    "bPu": 0.004728032692656227,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#49",
    "from": 7552,
    "to": 7554,
    "rPu": 0.013623400293051586,
    "xPu": 0.034931795623209194,
    "bPu": 0.007290034490773919,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#50",
    "from": 7552,
    "to": 7554,
    "rPu": 0.013623400293051586,
    "xPu": 0.034931795623209194,
    "bPu": 0.007290034490773919,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#51",
    "from": 7557,
    "to": 7544,
    "rPu": 0.00932144582973863,
    "xPu": 0.02390114315317597,
    "bPu": 0.004988010345503397,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#52",
    "from": 7557,
    "to": 7544,
    "rPu": 0.00932144582973863,
    "xPu": 0.02390114315317597,
    "bPu": 0.004988010345503397,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#53",
    "from": 7559,
    "to": 7517,
    "rPu": 0.009141180050846534,
    "xPu": 0.023438923207298804,
    "bPu": 0.004891548102791505,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#54",
    "from": 7559,
    "to": 7517,
    "rPu": 0.009141180050846534,
    "xPu": 0.023438923207298804,
    "bPu": 0.004891548102791505,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#55",
    "from": 7561,
    "to": 7543,
    "rPu": 0.012168819208539577,
    "xPu": 0.031202100534716865,
    "bPu": 0.006511671817166783,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#56",
    "from": 7561,
    "to": 7543,
    "rPu": 0.012168819208539577,
    "xPu": 0.031202100534716865,
    "bPu": 0.006511671817166783,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#57",
    "from": 7566,
    "to": 7597,
    "rPu": 0.00583042364699728,
    "xPu": 0.014949804223069948,
    "bPu": 0.0031199251705253473,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#58",
    "from": 7566,
    "to": 7597,
    "rPu": 0.00583042364699728,
    "xPu": 0.014949804223069948,
    "bPu": 0.0031199251705253473,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#59",
    "from": 7568,
    "to": 7597,
    "rPu": 0.004819300993001653,
    "xPu": 0.01235718203333757,
    "bPu": 0.002578862083229107,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#60",
    "from": 7568,
    "to": 7597,
    "rPu": 0.004819300993001653,
    "xPu": 0.01235718203333757,
    "bPu": 0.002578862083229107,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#61",
    "from": 7570,
    "to": 7599,
    "rPu": 0.0003077042688685468,
    "xPu": 0.0007889853047911455,
    "bPu": 0.0001646560098622497,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#62",
    "from": 7570,
    "to": 7599,
    "rPu": 0.0003077042688685468,
    "xPu": 0.0007889853047911455,
    "bPu": 0.0001646560098622497,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#63",
    "from": 7572,
    "to": 7597,
    "rPu": 0.00018813579403632037,
    "xPu": 0.0004823994718880009,
    "bPu": 0.00010067357619767184,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#64",
    "from": 7572,
    "to": 7597,
    "rPu": 0.00018813579403632037,
    "xPu": 0.0004823994718880009,
    "bPu": 0.00010067357619767184,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#65",
    "from": 7574,
    "to": 7599,
    "rPu": 0.0038857046225299727,
    "xPu": 0.009963345185974288,
    "bPu": 0.0020792841808847736,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#66",
    "from": 7574,
    "to": 7599,
    "rPu": 0.0038857046225299727,
    "xPu": 0.009963345185974288,
    "bPu": 0.0020792841808847736,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#67",
    "from": 7577,
    "to": 7600,
    "rPu": 0.018715528871454334,
    "xPu": 0.04798853556783162,
    "bPu": 0.010014889678868554,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#68",
    "from": 7577,
    "to": 7600,
    "rPu": 0.018715528871454334,
    "xPu": 0.04798853556783162,
    "bPu": 0.010014889678868554,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#69",
    "from": 7581,
    "to": 7600,
    "rPu": 0.004769863736598536,
    "xPu": 0.012230419837432142,
    "bPu": 0.002552407652135882,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#70",
    "from": 7581,
    "to": 7600,
    "rPu": 0.004769863736598536,
    "xPu": 0.012230419837432142,
    "bPu": 0.002552407652135882,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#71",
    "from": 7585,
    "to": 7599,
    "rPu": 0.004611508214486571,
    "xPu": 0.011824380037145053,
    "bPu": 0.002467669833884331,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#72",
    "from": 7585,
    "to": 7599,
    "rPu": 0.004611508214486571,
    "xPu": 0.011824380037145053,
    "bPu": 0.002467669833884331,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#73",
    "from": 7587,
    "to": 7600,
    "rPu": 0.03057068342836671,
    "xPu": 0.07838636776504285,
    "bPu": 0.016358716018422446,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#74",
    "from": 7587,
    "to": 7600,
    "rPu": 0.03057068342836671,
    "xPu": 0.07838636776504285,
    "bPu": 0.016358716018422446,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#75",
    "from": 7589,
    "to": 7600,
    "rPu": 0.0007507470464839874,
    "xPu": 0.001924992426882019,
    "bPu": 0.00040173317563797404,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#76",
    "from": 7589,
    "to": 7600,
    "rPu": 0.0007507470464839874,
    "xPu": 0.001924992426882019,
    "bPu": 0.00040173317563797404,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#77",
    "from": 7591,
    "to": 7598,
    "rPu": 0.004271996685292545,
    "xPu": 0.010953837654596269,
    "bPu": 0.002285993401818967,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#78",
    "from": 7591,
    "to": 7598,
    "rPu": 0.004271996685292545,
    "xPu": 0.010953837654596269,
    "bPu": 0.002285993401818967,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#79",
    "from": 7593,
    "to": 7598,
    "rPu": 0.003934105137527055,
    "xPu": 0.010087449070582193,
    "bPu": 0.002105183840008782,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#80",
    "from": 7593,
    "to": 7598,
    "rPu": 0.003934105137527055,
    "xPu": 0.010087449070582193,
    "bPu": 0.002105183840008782,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#81",
    "from": 7595,
    "to": 7598,
    "rPu": 0.006081837924980057,
    "xPu": 0.01559445621789758,
    "bPu": 0.0032544597741148975,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#82",
    "from": 7595,
    "to": 7598,
    "rPu": 0.006081837924980057,
    "xPu": 0.01559445621789758,
    "bPu": 0.0032544597741148975,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#83",
    "from": 7601,
    "to": 7624,
    "rPu": 0.023677550658581098,
    "xPu": 0.060711668355336146,
    "bPu": 0.012670123261821807,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#84",
    "from": 7601,
    "to": 7624,
    "rPu": 0.023677550658581098,
    "xPu": 0.060711668355336146,
    "bPu": 0.012670123261821807,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#85",
    "from": 7601,
    "to": 7598,
    "rPu": 0.025185972612502883,
    "xPu": 0.0645794169551356,
    "bPu": 0.013477296789295634,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#86",
    "from": 7601,
    "to": 7598,
    "rPu": 0.025185972612502883,
    "xPu": 0.0645794169551356,
    "bPu": 0.013477296789295634,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#87",
    "from": 7603,
    "to": 7624,
    "rPu": 0.022900669738496898,
    "xPu": 0.05871966599614589,
    "bPu": 0.012254405556930867,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#88",
    "from": 7603,
    "to": 7624,
    "rPu": 0.022900669738496898,
    "xPu": 0.05871966599614589,
    "bPu": 0.012254405556930867,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#89",
    "from": 7603,
    "to": 7598,
    "rPu": 0.022693132175107437,
    "xPu": 0.05818751839771138,
    "bPu": 0.012143349876065936,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#90",
    "from": 7603,
    "to": 7598,
    "rPu": 0.022693132175107437,
    "xPu": 0.05818751839771138,
    "bPu": 0.012143349876065936,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#91",
    "from": 7605,
    "to": 7607,
    "rPu": 0.0001955433542508336,
    "xPu": 0.0005013932160277784,
    "bPu": 0.00010463744485708638,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#92",
    "from": 7605,
    "to": 7607,
    "rPu": 0.0001955433542508336,
    "xPu": 0.0005013932160277784,
    "bPu": 0.00010463744485708638,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#93",
    "from": 7608,
    "to": 7607,
    "rPu": 0.013072288027051125,
    "xPu": 0.03351868724884904,
    "bPu": 0.006995128128117816,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#94",
    "from": 7608,
    "to": 7607,
    "rPu": 0.013072288027051125,
    "xPu": 0.03351868724884904,
    "bPu": 0.006995128128117816,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#95",
    "from": 7610,
    "to": 7623,
    "rPu": 0.025449246964855614,
    "xPu": 0.06525447939706568,
    "bPu": 0.013618177851871947,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#96",
    "from": 7610,
    "to": 7623,
    "rPu": 0.025449246964855614,
    "xPu": 0.06525447939706568,
    "bPu": 0.013618177851871947,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#97",
    "from": 7610,
    "to": 7618,
    "rPu": 0.005529763952757112,
    "xPu": 0.01417888193014644,
    "bPu": 0.0029590387916589586,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#98",
    "from": 7610,
    "to": 7618,
    "rPu": 0.005529763952757112,
    "xPu": 0.01417888193014644,
    "bPu": 0.0029590387916589586,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#99",
    "from": 7612,
    "to": 7623,
    "rPu": 0.017306351104920514,
    "xPu": 0.04437525924338593,
    "bPu": 0.009260822830601395,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#100",
    "from": 7612,
    "to": 7623,
    "rPu": 0.017306351104920514,
    "xPu": 0.04437525924338593,
    "bPu": 0.009260822830601395,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#101",
    "from": 7612,
    "to": 7618,
    "rPu": 0.015957628600665092,
    "xPu": 0.040916996411961774,
    "bPu": 0.0085391062721061,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#102",
    "from": 7612,
    "to": 7618,
    "rPu": 0.015957628600665092,
    "xPu": 0.040916996411961774,
    "bPu": 0.0085391062721061,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#103",
    "from": 7614,
    "to": 7623,
    "rPu": 0.024031528028140684,
    "xPu": 0.061619302636258165,
    "bPu": 0.012859540527521543,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#104",
    "from": 7614,
    "to": 7623,
    "rPu": 0.024031528028140684,
    "xPu": 0.061619302636258165,
    "bPu": 0.012859540527521543,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#105",
    "from": 7614,
    "to": 7618,
    "rPu": 0.010195991322049427,
    "xPu": 0.026143567492434426,
    "bPu": 0.005455989459788711,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#106",
    "from": 7614,
    "to": 7618,
    "rPu": 0.010195991322049427,
    "xPu": 0.026143567492434426,
    "bPu": 0.005455989459788711,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#107",
    "from": 7616,
    "to": 7623,
    "rPu": 0.01755760939483084,
    "xPu": 0.045019511268797024,
    "bPu": 0.009395273963221595,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#108",
    "from": 7616,
    "to": 7623,
    "rPu": 0.01755760939483084,
    "xPu": 0.045019511268797024,
    "bPu": 0.009395273963221595,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#109",
    "from": 7616,
    "to": 7618,
    "rPu": 0.012766174123431562,
    "xPu": 0.03273377980367067,
    "bPu": 0.006831323140560471,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#110",
    "from": 7616,
    "to": 7618,
    "rPu": 0.012766174123431562,
    "xPu": 0.03273377980367067,
    "bPu": 0.006831323140560471,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#111",
    "from": 7619,
    "to": 7623,
    "rPu": 0.025515852295065866,
    "xPu": 0.06542526229504068,
    "bPu": 0.013653819112060843,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#112",
    "from": 7619,
    "to": 7623,
    "rPu": 0.025515852295065866,
    "xPu": 0.06542526229504068,
    "bPu": 0.013653819112060843,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#113",
    "from": 7619,
    "to": 7618,
    "rPu": 0.0006888961645997702,
    "xPu": 0.0017664004220506928,
    "bPu": 0.0003686360741419033,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#114",
    "from": 7619,
    "to": 7618,
    "rPu": 0.0006888961645997702,
    "xPu": 0.0017664004220506928,
    "bPu": 0.0003686360741419033,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#115",
    "from": 7621,
    "to": 7623,
    "rPu": 0.01749365788489064,
    "xPu": 0.04485553303818113,
    "bPu": 0.009361052792062226,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#116",
    "from": 7621,
    "to": 7623,
    "rPu": 0.01749365788489064,
    "xPu": 0.04485553303818113,
    "bPu": 0.009361052792062226,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#117",
    "from": 7621,
    "to": 7618,
    "rPu": 0.04104884111058976,
    "xPu": 0.10525343874510196,
    "bPu": 0.021965695866334085,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#118",
    "from": 7621,
    "to": 7618,
    "rPu": 0.04104884111058976,
    "xPu": 0.10525343874510196,
    "bPu": 0.021965695866334085,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#119",
    "from": 7625,
    "to": 7624,
    "rPu": 0.009469699524412569,
    "xPu": 0.0242812808318271,
    "bPu": 0.005067342562446983,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#120",
    "from": 7625,
    "to": 7624,
    "rPu": 0.009469699524412569,
    "xPu": 0.0242812808318271,
    "bPu": 0.005067342562446983,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#121",
    "from": 7625,
    "to": 7598,
    "rPu": 0.0403581125571236,
    "xPu": 0.1034823398900605,
    "bPu": 0.021596079260331618,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#122",
    "from": 7625,
    "to": 7598,
    "rPu": 0.0403581125571236,
    "xPu": 0.1034823398900605,
    "bPu": 0.021596079260331618,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#123",
    "from": 7627,
    "to": 7624,
    "rPu": 0.0023697926697739736,
    "xPu": 0.006076391460958907,
    "bPu": 0.0012681026709203266,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#124",
    "from": 7627,
    "to": 7624,
    "rPu": 0.0023697926697739736,
    "xPu": 0.006076391460958907,
    "bPu": 0.0012681026709203266,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#125",
    "from": 7627,
    "to": 7598,
    "rPu": 0.04325961461409048,
    "xPu": 0.11092208875407815,
    "bPu": 0.023148705595559274,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#126",
    "from": 7627,
    "to": 7598,
    "rPu": 0.04325961461409048,
    "xPu": 0.11092208875407815,
    "bPu": 0.023148705595559274,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#127",
    "from": 7629,
    "to": 7607,
    "rPu": 0.0024546671259389604,
    "xPu": 0.0062940182716383596,
    "bPu": 0.0013135199455741448,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#128",
    "from": 7629,
    "to": 7607,
    "rPu": 0.0024546671259389604,
    "xPu": 0.0062940182716383596,
    "bPu": 0.0013135199455741448,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#129",
    "from": 7631,
    "to": 7607,
    "rPu": 0.010758264934809704,
    "xPu": 0.027585294704640263,
    "bPu": 0.005756868384440518,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#130",
    "from": 7631,
    "to": 7607,
    "rPu": 0.010758264934809704,
    "xPu": 0.027585294704640263,
    "bPu": 0.005756868384440518,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#131",
    "from": 7633,
    "to": 7598,
    "rPu": 0.023998696972990542,
    "xPu": 0.06153512044356549,
    "bPu": 0.012841972261210297,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#132",
    "from": 7633,
    "to": 7598,
    "rPu": 0.023998696972990542,
    "xPu": 0.06153512044356549,
    "bPu": 0.012841972261210297,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#133",
    "from": 7635,
    "to": 7623,
    "rPu": 0.007062102990841047,
    "xPu": 0.018107956386771915,
    "bPu": 0.0037790106194623835,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#134",
    "from": 7635,
    "to": 7623,
    "rPu": 0.007062102990841047,
    "xPu": 0.018107956386771915,
    "bPu": 0.0037790106194623835,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#135",
    "from": 7635,
    "to": 7618,
    "rPu": 0.03187055091463925,
    "xPu": 0.08171936131958782,
    "bPu": 0.017054289708141858,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#136",
    "from": 7635,
    "to": 7618,
    "rPu": 0.03187055091463925,
    "xPu": 0.08171936131958782,
    "bPu": 0.017054289708141858,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#137",
    "from": 7638,
    "to": 7654,
    "rPu": 0.10761444808085552,
    "xPu": 0.2759344822586039,
    "bPu": 0.05758569970341144,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#138",
    "from": 7638,
    "to": 7654,
    "rPu": 0.10761444808085552,
    "xPu": 0.2759344822586039,
    "bPu": 0.05758569970341144,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#139",
    "from": 7638,
    "to": 7637,
    "rPu": 0.04785844425883057,
    "xPu": 0.12271395963802709,
    "bPu": 0.025609590984388964,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#140",
    "from": 7638,
    "to": 7637,
    "rPu": 0.04785844425883057,
    "xPu": 0.12271395963802709,
    "bPu": 0.025609590984388964,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#141",
    "from": 7640,
    "to": 7654,
    "rPu": 0.10910678811319026,
    "xPu": 0.2797609951620263,
    "bPu": 0.0583842676140403,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#142",
    "from": 7640,
    "to": 7654,
    "rPu": 0.10910678811319026,
    "xPu": 0.2797609951620263,
    "bPu": 0.0583842676140403,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#143",
    "from": 7640,
    "to": 7637,
    "rPu": 0.046984044730050585,
    "xPu": 0.12047190956423226,
    "bPu": 0.025141689976828197,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#144",
    "from": 7640,
    "to": 7637,
    "rPu": 0.046984044730050585,
    "xPu": 0.12047190956423226,
    "bPu": 0.025141689976828197,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#145",
    "from": 7642,
    "to": 7654,
    "rPu": 0.09777941494153668,
    "xPu": 0.25071644856804276,
    "bPu": 0.05232286302084642,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#146",
    "from": 7642,
    "to": 7654,
    "rPu": 0.09777941494153668,
    "xPu": 0.25071644856804276,
    "bPu": 0.05232286302084642,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#147",
    "from": 7642,
    "to": 7637,
    "rPu": 0.03611684173814423,
    "xPu": 0.09260728650806212,
    "bPu": 0.019326527614635474,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#148",
    "from": 7642,
    "to": 7637,
    "rPu": 0.03611684173814423,
    "xPu": 0.09260728650806212,
    "bPu": 0.019326527614635474,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#149",
    "from": 7644,
    "to": 7654,
    "rPu": 0.08215671460081644,
    "xPu": 0.210658242566196,
    "bPu": 0.04396298062195927,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#150",
    "from": 7644,
    "to": 7654,
    "rPu": 0.08215671460081644,
    "xPu": 0.210658242566196,
    "bPu": 0.04396298062195927,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#151",
    "from": 7644,
    "to": 7637,
    "rPu": 0.005966892483005843,
    "xPu": 0.015299724315399598,
    "bPu": 0.00319295117725038,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#152",
    "from": 7644,
    "to": 7637,
    "rPu": 0.005966892483005843,
    "xPu": 0.015299724315399598,
    "bPu": 0.00319295117725038,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#153",
    "from": 7646,
    "to": 7654,
    "rPu": 0.056449673783417496,
    "xPu": 0.1447427532908141,
    "bPu": 0.03020685438450631,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#154",
    "from": 7646,
    "to": 7654,
    "rPu": 0.056449673783417496,
    "xPu": 0.1447427532908141,
    "bPu": 0.03020685438450631,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#155",
    "from": 7646,
    "to": 7637,
    "rPu": 0.08098994323505435,
    "xPu": 0.20766652111552397,
    "bPu": 0.04333862816102547,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#156",
    "from": 7646,
    "to": 7637,
    "rPu": 0.08098994323505435,
    "xPu": 0.20766652111552397,
    "bPu": 0.04333862816102547,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#157",
    "from": 7648,
    "to": 7654,
    "rPu": 0.0556066936213934,
    "xPu": 0.1425812656958805,
    "bPu": 0.029755766232943424,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#158",
    "from": 7648,
    "to": 7654,
    "rPu": 0.0556066936213934,
    "xPu": 0.1425812656958805,
    "bPu": 0.029755766232943424,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#159",
    "from": 7648,
    "to": 7637,
    "rPu": 0.07790138232833185,
    "xPu": 0.19974713417520987,
    "bPu": 0.04168590453457908,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#160",
    "from": 7648,
    "to": 7637,
    "rPu": 0.07790138232833185,
    "xPu": 0.19974713417520987,
    "bPu": 0.04168590453457908,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#161",
    "from": 7650,
    "to": 7654,
    "rPu": 0.07066418391431929,
    "xPu": 0.18119021516492126,
    "bPu": 0.03781319838781519,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#162",
    "from": 7650,
    "to": 7654,
    "rPu": 0.07066418391431929,
    "xPu": 0.18119021516492126,
    "bPu": 0.03781319838781519,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#163",
    "from": 7650,
    "to": 7637,
    "rPu": 0.06987641737328594,
    "xPu": 0.17917030095714342,
    "bPu": 0.03739165566490629,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#164",
    "from": 7650,
    "to": 7637,
    "rPu": 0.06987641737328594,
    "xPu": 0.17917030095714342,
    "bPu": 0.03739165566490629,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#165",
    "from": 7652,
    "to": 7654,
    "rPu": 0.001066280378492596,
    "xPu": 0.002734052252545118,
    "bPu": 0.0005705786051086754,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#166",
    "from": 7652,
    "to": 7654,
    "rPu": 0.001066280378492596,
    "xPu": 0.002734052252545118,
    "bPu": 0.0005705786051086754,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#167",
    "from": 7652,
    "to": 7637,
    "rPu": 0.08507265795773901,
    "xPu": 0.21813502040445898,
    "bPu": 0.045523334658972375,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#168",
    "from": 7652,
    "to": 7637,
    "rPu": 0.08507265795773901,
    "xPu": 0.21813502040445898,
    "bPu": 0.045523334658972375,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#169",
    "from": 7655,
    "to": 7654,
    "rPu": 0.005373793112593574,
    "xPu": 0.013778956698957881,
    "bPu": 0.002875577043498545,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#170",
    "from": 7655,
    "to": 7654,
    "rPu": 0.005373793112593574,
    "xPu": 0.013778956698957881,
    "bPu": 0.002875577043498545,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#171",
    "from": 7655,
    "to": 7637,
    "rPu": 0.08084307103844533,
    "xPu": 0.20728992573960342,
    "bPu": 0.04326003519921097,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#172",
    "from": 7655,
    "to": 7637,
    "rPu": 0.08084307103844533,
    "xPu": 0.20728992573960342,
    "bPu": 0.04326003519921097,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#173",
    "from": 7657,
    "to": 7654,
    "rPu": 0.02875064694661217,
    "xPu": 0.07371960755541582,
    "bPu": 0.0153847940576015,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#174",
    "from": 7657,
    "to": 7654,
    "rPu": 0.02875064694661217,
    "xPu": 0.07371960755541582,
    "bPu": 0.0153847940576015,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#175",
    "from": 7657,
    "to": 7637,
    "rPu": 0.09441248821268418,
    "xPu": 0.24208330310944662,
    "bPu": 0.05052118271686518,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#176",
    "from": 7657,
    "to": 7637,
    "rPu": 0.09441248821268418,
    "xPu": 0.24208330310944662,
    "bPu": 0.05052118271686518,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#177",
    "from": 7659,
    "to": 7654,
    "rPu": 0.038251514600337905,
    "xPu": 0.09808080666753308,
    "bPu": 0.02046881503606932,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#178",
    "from": 7659,
    "to": 7654,
    "rPu": 0.038251514600337905,
    "xPu": 0.09808080666753308,
    "bPu": 0.02046881503606932,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#179",
    "from": 7659,
    "to": 7637,
    "rPu": 0.04835199910779698,
    "xPu": 0.12397948489178713,
    "bPu": 0.02587369772680694,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#180",
    "from": 7659,
    "to": 7637,
    "rPu": 0.04835199910779698,
    "xPu": 0.12397948489178713,
    "bPu": 0.02587369772680694,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#181",
    "from": 7661,
    "to": 7654,
    "rPu": 0.059631805434211455,
    "xPu": 0.1529020652159268,
    "bPu": 0.031909648766926604,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#182",
    "from": 7661,
    "to": 7654,
    "rPu": 0.059631805434211455,
    "xPu": 0.1529020652159268,
    "bPu": 0.031909648766926604,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#183",
    "from": 7661,
    "to": 7637,
    "rPu": 0.02796510853784553,
    "xPu": 0.07170540650729623,
    "bPu": 0.014964443633290967,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#184",
    "from": 7661,
    "to": 7637,
    "rPu": 0.02796510853784553,
    "xPu": 0.07170540650729623,
    "bPu": 0.014964443633290967,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#185",
    "from": 7664,
    "to": 7663,
    "rPu": 0.008875143396888748,
    "xPu": 0.02275677794074038,
    "bPu": 0.004749188901605036,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#186",
    "from": 7664,
    "to": 7663,
    "rPu": 0.008875143396888748,
    "xPu": 0.02275677794074038,
    "bPu": 0.004749188901605036,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#187",
    "from": 7666,
    "to": 7663,
    "rPu": 0.001832881091211286,
    "xPu": 0.004699695105669964,
    "bPu": 0.0009807952555892074,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#188",
    "from": 7666,
    "to": 7663,
    "rPu": 0.001832881091211286,
    "xPu": 0.004699695105669964,
    "bPu": 0.0009807952555892074,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#189",
    "from": 7532,
    "to": 7541,
    "rPu": 0.004405183785077468,
    "xPu": 0.011295343038660175,
    "bPu": 0.0023572633146360673,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#190",
    "from": 7532,
    "to": 7541,
    "rPu": 0.004405183785077468,
    "xPu": 0.011295343038660175,
    "bPu": 0.0023572633146360673,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#191",
    "from": 7535,
    "to": 7541,
    "rPu": 0.003187095014597336,
    "xPu": 0.008172038498967528,
    "bPu": 0.00170545033413122,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#192",
    "from": 7535,
    "to": 7541,
    "rPu": 0.003187095014597336,
    "xPu": 0.008172038498967528,
    "bPu": 0.00170545033413122,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#193",
    "from": 7540,
    "to": 7541,
    "rPu": 0.0053724315907313835,
    "xPu": 0.013775465617259957,
    "bPu": 0.002874848477859879,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#194",
    "from": 7540,
    "to": 7541,
    "rPu": 0.0053724315907313835,
    "xPu": 0.013775465617259957,
    "bPu": 0.002874848477859879,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#195",
    "from": 7542,
    "to": 7541,
    "rPu": 0.0009112242194885741,
    "xPu": 0.0023364723576630103,
    "bPu": 0.0004876063131088015,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#196",
    "from": 7542,
    "to": 7541,
    "rPu": 0.0009112242194885741,
    "xPu": 0.0023364723576630103,
    "bPu": 0.0004876063131088015,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#197",
    "from": 7555,
    "to": 7541,
    "rPu": 0.003959943971744405,
    "xPu": 0.01015370249165232,
    "bPu": 0.0021190104903746195,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#198",
    "from": 7555,
    "to": 7541,
    "rPu": 0.003959943971744405,
    "xPu": 0.01015370249165232,
    "bPu": 0.0021190104903746195,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#199",
    "from": 7556,
    "to": 7541,
    "rPu": 0.004084277981743964,
    "xPu": 0.010472507645497342,
    "bPu": 0.002185543015425308,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#200",
    "from": 7556,
    "to": 7541,
    "rPu": 0.004084277981743964,
    "xPu": 0.010472507645497342,
    "bPu": 0.002185543015425308,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#201",
    "from": 7563,
    "to": 7541,
    "rPu": 0.005146838022015277,
    "xPu": 0.01319702056926994,
    "bPu": 0.002754130825771509,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#202",
    "from": 7563,
    "to": 7541,
    "rPu": 0.005146838022015277,
    "xPu": 0.01319702056926994,
    "bPu": 0.002754130825771509,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#203",
    "from": 7564,
    "to": 7541,
    "rPu": 0.0035691153117753133,
    "xPu": 0.009151577722500803,
    "bPu": 0.0019098736853281732,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#204",
    "from": 7564,
    "to": 7541,
    "rPu": 0.0035691153117753133,
    "xPu": 0.009151577722500803,
    "bPu": 0.0019098736853281732,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#205",
    "from": 7565,
    "to": 7541,
    "rPu": 0.007531092291243518,
    "xPu": 0.019310493054470558,
    "bPu": 0.004029972060966948,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#206",
    "from": 7565,
    "to": 7541,
    "rPu": 0.007531092291243518,
    "xPu": 0.019310493054470558,
    "bPu": 0.004029972060966948,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#207",
    "from": 7576,
    "to": 7584,
    "rPu": 0.003958486810385355,
    "xPu": 0.010149966180475268,
    "bPu": 0.0021182307469671297,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#208",
    "from": 7576,
    "to": 7584,
    "rPu": 0.003958486810385355,
    "xPu": 0.010149966180475268,
    "bPu": 0.0021182307469671297,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#209",
    "from": 7579,
    "to": 7584,
    "rPu": 0.0003084901416230015,
    "xPu": 0.0007910003631359012,
    "bPu": 0.0001650765391986927,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#210",
    "from": 7579,
    "to": 7584,
    "rPu": 0.0003084901416230015,
    "xPu": 0.0007910003631359012,
    "bPu": 0.0001650765391986927,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#211",
    "from": 7580,
    "to": 7584,
    "rPu": 0.0022123869126236917,
    "xPu": 0.0056727869554453626,
    "bPu": 0.0011838730825658537,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#212",
    "from": 7580,
    "to": 7584,
    "rPu": 0.0022123869126236917,
    "xPu": 0.0056727869554453626,
    "bPu": 0.0011838730825658537,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#213",
    "from": 7583,
    "to": 7584,
    "rPu": 0.0024225486770087846,
    "xPu": 0.0062116632743814985,
    "bPu": 0.001296333002853937,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "ENW-ENW 132kV#214",
    "from": 7583,
    "to": 7584,
    "rPu": 0.0024225486770087846,
    "xPu": 0.0062116632743814985,
    "bPu": 0.001296333002853937,
    "ratingMva": 150.0,
    "circuits": 1
  },
  {
    "name": "spine:ABHA1-ALVE1",
    "from": 1,
    "to": 7,
    "rPu": 0.0004291079561198181,
    "xPu": 0.0051492954734378175,
    "bPu": 0.7171114848128443,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABHA1-EXET1",
    "from": 1,
    "to": 110,
    "rPu": 0.00026132326929966123,
    "xPu": 0.003135879231595935,
    "bPu": 0.4367150853089763,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABHA1-LAND1",
    "from": 1,
    "to": 178,
    "rPu": 0.00023664754049610462,
    "xPu": 0.0028397704859532556,
    "bPu": 0.3954777969557942,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABNE_P-BUMU_P",
    "from": 2,
    "to": 43,
    "rPu": 0.0002359739820379264,
    "xPu": 0.002831687784455117,
    "bPu": 0.06933589803651528,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ABNE_P-CHAR_P",
    "from": 2,
    "to": 58,
    "rPu": 0.00037558337365557705,
    "xPu": 0.0045070004838669245,
    "bPu": 0.11035712613354155,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ABNE_P-COUA_P",
    "from": 2,
    "to": 70,
    "rPu": 0.0003874597559589332,
    "xPu": 0.004649517071507198,
    "bPu": 0.11384674657947626,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ABNE_P-CUPA",
    "from": 2,
    "to": 78,
    "rPu": 0.0002837238592499385,
    "xPu": 0.0034046863109992625,
    "bPu": 0.0833661762436105,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ABNE_P-GLRO",
    "from": 2,
    "to": 129,
    "rPu": 0.0002767946342558873,
    "xPu": 0.003321535611070648,
    "bPu": 0.0813301719625013,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-ALVE1",
    "from": 3,
    "to": 7,
    "rPu": 0.0004328283036541573,
    "xPu": 0.005193939643849887,
    "bPu": 0.7233288105611108,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-BRWA1",
    "from": 3,
    "to": 42,
    "rPu": 0.0002778868558285814,
    "xPu": 0.0033346422699429773,
    "bPu": 0.4643956210813388,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-CARE_1",
    "from": 3,
    "to": 51,
    "rPu": 0.00013955753400799272,
    "xPu": 0.001674690408095913,
    "bPu": 0.23322408499306924,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-PYLE_1",
    "from": 3,
    "to": 232,
    "rPu": 0.0001670154619675905,
    "xPu": 0.002004185543611086,
    "bPu": 0.2791108955454543,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-TAUN1",
    "from": 3,
    "to": 278,
    "rPu": 0.0002914825740234116,
    "xPu": 0.0034977908882809394,
    "bPu": 0.4871163502655568,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ABTH_1-UPPB_1",
    "from": 3,
    "to": 291,
    "rPu": 0.00014222836800853998,
    "xPu": 0.0017067404161024797,
    "bPu": 0.23768749730809574,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ACTL_2-MILH_1",
    "from": 4,
    "to": 196,
    "rPu": 0.0001714536377496136,
    "xPu": 0.0020574436529953635,
    "bPu": 0.05037797744620075,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ACTL_2-WATFS_1",
    "from": 4,
    "to": 296,
    "rPu": 0.0002734129113732887,
    "xPu": 0.0032809549364794643,
    "bPu": 0.08033652515894002,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ACTL_2-WISD_1",
    "from": 4,
    "to": 309,
    "rPu": 2.5341705254502776e-06,
    "xPu": 3.0410046305403334e-05,
    "bPu": 0.0007446117052494473,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-BEAU_P",
    "from": 5,
    "to": 17,
    "rPu": 0.0005157267249288111,
    "xPu": 0.0061887206991457335,
    "bPu": 0.15153524683336836,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-BROR_P",
    "from": 5,
    "to": 40,
    "rPu": 0.0007363620521511055,
    "xPu": 0.008836344625813267,
    "bPu": 0.21636420983777055,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-GRUB_P",
    "from": 5,
    "to": 135,
    "rPu": 0.0006028588707978188,
    "xPu": 0.0072343064495738255,
    "bPu": 0.17713716077956482,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-INNE_P",
    "from": 5,
    "to": 151,
    "rPu": 0.0004982357858805076,
    "xPu": 0.005978829430566091,
    "bPu": 0.14639590919986112,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-NAIR_P",
    "from": 5,
    "to": 199,
    "rPu": 0.0005144524587070416,
    "xPu": 0.0061734295044844996,
    "bPu": 0.15116083100980618,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALNE_P-SHIN_P",
    "from": 5,
    "to": 255,
    "rPu": 0.00048145251436146515,
    "xPu": 0.005777430172337582,
    "bPu": 0.14146450450552306,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ALST_3-IMPK_1",
    "from": 6,
    "to": 148,
    "rPu": 2.3565711383572508e-05,
    "xPu": 0.0002827885366028701,
    "bPu": 0.03938226276146211,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ALST_3-SEAB1",
    "from": 6,
    "to": 250,
    "rPu": 0.00013913333341503584,
    "xPu": 0.0016696000009804302,
    "bPu": 0.23251517453653864,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ALVE1-EXET1",
    "from": 7,
    "to": 110,
    "rPu": 0.0003759476238034149,
    "xPu": 0.004511371485640979,
    "bPu": 0.6282716385763054,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ALVE1-LAND1",
    "from": 7,
    "to": 178,
    "rPu": 0.00040896310607882577,
    "xPu": 0.00490755727294591,
    "bPu": 0.6834460560595391,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ALVE1-PEMB_1",
    "from": 7,
    "to": 222,
    "rPu": 0.0006235532730570801,
    "xPu": 0.0074826392766849615,
    "bPu": 1.0420622762282545,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ALVE1-PYLE_1",
    "from": 7,
    "to": 232,
    "rPu": 0.000434226357281525,
    "xPu": 0.005210716287378301,
    "bPu": 0.7256651930454517,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-BRLE_1",
    "from": 8,
    "to": 38,
    "rPu": 0.0003042422856273665,
    "xPu": 0.003650907427528398,
    "bPu": 0.5084399719873148,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-COWL_1",
    "from": 8,
    "to": 72,
    "rPu": 0.00024199268205777773,
    "xPu": 0.002903912184693333,
    "bPu": 0.40441042648913234,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-ECLA_1",
    "from": 8,
    "to": 100,
    "rPu": 0.00022006942568351257,
    "xPu": 0.0026408331082021508,
    "bPu": 0.3677729819806643,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-IVER_1",
    "from": 8,
    "to": 154,
    "rPu": 0.00011253258527454103,
    "xPu": 0.0013503910232944925,
    "bPu": 0.1880608554680842,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-SUND_1",
    "from": 8,
    "to": 275,
    "rPu": 0.0002083174137145545,
    "xPu": 0.002499808964574654,
    "bPu": 0.34813339564252466,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AMEM_1-WATFS_1",
    "from": 8,
    "to": 296,
    "rPu": 0.0003078686223768034,
    "xPu": 0.0036944234685216413,
    "bPu": 0.09046059750065846,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARBR_P-BRID_P",
    "from": 9,
    "to": 36,
    "rPu": 0.00031302600253536053,
    "xPu": 0.0037563120304243266,
    "bPu": 0.09197598314496136,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARBR_P-LUNA_P",
    "from": 9,
    "to": 187,
    "rPu": 0.00031907649698770734,
    "xPu": 0.0038289179638524885,
    "bPu": 0.09375379128633093,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARBR_P-MILC_P",
    "from": 9,
    "to": 195,
    "rPu": 0.0003754358291102281,
    "xPu": 0.004505229949322737,
    "bPu": 0.11031377333055958,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARDK_P-CLAC_P",
    "from": 10,
    "to": 64,
    "rPu": 4.1125542905733326e-05,
    "xPu": 0.0004935065148687999,
    "bPu": 0.012083859521216045,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARDK_P-PORA_P",
    "from": 10,
    "to": 230,
    "rPu": 0.0006646345099926806,
    "xPu": 0.007975614119912168,
    "bPu": 0.19528860859327793,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARDK_P-TAYN_P",
    "from": 10,
    "to": 279,
    "rPu": 0.00039431424603784775,
    "xPu": 0.004731770952454173,
    "bPu": 0.11586079160723503,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ARMO_P-DUGR_P",
    "from": 11,
    "to": 91,
    "rPu": 0.0002613356086332315,
    "xPu": 0.0031360273035987785,
    "bPu": 0.07678786854811866,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:AXMI1-CHIC_1",
    "from": 12,
    "to": 60,
    "rPu": 0.00023256717782380623,
    "xPu": 0.002790806133885675,
    "bPu": 0.3886588254294547,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AXMI1-EXET1",
    "from": 12,
    "to": 110,
    "rPu": 0.00022043576686139047,
    "xPu": 0.002645229202336686,
    "bPu": 0.36838519963421623,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AXMI1-TAUN1",
    "from": 12,
    "to": 278,
    "rPu": 0.00019727098193796387,
    "xPu": 0.0023672517832555666,
    "bPu": 0.3296729523433033,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:AYRR-COYL",
    "from": 13,
    "to": 73,
    "rPu": 0.0001745864739283696,
    "xPu": 0.0020950376871404354,
    "bPu": 0.05129849422512437,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:AYRR-KILS",
    "from": 13,
    "to": 166,
    "rPu": 0.0002843794866860743,
    "xPu": 0.0034125538402328915,
    "bPu": 0.08355881831655965,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:AYRR-KILT",
    "from": 13,
    "to": 167,
    "rPu": 0.0002915214779241463,
    "xPu": 0.0034982577350897563,
    "bPu": 0.08565733939919774,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:AYRR-MAYB",
    "from": 13,
    "to": 193,
    "rPu": 0.0002541828805594743,
    "xPu": 0.0030501945667136916,
    "bPu": 0.07468619267638953,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:AYRR-SACO",
    "from": 13,
    "to": 245,
    "rPu": 0.00043436948280717595,
    "xPu": 0.0052124337936861114,
    "bPu": 0.12763016460539992,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAGA-DRCR",
    "from": 14,
    "to": 87,
    "rPu": 9.450255163322076e-05,
    "xPu": 0.0011340306195986491,
    "bPu": 0.027767549742744067,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAGA-GRMO",
    "from": 14,
    "to": 134,
    "rPu": 0.0002050262149872151,
    "xPu": 0.0024603145798465812,
    "bPu": 0.06024255985510057,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAGA-NEAR",
    "from": 14,
    "to": 200,
    "rPu": 0.0003320774453595127,
    "xPu": 0.003984929344314153,
    "bPu": 0.0975738413736351,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAIN-BONN",
    "from": 15,
    "to": 28,
    "rPu": 0.00010240823229029771,
    "xPu": 0.0012288987874835727,
    "bPu": 0.030090464596383478,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAIN-DEVO",
    "from": 15,
    "to": 82,
    "rPu": 0.0002400084953374523,
    "xPu": 0.002880101944049428,
    "bPu": 0.07052135331572457,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BAIN-GRMO",
    "from": 15,
    "to": 134,
    "rPu": 8.289911968316482e-05,
    "xPu": 0.000994789436197978,
    "bPu": 0.02435812990919049,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BARKC1-HURS_1",
    "from": 16,
    "to": 146,
    "rPu": 0.00017901633966847886,
    "xPu": 0.0021481960760217464,
    "bPu": 0.052600115347161046,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BARKC1-LITT_C",
    "from": 16,
    "to": 184,
    "rPu": 0.0001966137256938646,
    "xPu": 0.002359364708326375,
    "bPu": 0.057770730143877236,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BARKC1-REBR_3",
    "from": 16,
    "to": 239,
    "rPu": 0.00015601117288519009,
    "xPu": 0.0018721340746222811,
    "bPu": 0.04584054005575128,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BARKC1-WARL_1",
    "from": 16,
    "to": 294,
    "rPu": 0.00023803375333656372,
    "xPu": 0.0028564050400387646,
    "bPu": 0.06994111769466346,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BARKC1-WHAM_1",
    "from": 16,
    "to": 301,
    "rPu": 0.00013431806436441562,
    "xPu": 0.0016118167723729875,
    "bPu": 0.039466484969247144,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEAU_P-FASN_P",
    "from": 17,
    "to": 111,
    "rPu": 0.0004146229358471853,
    "xPu": 0.004975475230166224,
    "bPu": 0.12182806492149867,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEAU_P-GRUB_P",
    "from": 17,
    "to": 135,
    "rPu": 0.0004610596275181287,
    "xPu": 0.005532715530217545,
    "bPu": 0.135472491697041,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEAU_P-INNE_P",
    "from": 17,
    "to": 151,
    "rPu": 0.00026327212835605993,
    "xPu": 0.0031592655402727194,
    "bPu": 0.07735687337182058,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDDT1-BEDD_1",
    "from": 18,
    "to": 19,
    "rPu": 0.0001448779123822641,
    "xPu": 0.0017385349485871694,
    "bPu": 0.0425692700268344,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDDT1-HURS_1",
    "from": 18,
    "to": 146,
    "rPu": 0.0002544103649721587,
    "xPu": 0.003052924379665905,
    "bPu": 0.07475303409639086,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDDT1-NEWX_6",
    "from": 18,
    "to": 204,
    "rPu": 9.940275740868327e-05,
    "xPu": 0.0011928330889041992,
    "bPu": 0.02920737020545425,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDDT1-WIMBN1",
    "from": 18,
    "to": 307,
    "rPu": 0.00016140284527583722,
    "xPu": 0.001936834143310047,
    "bPu": 0.047424767451906,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDD_1-CHSI_1",
    "from": 19,
    "to": 61,
    "rPu": 0.0002441953237557851,
    "xPu": 0.0029303438850694216,
    "bPu": 0.07175156312869983,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BEDD_1-WIMBN1",
    "from": 19,
    "to": 307,
    "rPu": 0.00013188835714643632,
    "xPu": 0.001582660285757236,
    "bPu": 0.0387525675683986,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BERW-BLYTB1",
    "from": 20,
    "to": 25,
    "rPu": 0.0013781758785764782,
    "xPu": 0.01653811054291774,
    "bPu": 0.40494744957944295,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BERW-DUNB",
    "from": 20,
    "to": 93,
    "rPu": 0.0006654847868411254,
    "xPu": 0.007985817442093505,
    "bPu": 0.1955384442249752,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BERW-ECCL",
    "from": 20,
    "to": 99,
    "rPu": 0.00034524556781832154,
    "xPu": 0.0041429468138198585,
    "bPu": 0.10144301198410338,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BESW_1-COVE_1",
    "from": 21,
    "to": 71,
    "rPu": 8.427775249351691e-05,
    "xPu": 0.001011333029922203,
    "bPu": 0.1408422830790857,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BESW_1-ECLA_1",
    "from": 21,
    "to": 100,
    "rPu": 0.00045794238110068885,
    "xPu": 0.005495308573208266,
    "bPu": 0.765298653139276,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BESW_1-FECK_6",
    "from": 21,
    "to": 114,
    "rPu": 0.00018573407160265442,
    "xPu": 0.0022288088592318533,
    "bPu": 0.3103928369720648,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BESW_1-HAMHC1",
    "from": 21,
    "to": 138,
    "rPu": 0.00011177009067894335,
    "xPu": 0.0013412410881473204,
    "bPu": 0.1867865988997484,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BICF_1-GREN_1",
    "from": 22,
    "to": 132,
    "rPu": 0.0005456999929272667,
    "xPu": 0.006548399915127201,
    "bPu": 0.9119563657802746,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BICF_1-GRIW_1",
    "from": 22,
    "to": 133,
    "rPu": 0.0004603203009845925,
    "xPu": 0.00552384361181511,
    "bPu": 0.7692725567558195,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BICF_1-STAY_1",
    "from": 22,
    "to": 268,
    "rPu": 0.0003015531299216084,
    "xPu": 0.0036186375590593007,
    "bPu": 0.5039459410248345,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BICF_1-WALP_1",
    "from": 22,
    "to": 293,
    "rPu": 0.00023458770531298236,
    "xPu": 0.0028150524637557883,
    "bPu": 0.39203546631248615,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BIRK_1-CAPEA1",
    "from": 23,
    "to": 50,
    "rPu": 8.56768896382043e-05,
    "xPu": 0.0010281226756584517,
    "bPu": 0.14318047630289862,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BIRK_1-CONQA1",
    "from": 23,
    "to": 69,
    "rPu": 9.997674659996571e-05,
    "xPu": 0.0011997209591995885,
    "bPu": 0.1670779396619715,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BIRK_1-LISD_1",
    "from": 23,
    "to": 183,
    "rPu": 7.103257400616146e-05,
    "xPu": 0.0008523908880739376,
    "bPu": 0.11870736463672885,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BISW_1-FECK_6",
    "from": 24,
    "to": 114,
    "rPu": 0.00012630404874746054,
    "xPu": 0.0015156485849695265,
    "bPu": 0.21107528453719615,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BISW_1-KITW_1",
    "from": 24,
    "to": 173,
    "rPu": 0.00035582693972701745,
    "xPu": 0.00426992327672421,
    "bPu": 0.10455212137578992,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BISW_1-PENN_1",
    "from": 24,
    "to": 224,
    "rPu": 0.00047793827805978187,
    "xPu": 0.005735259336717383,
    "bPu": 0.14043192147333705,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BISW_1-WALH_1",
    "from": 24,
    "to": 292,
    "rPu": 0.000313492799571915,
    "xPu": 0.00376191359486298,
    "bPu": 0.5238991348749981,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BLYTB1-ECCL",
    "from": 25,
    "to": 99,
    "rPu": 0.0013516912639085507,
    "xPu": 0.01622029516690261,
    "bPu": 0.3971655130867296,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BLYTB1-TYNE_1",
    "from": 25,
    "to": 290,
    "rPu": 0.00023132771126867986,
    "xPu": 0.0027759325352241584,
    "bPu": 0.06797069093391725,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOAG_P-INNE_P",
    "from": 26,
    "to": 151,
    "rPu": 0.000659855385541197,
    "xPu": 0.007918264626494365,
    "bPu": 0.19388436528301914,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOAG_P-NAIR_P",
    "from": 26,
    "to": 199,
    "rPu": 0.000640972425732281,
    "xPu": 0.007691669108787372,
    "bPu": 0.1883360121780222,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOAG_P-TARL_P",
    "from": 26,
    "to": 277,
    "rPu": 0.0010142358138277164,
    "xPu": 0.012170829765932598,
    "bPu": 0.29801146026869246,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOAG_P-TUMB_P",
    "from": 26,
    "to": 289,
    "rPu": 0.0011085945621040348,
    "xPu": 0.013303134745248418,
    "bPu": 0.32573675647651124,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOLN_1-CHSI_1",
    "from": 27,
    "to": 61,
    "rPu": 0.00072580658413531,
    "xPu": 0.00870967900962372,
    "bPu": 0.21326271174992936,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOLN_1-FLEE_1",
    "from": 27,
    "to": 119,
    "rPu": 0.00035604331062588114,
    "xPu": 0.004272519727510574,
    "bPu": 0.5950081873320326,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BOLN_1-LOVE_1",
    "from": 27,
    "to": 186,
    "rPu": 0.00036956879706569504,
    "xPu": 0.004434825564788341,
    "bPu": 0.6176115474546835,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BOLN_1-NINF_1",
    "from": 27,
    "to": 207,
    "rPu": 0.0003189123445763523,
    "xPu": 0.0038269481349162277,
    "bPu": 0.5329561050609736,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BONN-CUMB",
    "from": 28,
    "to": 77,
    "rPu": 0.00016277250327715855,
    "xPu": 0.001953270039325903,
    "bPu": 0.04782721210577996,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BONN-STIR",
    "from": 28,
    "to": 272,
    "rPu": 0.00022259607250283558,
    "xPu": 0.002671152870034027,
    "bPu": 0.06540508598911889,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BOTW_1-FAWL_1",
    "from": 29,
    "to": 113,
    "rPu": 6.333062669911833e-05,
    "xPu": 0.0007599675203894201,
    "bPu": 0.1058361167595122,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BOTW_1-LOVE_1",
    "from": 29,
    "to": 186,
    "rPu": 9.085554107026353e-05,
    "xPu": 0.0010902664928431624,
    "bPu": 0.1518348728593102,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BOTW_1-NURS_1",
    "from": 29,
    "to": 211,
    "rPu": 0.00012357476301519009,
    "xPu": 0.001482897156182281,
    "bPu": 0.20651418955856918,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAC_P-BUMU_P",
    "from": 30,
    "to": 43,
    "rPu": 0.0004824282431473455,
    "xPu": 0.005789138917768146,
    "bPu": 0.14175120150078002,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAC_P-DEVO",
    "from": 30,
    "to": 82,
    "rPu": 0.00029123805610299804,
    "xPu": 0.0034948566732359767,
    "bPu": 0.08557406197037805,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAC_P-SFIL_P",
    "from": 30,
    "to": 253,
    "rPu": 0.0003483512105813628,
    "xPu": 0.004180214526976354,
    "bPu": 0.1023555385605353,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAC_P-STIR",
    "from": 30,
    "to": 272,
    "rPu": 0.00031163795223644765,
    "xPu": 0.003739655426837372,
    "bPu": 0.09156813430856078,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAI_1-BRFO_1",
    "from": 31,
    "to": 35,
    "rPu": 0.0002625561912048204,
    "xPu": 0.0031506742944578453,
    "bPu": 0.4387755049433774,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAI_1-BURM_1",
    "from": 31,
    "to": 44,
    "rPu": 0.0003230316077550326,
    "xPu": 0.0038763792930603916,
    "bPu": 0.5398400858687624,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAI_1-PELH_1",
    "from": 31,
    "to": 221,
    "rPu": 0.00021068108622476932,
    "xPu": 0.002528173034697232,
    "bPu": 0.35208348950407536,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAI_1-RAYL_1",
    "from": 31,
    "to": 238,
    "rPu": 0.00019614015565464158,
    "xPu": 0.002353681867855699,
    "bPu": 0.32778315164505606,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAP-DRUM",
    "from": 32,
    "to": 88,
    "rPu": 7.53820969138385e-05,
    "xPu": 0.000904585162966062,
    "bPu": 0.02214941384748329,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAP-ERSK",
    "from": 32,
    "to": 109,
    "rPu": 9.803382963236444e-05,
    "xPu": 0.0011764059555883733,
    "bPu": 0.028805140112549595,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAP-KILB",
    "from": 32,
    "to": 165,
    "rPu": 8.120692548120364e-05,
    "xPu": 0.0009744831057744437,
    "bPu": 0.02386091490424852,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAP-PAIS",
    "from": 32,
    "to": 217,
    "rPu": 8.684599029173108e-05,
    "xPu": 0.001042151883500773,
    "bPu": 0.025517833261718924,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAP-PART",
    "from": 32,
    "to": 218,
    "rPu": 7.288439325834585e-05,
    "xPu": 0.0008746127191001503,
    "bPu": 0.021415517150537963,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAW_1-ELLA_1",
    "from": 33,
    "to": 106,
    "rPu": 0.00023194669390224775,
    "xPu": 0.002783360326826973,
    "bPu": 0.06815256571687758,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAW_1-KIRKB1",
    "from": 33,
    "to": 172,
    "rPu": 0.0003072627204624677,
    "xPu": 0.003687152645549613,
    "bPu": 0.09028256620674337,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRAW_1-PADIB1",
    "from": 33,
    "to": 216,
    "rPu": 0.0005246178818775961,
    "xPu": 0.006295414582531154,
    "bPu": 0.1541477227779771,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRED_1-MACC_3",
    "from": 34,
    "to": 189,
    "rPu": 0.0002839438484804525,
    "xPu": 0.00340732618176543,
    "bPu": 0.0834308153649421,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRED_1-SMAN_1",
    "from": 34,
    "to": 262,
    "rPu": 0.00017128622666985193,
    "xPu": 0.002055434720038223,
    "bPu": 0.05032878728779306,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRED_1-STAL_1",
    "from": 34,
    "to": 267,
    "rPu": 0.0001844613674275589,
    "xPu": 0.002213536409130707,
    "bPu": 0.054200020075000445,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRED_1-WHGA_1",
    "from": 34,
    "to": 302,
    "rPu": 0.00022670556278412045,
    "xPu": 0.0027204667534094455,
    "bPu": 0.06661257164776842,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRFO_1-BURM_1",
    "from": 35,
    "to": 44,
    "rPu": 0.0003651500638004865,
    "xPu": 0.004381800765605838,
    "bPu": 0.6102271018213314,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRFO_1-NORM_1",
    "from": 35,
    "to": 209,
    "rPu": 0.0003757494170762135,
    "xPu": 0.004508993004914562,
    "bPu": 0.6279404018364216,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRID_P-FIDD_P",
    "from": 36,
    "to": 116,
    "rPu": 0.000480294288395907,
    "xPu": 0.005763531460750884,
    "bPu": 0.14112418462467166,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRID_P-LUNA_P",
    "from": 36,
    "to": 187,
    "rPu": 0.00035292911380738396,
    "xPu": 0.0042351493656886076,
    "bPu": 0.10370065732557533,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRIM_1-RYEH_1",
    "from": 37,
    "to": 244,
    "rPu": 6.993309500359587e-05,
    "xPu": 0.0008391971400431505,
    "bPu": 0.11686995051096932,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRIM_1-TOTT_1",
    "from": 37,
    "to": 287,
    "rPu": 0.00012032351300025621,
    "xPu": 0.0014438821560030747,
    "bPu": 0.03535448593413243,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRLE_1-COWL_1",
    "from": 38,
    "to": 72,
    "rPu": 0.00027655808838845,
    "xPu": 0.0033186970606614,
    "bPu": 0.4621750274559493,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRLE_1-FLEE_1",
    "from": 38,
    "to": 119,
    "rPu": 0.0001071601040767039,
    "xPu": 0.001285921248920447,
    "bPu": 0.17908253680965713,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRLE_1-MELK_1",
    "from": 38,
    "to": 194,
    "rPu": 0.0004873942985746412,
    "xPu": 0.005848731582895695,
    "bPu": 0.814517755160386,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRLE_1-MITY_1",
    "from": 38,
    "to": 197,
    "rPu": 0.00046129475918437433,
    "xPu": 0.005535537110212492,
    "bPu": 0.7709010401166325,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRLE_1-NURS_1",
    "from": 38,
    "to": 211,
    "rPu": 0.0003402521985542591,
    "xPu": 0.00408302638265111,
    "bPu": 0.5686185861535242,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BROA_P-CEAN_P",
    "from": 39,
    "to": 55,
    "rPu": 0.0010664337488969393,
    "xPu": 0.012797204986763273,
    "bPu": 0.31334870496160355,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROA_P-DUGR_P",
    "from": 39,
    "to": 91,
    "rPu": 0.000730206139701048,
    "xPu": 0.008762473676412577,
    "bPu": 0.21455542687673082,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROA_P-FWIL_P",
    "from": 39,
    "to": 123,
    "rPu": 0.0012303833860781259,
    "xPu": 0.01476460063293751,
    "bPu": 0.36152179264078416,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROR_P-DUBE_P",
    "from": 40,
    "to": 89,
    "rPu": 0.0006580538424973148,
    "xPu": 0.007896646109967778,
    "bPu": 0.19335502046406816,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROR_P-ELGI_P",
    "from": 40,
    "to": 105,
    "rPu": 0.0008986086007773684,
    "xPu": 0.01078330320932842,
    "bPu": 0.2640368814398416,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROR_P-LAIR_P",
    "from": 40,
    "to": 176,
    "rPu": 0.0005557290919525086,
    "xPu": 0.006668749103430104,
    "bPu": 0.1632890851897028,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROR_P-NAIR_P",
    "from": 40,
    "to": 199,
    "rPu": 0.0008633239979077808,
    "xPu": 0.010359887974893369,
    "bPu": 0.25366925698524617,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROR_P-SHIN_P",
    "from": 40,
    "to": 255,
    "rPu": 0.0005733138420330314,
    "xPu": 0.006879766104396378,
    "bPu": 0.1684559871847913,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROX-CURR",
    "from": 41,
    "to": 79,
    "rPu": 0.00016158945558001985,
    "xPu": 0.0019390734669602384,
    "bPu": 0.047479598890997836,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROX-INKE",
    "from": 41,
    "to": 150,
    "rPu": 0.0002487293931152133,
    "xPu": 0.00298475271738256,
    "bPu": 0.07308380225133868,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROX-LING",
    "from": 41,
    "to": 181,
    "rPu": 8.355745579314918e-05,
    "xPu": 0.0010026894695177903,
    "bPu": 0.02455156786790703,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BROX-SIGH",
    "from": 41,
    "to": 258,
    "rPu": 0.00016329195029626326,
    "xPu": 0.0019595034035551594,
    "bPu": 0.04797984048133633,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BRWA1-CARE_1",
    "from": 42,
    "to": 51,
    "rPu": 0.00028472450008671247,
    "xPu": 0.0034166940010405497,
    "bPu": 0.4758224733609111,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRWA1-MANN_1",
    "from": 42,
    "to": 192,
    "rPu": 0.000526791963355756,
    "xPu": 0.006321503560269073,
    "bPu": 0.8803578718173122,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRWA1-MELK_1",
    "from": 42,
    "to": 194,
    "rPu": 0.00042043239334085033,
    "xPu": 0.005045188720090204,
    "bPu": 0.7026131619146423,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRWA1-SEAB1",
    "from": 42,
    "to": 250,
    "rPu": 0.00033266547521273705,
    "xPu": 0.003991985702552845,
    "bPu": 0.5559398968803194,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BRWA1-TAUN1",
    "from": 42,
    "to": 278,
    "rPu": 0.00011159108431861944,
    "xPu": 0.0013390930118234333,
    "bPu": 0.1864874491985786,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BUMU_P-COUA_P",
    "from": 43,
    "to": 70,
    "rPu": 0.00035899611621314955,
    "xPu": 0.004307953394557795,
    "bPu": 0.10548331597531514,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BUMU_P-TUMB_P",
    "from": 43,
    "to": 289,
    "rPu": 0.0008331714108968103,
    "xPu": 0.009998056930761725,
    "bPu": 0.24480956541893706,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BURM_1-EASO_1",
    "from": 44,
    "to": 98,
    "rPu": 0.0002768026922309627,
    "xPu": 0.0033216323067715527,
    "bPu": 0.46258380157023354,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BURM_1-NORM_1",
    "from": 44,
    "to": 209,
    "rPu": 0.0004725481410149634,
    "xPu": 0.0056705776921795615,
    "bPu": 0.7897073317236945,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BURM_1-PELH_1",
    "from": 44,
    "to": 221,
    "rPu": 0.0002647957980199615,
    "xPu": 0.0031775495762395383,
    "bPu": 0.4425182641854231,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BURM_1-WALP_1",
    "from": 44,
    "to": 293,
    "rPu": 0.00032791109740494225,
    "xPu": 0.0039349331688593074,
    "bPu": 0.5479945328280226,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BUSH_1-PENN_1",
    "from": 45,
    "to": 224,
    "rPu": 0.00019139246696770482,
    "xPu": 0.002296709603612458,
    "bPu": 0.056236575151310746,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BUSH_1-RUGEB1",
    "from": 45,
    "to": 243,
    "rPu": 0.0003321814199112044,
    "xPu": 0.003986177038934453,
    "bPu": 0.0976043920676236,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BUSH_1-WIEN_1",
    "from": 45,
    "to": 305,
    "rPu": 0.0001392116721069758,
    "xPu": 0.0016705400652837095,
    "bPu": 0.0409043667413754,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BUST_1-NECE_1",
    "from": 46,
    "to": 201,
    "rPu": 0.0001570454868768355,
    "xPu": 0.0018845458425220262,
    "bPu": 0.046144451058325035,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BUST_1-OCKH_1",
    "from": 46,
    "to": 212,
    "rPu": 8.434394607268969e-05,
    "xPu": 0.0010121273528722764,
    "bPu": 0.024782661183186883,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CAAD_P-HUER",
    "from": 47,
    "to": 145,
    "rPu": 0.000720765041952732,
    "xPu": 0.008649180503432784,
    "bPu": 0.21178136261262562,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CAAD_P-PORA_P",
    "from": 47,
    "to": 230,
    "rPu": 0.0008662398512958112,
    "xPu": 0.010394878215549734,
    "bPu": 0.2545260180207463,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CAMB_01-DRAX_1",
    "from": 48,
    "to": 86,
    "rPu": 6.431509185572112e-06,
    "xPu": 7.717811022686535e-05,
    "bPu": 0.010748132342634178,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAMB_01-FERRA2",
    "from": 48,
    "to": 115,
    "rPu": 0.0001155718643050471,
    "xPu": 0.0013868623716605652,
    "bPu": 0.19314000132693696,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAMB_01-KEAD_1",
    "from": 48,
    "to": 158,
    "rPu": 0.0001422952995365322,
    "xPu": 0.0017075435944383865,
    "bPu": 0.23779935113586748,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAMB_01-THOM_6",
    "from": 48,
    "to": 282,
    "rPu": 0.0001151587805032928,
    "xPu": 0.0013819053660395137,
    "bPu": 0.19244966889612683,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CANTN1-KEMS_1",
    "from": 49,
    "to": 161,
    "rPu": 0.00016788915675376178,
    "xPu": 0.0020146698810451415,
    "bPu": 0.2805709863138706,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CANTN1-RICH1",
    "from": 49,
    "to": 241,
    "rPu": 0.00011455280586209485,
    "xPu": 0.0013746336703451382,
    "bPu": 0.19143698346694532,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CANTN1-SELL_1",
    "from": 49,
    "to": 251,
    "rPu": 0.0001449039949600257,
    "xPu": 0.0017388479395203087,
    "bPu": 0.2421589194493563,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAPEA1-CONQA1",
    "from": 50,
    "to": 69,
    "rPu": 6.164213811900658e-05,
    "xPu": 0.000739705657428079,
    "bPu": 0.103014368676064,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAPEA1-FROD_1",
    "from": 50,
    "to": 122,
    "rPu": 0.00010484301862661413,
    "xPu": 0.0012581162235193696,
    "bPu": 0.1752102977522015,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CAPEA1-LISD_1",
    "from": 50,
    "to": 183,
    "rPu": 0.00010904130793574357,
    "xPu": 0.0013084956952289228,
    "bPu": 0.1822263445003607,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARE_1-IMPK_1",
    "from": 51,
    "to": 148,
    "rPu": 6.43451148752425e-05,
    "xPu": 0.0007721413785029101,
    "bPu": 0.10753149693582928,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARE_1-UPPB_1",
    "from": 51,
    "to": 291,
    "rPu": 9.036422920371543e-05,
    "xPu": 0.0010843707504445852,
    "bPu": 0.15101380818991472,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARR_1-FIDF_1",
    "from": 52,
    "to": 117,
    "rPu": 0.0001304738861106383,
    "xPu": 0.0015656866333276598,
    "bPu": 0.21804378330374322,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARR_1-KEAR_1",
    "from": 52,
    "to": 159,
    "rPu": 0.00020547620653875892,
    "xPu": 0.0024657144784651073,
    "bPu": 0.060374780229845625,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CARR_1-SMAN_1",
    "from": 52,
    "to": 262,
    "rPu": 0.00015491579243486907,
    "xPu": 0.001858989509218429,
    "bPu": 0.045518685982862676,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CASS_P-DOUN_P",
    "from": 53,
    "to": 84,
    "rPu": 0.0012492522331183447,
    "xPu": 0.014991026797420136,
    "bPu": 0.36706599901111586,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CASS_P-LAIR_P",
    "from": 53,
    "to": 176,
    "rPu": 0.000445609944664204,
    "xPu": 0.005347319335970448,
    "bPu": 0.1309329334550478,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CATY-CHAS",
    "from": 54,
    "to": 59,
    "rPu": 4.6865942657408375e-05,
    "xPu": 0.0005623913118889005,
    "bPu": 0.013770552979679648,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CATY-DALM3",
    "from": 54,
    "to": 80,
    "rPu": 3.9420160016162835e-05,
    "xPu": 0.0004730419201939541,
    "bPu": 0.011582769303034817,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CATY-EERH",
    "from": 54,
    "to": 101,
    "rPu": 0.00013951320814945914,
    "xPu": 0.0016741584977935098,
    "bPu": 0.0409929666459725,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CEAN_P-FASN_P",
    "from": 55,
    "to": 111,
    "rPu": 0.0003736926084887686,
    "xPu": 0.004484311301865223,
    "bPu": 0.10980156530567131,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CEAN_P-FAUG_P",
    "from": 55,
    "to": 112,
    "rPu": 0.0002317619761450032,
    "xPu": 0.0027811437137400387,
    "bPu": 0.06809829036214894,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CEAN_P-FWIL_P",
    "from": 55,
    "to": 123,
    "rPu": 0.0006667505489058242,
    "xPu": 0.008001006586869891,
    "bPu": 0.19591036128421419,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-CHTE_1",
    "from": 56,
    "to": 62,
    "rPu": 0.0003293648020028173,
    "xPu": 0.003952377624033808,
    "bPu": 0.5504239174334443,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-LEGA_1",
    "from": 56,
    "to": 179,
    "rPu": 0.0004229243476318026,
    "xPu": 0.0050750921715816315,
    "bPu": 0.7067776361831443,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-MACC_3",
    "from": 56,
    "to": 189,
    "rPu": 0.0004456880230140897,
    "xPu": 0.005348256276169076,
    "bPu": 0.13095587510505421,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-RUGEB1",
    "from": 56,
    "to": 243,
    "rPu": 0.00021841022370793742,
    "xPu": 0.002620922684495249,
    "bPu": 0.36500017673354634,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-SHRW_1",
    "from": 56,
    "to": 257,
    "rPu": 0.000964777271344077,
    "xPu": 0.011577327256128924,
    "bPu": 0.28347912738578535,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CELL_1-WILL_1",
    "from": 56,
    "to": 306,
    "rPu": 0.00026959845724511895,
    "xPu": 0.0032351814869414275,
    "bPu": 0.450544314597411,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAP-DUMF",
    "from": 57,
    "to": 92,
    "rPu": 0.0004156072979842766,
    "xPu": 0.00498728757581132,
    "bPu": 0.1221172986420086,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAP-HARK_1",
    "from": 57,
    "to": 139,
    "rPu": 0.00012273692906316817,
    "xPu": 0.0014728431487580182,
    "bPu": 0.20511402826863667,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAP-HAWI",
    "from": 57,
    "to": 141,
    "rPu": 0.0009389249223824725,
    "xPu": 0.011267099068589671,
    "bPu": 0.27588296862232425,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAR_P-COUA_P",
    "from": 58,
    "to": 70,
    "rPu": 0.0002763597488346287,
    "xPu": 0.0033163169860155445,
    "bPu": 0.08120239020043775,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAR_P-LYND_P",
    "from": 58,
    "to": 188,
    "rPu": 2.9670653095856928e-05,
    "xPu": 0.00035604783715028314,
    "bPu": 0.00871808561250836,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAS-DALM3",
    "from": 59,
    "to": 80,
    "rPu": 4.725465898874903e-05,
    "xPu": 0.0005670559078649884,
    "bPu": 0.01388476894400843,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAS-PORD",
    "from": 59,
    "to": 231,
    "rPu": 3.8767467111522303e-05,
    "xPu": 0.00046520960533826764,
    "bPu": 0.011390989479282724,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAS-SANX",
    "from": 59,
    "to": 248,
    "rPu": 3.131200860518275e-05,
    "xPu": 0.000375744103262193,
    "bPu": 0.009200362757019983,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHAS-WGEO",
    "from": 59,
    "to": 300,
    "rPu": 3.14575550361096e-05,
    "xPu": 0.00037749066043331526,
    "bPu": 0.009243128456895747,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHIC_1-MANN_1",
    "from": 60,
    "to": 192,
    "rPu": 0.0003148045898065369,
    "xPu": 0.003777655077678443,
    "bPu": 0.5260913567378107,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CHSI_1-WIMBN1",
    "from": 61,
    "to": 307,
    "rPu": 0.00023526013489861959,
    "xPu": 0.002823121618783435,
    "bPu": 0.06912614935135439,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHSI_1-WWEY_1",
    "from": 61,
    "to": 314,
    "rPu": 0.0001915356396481217,
    "xPu": 0.0022984276757774605,
    "bPu": 0.056278643375465245,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHTE_1-JORD_3",
    "from": 62,
    "to": 156,
    "rPu": 0.0002195158668617957,
    "xPu": 0.0026341904023415488,
    "bPu": 0.06450003356590592,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CHTE_1-SBAR",
    "from": 62,
    "to": 249,
    "rPu": 0.00024102354159275473,
    "xPu": 0.002892282499113057,
    "bPu": 0.4027908299564808,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CHTE_1-STAY_1",
    "from": 62,
    "to": 268,
    "rPu": 0.00024959707069768496,
    "xPu": 0.00299516484837222,
    "bPu": 0.41711863744370886,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CHTE_1-WILL_1",
    "from": 62,
    "to": 306,
    "rPu": 0.00027595848542344783,
    "xPu": 0.003311501825081374,
    "bPu": 0.46117299016813246,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CITR_1-HACK_1",
    "from": 63,
    "to": 136,
    "rPu": 8.528911480420923e-05,
    "xPu": 0.0010234693776505108,
    "bPu": 0.02506037876132822,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CITR_1-NEWX_6",
    "from": 63,
    "to": 204,
    "rPu": 9.888758927648132e-05,
    "xPu": 0.0011866510713177758,
    "bPu": 0.029055999089123825,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CITR_1-SJOW_1",
    "from": 63,
    "to": 259,
    "rPu": 8.952996427981171e-05,
    "xPu": 0.0010743595713577406,
    "bPu": 0.026306461504388104,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CITR_1-WHAM_1",
    "from": 63,
    "to": 301,
    "rPu": 0.00011863713086214059,
    "xPu": 0.0014236455703456872,
    "bPu": 0.03485897867960725,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAC_P-DUNO_P",
    "from": 64,
    "to": 95,
    "rPu": 0.0005868141289189843,
    "xPu": 0.007041769547027812,
    "bPu": 0.17242275719436667,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAC_P-SLOY_P",
    "from": 64,
    "to": 261,
    "rPu": 0.00021608588723877507,
    "xPu": 0.002593030646865301,
    "bPu": 0.06349220755324464,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAY_P-CRAI_P",
    "from": 65,
    "to": 74,
    "rPu": 6.016759619392392e-05,
    "xPu": 0.0007220111543270871,
    "bPu": 0.017678958835951816,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAY_P-REDM_P",
    "from": 65,
    "to": 240,
    "rPu": 6.33070254753333e-05,
    "xPu": 0.0007596843057039997,
    "bPu": 0.018601412856809364,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAY_P-WIOW_P",
    "from": 65,
    "to": 308,
    "rPu": 2.628592090351862e-05,
    "xPu": 0.00031543105084222347,
    "bPu": 0.0077235545877653,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLAY_P-WOHI_P",
    "from": 65,
    "to": 312,
    "rPu": 5.698439407768809e-05,
    "xPu": 0.0006838127289322571,
    "bPu": 0.016743643105569837,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLYM-DALM3",
    "from": 66,
    "to": 80,
    "rPu": 6.596165710541351e-05,
    "xPu": 0.0007915398852649622,
    "bPu": 0.01938141947634493,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLYM-EERH",
    "from": 66,
    "to": 101,
    "rPu": 0.00013586782068316077,
    "xPu": 0.0016304138481979293,
    "bPu": 0.03992184765444644,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLYM-EKIL",
    "from": 66,
    "to": 102,
    "rPu": 8.889585567722772e-05,
    "xPu": 0.0010667502681267326,
    "bPu": 0.02612014227956028,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CLYM-STHA",
    "from": 66,
    "to": 271,
    "rPu": 0.00016074247983092582,
    "xPu": 0.00192890975797111,
    "bPu": 0.04723073321660689,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COAT-CUMB",
    "from": 67,
    "to": 77,
    "rPu": 0.0001932120923066515,
    "xPu": 0.002318545107679818,
    "bPu": 0.056771233065188685,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COAT-EERH",
    "from": 67,
    "to": 101,
    "rPu": 8.643350335185867e-05,
    "xPu": 0.001037202040222304,
    "bPu": 0.025396632813443273,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COAT-NEAR",
    "from": 67,
    "to": 200,
    "rPu": 9.072422050727139e-05,
    "xPu": 0.0010886906460872566,
    "bPu": 0.02665736810562225,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COAT-STHA",
    "from": 67,
    "to": 271,
    "rPu": 0.00020510746458137782,
    "xPu": 0.002461289574976534,
    "bPu": 0.06026643330728256,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COCK-DUNB",
    "from": 68,
    "to": 93,
    "rPu": 0.00042904157774963813,
    "xPu": 0.005148498932995658,
    "bPu": 0.12606467387363654,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COCK-GALA",
    "from": 68,
    "to": 124,
    "rPu": 0.0007269439500186679,
    "xPu": 0.008723327400224015,
    "bPu": 0.21359690234262801,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COCK-POOB",
    "from": 68,
    "to": 228,
    "rPu": 0.00017284458235163202,
    "xPu": 0.0020741349882195843,
    "bPu": 0.0507866767115481,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COCK-RAVE",
    "from": 68,
    "to": 237,
    "rPu": 0.00039700252038863293,
    "xPu": 0.004764030244663596,
    "bPu": 0.11665068341933432,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CONQA1-LEGA_1",
    "from": 69,
    "to": 179,
    "rPu": 0.0001445587388182444,
    "xPu": 0.001734704865818933,
    "bPu": 0.2415819384334079,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CONQA1-PENT_1",
    "from": 69,
    "to": 225,
    "rPu": 0.0004709480867155835,
    "xPu": 0.0056513770405870025,
    "bPu": 0.7870333721803083,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COUA_P-TUMB_P",
    "from": 70,
    "to": 289,
    "rPu": 0.0008674469615847784,
    "xPu": 0.01040936353901734,
    "bPu": 0.2548807015125103,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COVE_1-ENDE_1",
    "from": 71,
    "to": 108,
    "rPu": 0.00014919134439017655,
    "xPu": 0.0017902961326821188,
    "bPu": 0.2493238006218426,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COVE_1-GREN_1",
    "from": 71,
    "to": 132,
    "rPu": 0.00035981885670935583,
    "xPu": 0.00431782628051227,
    "bPu": 0.6013177591292608,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COVE_1-HAMHC1",
    "from": 71,
    "to": 138,
    "rPu": 0.00012068577554248218,
    "xPu": 0.0014482293065097862,
    "bPu": 0.20168620614177887,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COWL_1-ECLA_1",
    "from": 72,
    "to": 100,
    "rPu": 0.00020061283990785694,
    "xPu": 0.0024073540788942835,
    "bPu": 0.33525775844313355,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COWL_1-FECK_6",
    "from": 72,
    "to": 114,
    "rPu": 0.0005246858544491179,
    "xPu": 0.006296230253389415,
    "bPu": 0.8768382100080236,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COWL_1-MITY_1",
    "from": 72,
    "to": 197,
    "rPu": 0.0003723736131662764,
    "xPu": 0.004468483357995317,
    "bPu": 0.6222988663678599,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:COYL-DUMF",
    "from": 73,
    "to": 92,
    "rPu": 0.0011883380916793292,
    "xPu": 0.014260057100151952,
    "bPu": 0.3491676838522921,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:COYL-KILS",
    "from": 73,
    "to": 166,
    "rPu": 0.00025066151194638476,
    "xPu": 0.0030079381433566173,
    "bPu": 0.07365151396733202,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CRAI_P-FIDD_P",
    "from": 74,
    "to": 116,
    "rPu": 0.0004316227660734125,
    "xPu": 0.00517947319288095,
    "bPu": 0.12682310075139927,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CRAI_P-REDM_P",
    "from": 74,
    "to": 240,
    "rPu": 7.893741963484923e-05,
    "xPu": 0.0009472490356181908,
    "bPu": 0.023194069243565416,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CRAI_P-WOHI_P",
    "from": 74,
    "to": 312,
    "rPu": 4.42632033168519e-05,
    "xPu": 0.0005311584398022229,
    "bPu": 0.013005793797442999,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CREB_1-DRAX_1",
    "from": 75,
    "to": 86,
    "rPu": 0.0002510366197164849,
    "xPu": 0.0030124394365978187,
    "bPu": 0.41952436569835866,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CREB_1-KEAD_1",
    "from": 75,
    "to": 158,
    "rPu": 0.00020706609612205059,
    "xPu": 0.0024847931534646072,
    "bPu": 0.34604223372409504,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CREB_1-OSBA_1",
    "from": 75,
    "to": 215,
    "rPu": 0.0007586615620530352,
    "xPu": 0.009103938744636423,
    "bPu": 0.22291644297581184,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CREB_1-SALT_1",
    "from": 75,
    "to": 247,
    "rPu": 8.644242545918063e-05,
    "xPu": 0.0010373091055101676,
    "bPu": 0.14445981526976798,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CROO-GIFF",
    "from": 76,
    "to": 125,
    "rPu": 8.39752152073672e-05,
    "xPu": 0.0010077025824884063,
    "bPu": 0.024674317519787548,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CROO-GOVA",
    "from": 76,
    "to": 131,
    "rPu": 8.5028307096628e-05,
    "xPu": 0.001020339685159536,
    "bPu": 0.024983746005192063,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CROO-HAGR",
    "from": 76,
    "to": 137,
    "rPu": 7.684290995571804e-05,
    "xPu": 0.0009221149194686165,
    "bPu": 0.022578642456702977,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CROO-PAIS",
    "from": 76,
    "to": 217,
    "rPu": 6.438499140686731e-05,
    "xPu": 0.0007726198968824079,
    "bPu": 0.01891815004652067,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CUMB-EERH",
    "from": 77,
    "to": 101,
    "rPu": 0.00017849715701516168,
    "xPu": 0.0021419658841819404,
    "bPu": 0.05244756464982637,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CUPA-DUDH_P",
    "from": 78,
    "to": 90,
    "rPu": 0.00029488406365975794,
    "xPu": 0.0035386087639170958,
    "bPu": 0.0866453631621986,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CUPA-GLRO",
    "from": 78,
    "to": 129,
    "rPu": 0.000275751818218642,
    "xPu": 0.0033090218186237045,
    "bPu": 0.0810237628160147,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CUPA-LEVE",
    "from": 78,
    "to": 180,
    "rPu": 0.0002256655126683064,
    "xPu": 0.002707986152019677,
    "bPu": 0.06630697520802466,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:CURR-SIGH",
    "from": 79,
    "to": 258,
    "rPu": 5.382521168510784e-05,
    "xPu": 0.0006459025402212941,
    "bPu": 0.015815385056275687,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DALM3-EKIL",
    "from": 80,
    "to": 102,
    "rPu": 0.00010487424894039594,
    "xPu": 0.0012584909872847513,
    "bPu": 0.030815050745800907,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVM-HELE",
    "from": 81,
    "to": 143,
    "rPu": 0.0002091306134011451,
    "xPu": 0.002509567360813741,
    "bPu": 0.06144854937763931,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVM-HUER",
    "from": 81,
    "to": 145,
    "rPu": 0.0004251964389690283,
    "xPu": 0.00510235726762834,
    "bPu": 0.12493486223878533,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVM-JOHN",
    "from": 81,
    "to": 155,
    "rPu": 0.0002625499134186066,
    "xPu": 0.0031505989610232793,
    "bPu": 0.0771446659884843,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVM-SPAV",
    "from": 81,
    "to": 263,
    "rPu": 0.00012022941669858349,
    "xPu": 0.001442753000383002,
    "bPu": 0.03532683775223522,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVM-STLE",
    "from": 81,
    "to": 273,
    "rPu": 0.0001832897485877656,
    "xPu": 0.002199476983053187,
    "bPu": 0.053855764985045185,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVO-DUNF",
    "from": 82,
    "to": 94,
    "rPu": 0.0003705014802991515,
    "xPu": 0.004446017763589818,
    "bPu": 0.1088639206684707,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEVO-STIR",
    "from": 82,
    "to": 272,
    "rPu": 0.00015537197184927983,
    "xPu": 0.0018644636621913582,
    "bPu": 0.045652724528514106,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEWP-GORG",
    "from": 83,
    "to": 130,
    "rPu": 3.5710070117738325e-05,
    "xPu": 0.00042852084141285996,
    "bPu": 0.01049263888830917,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEWP-SHRU",
    "from": 83,
    "to": 256,
    "rPu": 4.314275191332182e-05,
    "xPu": 0.0005177130229598619,
    "bPu": 0.012676573162188618,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEWP-TELR",
    "from": 83,
    "to": 280,
    "rPu": 4.601685427568716e-05,
    "xPu": 0.0005522022513082459,
    "bPu": 0.013521066553461907,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DEWP-WHHO",
    "from": 83,
    "to": 303,
    "rPu": 3.196756989133817e-05,
    "xPu": 0.0003836108386960581,
    "bPu": 0.009392985393214906,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DOUN_P-THSO_P",
    "from": 84,
    "to": 283,
    "rPu": 0.0002456222603372129,
    "xPu": 0.002947467124046555,
    "bPu": 0.07217083786593993,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAK_1-ENDE_1",
    "from": 85,
    "to": 108,
    "rPu": 0.00022997517973519547,
    "xPu": 0.0027597021568223456,
    "bPu": 0.38432716116770715,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAK_1-HAMHC1",
    "from": 85,
    "to": 138,
    "rPu": 0.0001789842594444504,
    "xPu": 0.002147811113333405,
    "bPu": 0.29911276688726335,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAK_1-RUGEB1",
    "from": 85,
    "to": 243,
    "rPu": 0.00011541584852117789,
    "xPu": 0.0013849901822541347,
    "bPu": 0.19287927274143982,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAK_1-WILL_1",
    "from": 85,
    "to": 306,
    "rPu": 7.519612654587122e-05,
    "xPu": 0.0009023535185504547,
    "bPu": 0.12566536040741053,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAX_1-KEAD_1",
    "from": 86,
    "to": 158,
    "rPu": 0.00014238139592809,
    "xPu": 0.0017085767511370801,
    "bPu": 0.23794323267035433,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRAX_1-OSBA_1",
    "from": 86,
    "to": 215,
    "rPu": 0.0001602078313055405,
    "xPu": 0.0019224939756664863,
    "bPu": 0.26773420102721757,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DRCR-GRMO",
    "from": 87,
    "to": 134,
    "rPu": 0.0002234106659667087,
    "xPu": 0.0026809279916005044,
    "bPu": 0.06564443682290377,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DRCR-LING",
    "from": 87,
    "to": 181,
    "rPu": 0.000113166666685858,
    "xPu": 0.001358000000230296,
    "bPu": 0.03325160000563897,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DRUM-KIER",
    "from": 88,
    "to": 163,
    "rPu": 4.943968637717729e-05,
    "xPu": 0.0005932762365261275,
    "bPu": 0.014526792420082606,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DRUM-KILB",
    "from": 88,
    "to": 165,
    "rPu": 6.713563974940658e-05,
    "xPu": 0.000805627676992879,
    "bPu": 0.01972636911951135,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUBE_P-MYBS_P",
    "from": 89,
    "to": 198,
    "rPu": 0.0003516711086942652,
    "xPu": 0.004220053304331182,
    "bPu": 0.10333101948033781,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUDH_P-GLAG_P",
    "from": 90,
    "to": 126,
    "rPu": 5.608201276379946e-05,
    "xPu": 0.0006729841531655936,
    "bPu": 0.016478497693226103,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUDH_P-MILC_P",
    "from": 90,
    "to": 195,
    "rPu": 5.8672894094353144e-05,
    "xPu": 0.0007040747291322377,
    "bPu": 0.01723977265332365,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUMF-LINM",
    "from": 92,
    "to": 182,
    "rPu": 0.0012036642184495528,
    "xPu": 0.014443970621394636,
    "bPu": 0.35367093778672004,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUMF-TONG",
    "from": 92,
    "to": 286,
    "rPu": 0.0006395809576521629,
    "xPu": 0.007674971491825956,
    "bPu": 0.18792715909985266,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNB-ECCL",
    "from": 93,
    "to": 99,
    "rPu": 0.00024510043676579274,
    "xPu": 0.002941205241189513,
    "bPu": 0.40960400670901637,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNB-GALA",
    "from": 93,
    "to": 124,
    "rPu": 0.000746125817346812,
    "xPu": 0.008953509808161744,
    "bPu": 0.219233083016989,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNF-GLNI",
    "from": 94,
    "to": 128,
    "rPu": 0.00019780457954263775,
    "xPu": 0.002373654954511653,
    "bPu": 0.05812063702904247,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNF-GRMO",
    "from": 94,
    "to": 134,
    "rPu": 0.0003131689350655913,
    "xPu": 0.003758027220787096,
    "bPu": 0.09201798080612975,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNF-INKE",
    "from": 94,
    "to": 150,
    "rPu": 0.00011224287620466344,
    "xPu": 0.0013469145144559614,
    "bPu": 0.03298016396825026,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNF-WFIE",
    "from": 94,
    "to": 299,
    "rPu": 0.00021799324626940926,
    "xPu": 0.002615918955232911,
    "bPu": 0.06405264413241728,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNO_P-PORA_P",
    "from": 95,
    "to": 230,
    "rPu": 0.00045613526936832494,
    "xPu": 0.0054736232324199,
    "bPu": 0.13402557457668152,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNO_P-SPAV",
    "from": 95,
    "to": 263,
    "rPu": 0.00016371763781943037,
    "xPu": 0.0019646116538331645,
    "bPu": 0.048104919638143485,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DYCE_P-KINT_P",
    "from": 96,
    "to": 171,
    "rPu": 0.00020074626860965087,
    "xPu": 0.0024089552233158107,
    "bPu": 0.05898498932518999,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DYCE_P-PEHS_P",
    "from": 96,
    "to": 220,
    "rPu": 0.0006482056008655669,
    "xPu": 0.007778467210386803,
    "bPu": 0.19046132569432828,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DYCE_P-PERS_P",
    "from": 96,
    "to": 226,
    "rPu": 9.788620286436028e-05,
    "xPu": 0.0011746344343723234,
    "bPu": 0.02876176315020232,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:DYCE_P-STRI_P",
    "from": 96,
    "to": 274,
    "rPu": 0.000733052702250968,
    "xPu": 0.008796632427011616,
    "bPu": 0.21539182828425585,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EALI_6-NHYD_6",
    "from": 97,
    "to": 206,
    "rPu": 0.00013968278799539286,
    "xPu": 0.0016761934559447144,
    "bPu": 0.04104279404984629,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EALI_6-WIMBN1",
    "from": 97,
    "to": 307,
    "rPu": 0.0001902344571796733,
    "xPu": 0.0022828134861560797,
    "bPu": 0.05589631878959315,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EALI_6-WISD_1",
    "from": 97,
    "to": 309,
    "rPu": 7.819475150829379e-05,
    "xPu": 0.0009383370180995255,
    "bPu": 0.022975852128894095,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EASO_1-GREN_1",
    "from": 98,
    "to": 132,
    "rPu": 0.00019061082070490206,
    "xPu": 0.0022873298484588247,
    "bPu": 0.31854270401576973,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:EASO_1-SUND_1",
    "from": 98,
    "to": 275,
    "rPu": 0.00022054062895668402,
    "xPu": 0.002646487547480208,
    "bPu": 0.3685604418122837,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:EASO_1-WYMOM_1",
    "from": 98,
    "to": 316,
    "rPu": 0.0002093798852476622,
    "xPu": 0.0025125586229719464,
    "bPu": 0.3499089640695652,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ECCL-FOUR_1",
    "from": 99,
    "to": 120,
    "rPu": 0.001290636503003268,
    "xPu": 0.015487638036039215,
    "bPu": 0.3792258799110173,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ECCL-GALA",
    "from": 99,
    "to": 124,
    "rPu": 0.0005005038889288817,
    "xPu": 0.00600604666714658,
    "bPu": 0.1470623426784177,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ECLA_1-GREN_1",
    "from": 100,
    "to": 132,
    "rPu": 0.00024273533779391832,
    "xPu": 0.00291282405352702,
    "bPu": 0.4056515289903869,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ECLA_1-SUND_1",
    "from": 100,
    "to": 275,
    "rPu": 0.00018058794069834519,
    "xPu": 0.0021670552883801424,
    "bPu": 0.3017927876809722,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:EKIL-EKIS",
    "from": 102,
    "to": 103,
    "rPu": 9.314555841258164e-05,
    "xPu": 0.0011177467009509797,
    "bPu": 0.027368826363285415,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EKIL-GIFF",
    "from": 102,
    "to": 125,
    "rPu": 0.00011939228738242315,
    "xPu": 0.0014327074485890779,
    "bPu": 0.035080865241166846,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EKIS-KILS",
    "from": 103,
    "to": 166,
    "rPu": 0.00043911637108736947,
    "xPu": 0.005269396453048434,
    "bPu": 0.12902493600750023,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EKIS-STHA",
    "from": 103,
    "to": 271,
    "rPu": 9.354841482802936e-05,
    "xPu": 0.0011225809779363523,
    "bPu": 0.027487197088327253,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELDE-ERSK",
    "from": 104,
    "to": 109,
    "rPu": 0.00012302239000227454,
    "xPu": 0.0014762686800272944,
    "bPu": 0.036147493108096895,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELDE-JOHN",
    "from": 104,
    "to": 155,
    "rPu": 4.5613093920366423e-05,
    "xPu": 0.0005473571270443971,
    "bPu": 0.01340243022505852,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELDE-KILT",
    "from": 104,
    "to": 167,
    "rPu": 0.00047361562685954147,
    "xPu": 0.005683387522314498,
    "bPu": 0.1391618030463864,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELDE-PAIS",
    "from": 104,
    "to": 217,
    "rPu": 5.599423294959403e-05,
    "xPu": 0.0006719307953951284,
    "bPu": 0.016452705475817855,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELGI_P-KEIT_P",
    "from": 105,
    "to": 160,
    "rPu": 0.00046677747061687385,
    "xPu": 0.005601329647402486,
    "bPu": 0.137152557366398,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELGI_P-NAIR_P",
    "from": 105,
    "to": 199,
    "rPu": 0.0005737036222234602,
    "xPu": 0.006884443466681523,
    "bPu": 0.16857051574131615,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELLA_1-KIRKB1",
    "from": 106,
    "to": 172,
    "rPu": 0.000339495334032695,
    "xPu": 0.00407394400839234,
    "bPu": 0.09975342900549244,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELLA_1-ROCH_1",
    "from": 106,
    "to": 242,
    "rPu": 0.00047447043355424833,
    "xPu": 0.00569364520265098,
    "bPu": 0.1394129696763397,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELLA_1-STAL_1",
    "from": 106,
    "to": 267,
    "rPu": 0.00046365435073957386,
    "xPu": 0.005563852208874886,
    "bPu": 0.13623489551445078,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELLA_1-WMEL_1",
    "from": 106,
    "to": 311,
    "rPu": 0.0006375607518261913,
    "xPu": 0.007650729021914296,
    "bPu": 0.18733356490801575,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELST_1-MILH_1",
    "from": 107,
    "to": 196,
    "rPu": 0.00018573698320442108,
    "xPu": 0.002228843798453053,
    "bPu": 0.054574832436407615,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELST_1-SUND_1",
    "from": 107,
    "to": 275,
    "rPu": 0.00021112510767503682,
    "xPu": 0.002533501292100442,
    "bPu": 0.352825523943076,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ELST_1-WATFS_1",
    "from": 107,
    "to": 296,
    "rPu": 7.951631431862537e-05,
    "xPu": 0.0009541957718235045,
    "bPu": 0.02336416504150695,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ELST_1-WYMOM_1",
    "from": 107,
    "to": 316,
    "rPu": 0.00019701993196914012,
    "xPu": 0.0023642391836296815,
    "bPu": 0.32925340566900396,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ENDE_1-GREN_1",
    "from": 108,
    "to": 132,
    "rPu": 0.0003351526264089812,
    "xPu": 0.004021831516907774,
    "bPu": 0.5600963443706443,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ENDE_1-RATS_1",
    "from": 108,
    "to": 236,
    "rPu": 0.00019343571469912298,
    "xPu": 0.002321228576389476,
    "bPu": 0.32326357646230397,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ERSK-JOHN",
    "from": 109,
    "to": 155,
    "rPu": 0.00012471349382102426,
    "xPu": 0.001496561925852291,
    "bPu": 0.03664438772729753,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ERSK-KILB",
    "from": 109,
    "to": 165,
    "rPu": 6.185721803187867e-05,
    "xPu": 0.0007422866163825441,
    "bPu": 0.01817541800685258,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ERSK-STLE",
    "from": 109,
    "to": 273,
    "rPu": 0.00015700632784210427,
    "xPu": 0.0018840759341052515,
    "bPu": 0.046132945015091444,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:EXET1-TAUN1",
    "from": 110,
    "to": 278,
    "rPu": 0.00021364453664934885,
    "xPu": 0.0025637344397921864,
    "bPu": 0.3570359130232191,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FASN_P-FAUG_P",
    "from": 111,
    "to": 112,
    "rPu": 0.00038006110377492876,
    "xPu": 0.0045607332452991456,
    "bPu": 0.11167281117775336,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FASN_P-GRUB_P",
    "from": 111,
    "to": 135,
    "rPu": 0.0005682473499702149,
    "xPu": 0.00681896819964258,
    "bPu": 0.16696730705981974,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FAUG_P-RANN_P",
    "from": 112,
    "to": 234,
    "rPu": 0.000925986561574034,
    "xPu": 0.011111838738888408,
    "bPu": 0.27208130854935325,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FAWL_1-NURS_1",
    "from": 113,
    "to": 211,
    "rPu": 0.00011340515312802013,
    "xPu": 0.0013608618375362416,
    "bPu": 0.18951906294264717,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FECK_6-KITW_1",
    "from": 114,
    "to": 173,
    "rPu": 0.00035059393039009836,
    "xPu": 0.004207127164681181,
    "bPu": 0.10301451371805061,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FECK_6-WALH_1",
    "from": 114,
    "to": 292,
    "rPu": 0.00029751980245538176,
    "xPu": 0.003570237629464581,
    "bPu": 0.49720557322975545,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FERRA2-POPP_3",
    "from": 115,
    "to": 229,
    "rPu": 0.0005229907055600668,
    "xPu": 0.006275888466720802,
    "bPu": 0.15366961188513506,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FERRA2-SKLGB1",
    "from": 115,
    "to": 260,
    "rPu": 0.0002822041449298666,
    "xPu": 0.003386449739158399,
    "bPu": 0.08291964075596422,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FERRA2-THOM_6",
    "from": 115,
    "to": 282,
    "rPu": 0.00012904318822739042,
    "xPu": 0.0015485182587286852,
    "bPu": 0.21565284678359165,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FERRA2-WMEL_1",
    "from": 115,
    "to": 311,
    "rPu": 0.00044114934739155205,
    "xPu": 0.005293792168698625,
    "bPu": 0.12962228253070632,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FIDD_P-REDM_P",
    "from": 116,
    "to": 240,
    "rPu": 0.00041983815623611006,
    "xPu": 0.005038057874833321,
    "bPu": 0.12336044567806158,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FIDD_P-TARL_P",
    "from": 116,
    "to": 277,
    "rPu": 0.0006795207050031735,
    "xPu": 0.008154248460038083,
    "bPu": 0.1996625980072182,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FIDF_1-FROD_1",
    "from": 117,
    "to": 122,
    "rPu": 4.623719018572443e-05,
    "xPu": 0.0005548462822286932,
    "bPu": 0.07727011264829674,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FIDF_1-RAIN_1",
    "from": 117,
    "to": 233,
    "rPu": 4.203772918428395e-05,
    "xPu": 0.0005044527502114074,
    "bPu": 0.07025210780544143,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FINN-GOVA",
    "from": 118,
    "to": 131,
    "rPu": 3.664750798239028e-05,
    "xPu": 0.0004397700957886834,
    "bPu": 0.010768084916882904,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FINN-PART",
    "from": 118,
    "to": 218,
    "rPu": 3.569583585955666e-05,
    "xPu": 0.00042835003031467994,
    "bPu": 0.010488456456562305,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FINN-WGEO",
    "from": 118,
    "to": 300,
    "rPu": 2.292958405936259e-05,
    "xPu": 0.0002751550087123511,
    "bPu": 0.0067373669276138545,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FLEE_1-LOVE_1",
    "from": 119,
    "to": 186,
    "rPu": 0.0002520318806690006,
    "xPu": 0.003024382568028008,
    "bPu": 0.4211876139538525,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:FLEE_1-WWEY_1",
    "from": 119,
    "to": 314,
    "rPu": 0.0005299651473039665,
    "xPu": 0.006359581767647599,
    "bPu": 0.1557189021392569,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FOUR_1-HARK_1",
    "from": 120,
    "to": 139,
    "rPu": 0.0009057481681535263,
    "xPu": 0.010868978017842316,
    "bPu": 0.26613469032259607,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FOUR_1-HAWI",
    "from": 120,
    "to": 141,
    "rPu": 0.0010841678356131878,
    "xPu": 0.013010014027358255,
    "bPu": 0.31855948632702924,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FOUR_1-HUTT_1",
    "from": 120,
    "to": 147,
    "rPu": 0.0015026604693737394,
    "xPu": 0.018031925632484874,
    "bPu": 0.44152457905827247,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FOUR_1-STES_1",
    "from": 120,
    "to": 270,
    "rPu": 0.00048566872098802186,
    "xPu": 0.005828024651856263,
    "bPu": 0.1427033464754519,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FRAS_P-MACD_P",
    "from": 121,
    "to": 190,
    "rPu": 0.0004972113236489896,
    "xPu": 0.005966535883787876,
    "bPu": 0.14609489292589167,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FRAS_P-SFEG_P",
    "from": 121,
    "to": 252,
    "rPu": 0.00028398873585786736,
    "xPu": 0.0034078648302944083,
    "bPu": 0.08344400455892308,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FRAS_P-STRI_P",
    "from": 121,
    "to": 274,
    "rPu": 0.00020006585189525936,
    "xPu": 0.0024007902227431125,
    "bPu": 0.05878506345402421,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:FWIL_P-KINL_P",
    "from": 123,
    "to": 169,
    "rPu": 0.00024507145937643324,
    "xPu": 0.002940857512517199,
    "bPu": 0.07200899680649256,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GALA-HAWI",
    "from": 124,
    "to": 141,
    "rPu": 0.00034686524783456414,
    "xPu": 0.00416238297401477,
    "bPu": 0.10191892024944736,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GALA-KAIM",
    "from": 124,
    "to": 157,
    "rPu": 0.0006954230846951183,
    "xPu": 0.00834507701634142,
    "bPu": 0.20433517151441707,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GIFF-HAGR",
    "from": 125,
    "to": 137,
    "rPu": 6.0958871263199074e-05,
    "xPu": 0.0007315064551583889,
    "bPu": 0.017911458059163977,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GIFF-KILT",
    "from": 125,
    "to": 167,
    "rPu": 0.0004458718407633975,
    "xPu": 0.00535046208916077,
    "bPu": 0.13100988601173658,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLAG_P-LYND_P",
    "from": 126,
    "to": 188,
    "rPu": 2.5758159083045614e-06,
    "xPu": 3.090979089965474e-05,
    "bPu": 0.0007568483086001175,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLLU-NETS",
    "from": 127,
    "to": 203,
    "rPu": 0.0003774770848163569,
    "xPu": 0.004529725017796283,
    "bPu": 0.11091355257861182,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLNI-INKE",
    "from": 128,
    "to": 150,
    "rPu": 0.00018591683716594223,
    "xPu": 0.002231002045991307,
    "bPu": 0.05462767866898714,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLNI-RAVE",
    "from": 128,
    "to": 237,
    "rPu": 0.00015221708937799297,
    "xPu": 0.0018266050725359159,
    "bPu": 0.04472572991895085,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLNI-TELR",
    "from": 128,
    "to": 280,
    "rPu": 0.00029237621327079383,
    "xPu": 0.0035085145592495264,
    "bPu": 0.08590848506505268,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLNI-WFIE",
    "from": 128,
    "to": 299,
    "rPu": 0.00010699152578588817,
    "xPu": 0.001283898309430658,
    "bPu": 0.031437167176630684,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLRO-LEVE",
    "from": 129,
    "to": 180,
    "rPu": 0.00017618626469399317,
    "xPu": 0.0021142351763279183,
    "bPu": 0.05176855846037216,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLRO-RAVE",
    "from": 129,
    "to": 237,
    "rPu": 0.0001338676725773793,
    "xPu": 0.0016064120709285519,
    "bPu": 0.03933414699387911,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GLRO-WFIE",
    "from": 129,
    "to": 299,
    "rPu": 0.00013533257558735666,
    "xPu": 0.00162399090704828,
    "bPu": 0.039764577352582174,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GORG-SIGH",
    "from": 130,
    "to": 258,
    "rPu": 7.545106854852388e-05,
    "xPu": 0.0009054128225822865,
    "bPu": 0.022169679684371984,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GORG-TELR",
    "from": 130,
    "to": 280,
    "rPu": 4.964010934669286e-05,
    "xPu": 0.0005956813121603143,
    "bPu": 0.014585682414896838,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GORG-WHHO",
    "from": 130,
    "to": 303,
    "rPu": 3.941002603968394e-05,
    "xPu": 0.00047292031247620734,
    "bPu": 0.011579791651203134,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GOVA-HAGR",
    "from": 131,
    "to": 137,
    "rPu": 5.330989929165223e-05,
    "xPu": 0.0006397187914998268,
    "bPu": 0.015663971551867186,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GOVA-PART",
    "from": 131,
    "to": 218,
    "rPu": 2.9539627042526114e-05,
    "xPu": 0.00035447552451031337,
    "bPu": 0.008679586414438244,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GREN_1-SUND_1",
    "from": 132,
    "to": 275,
    "rPu": 0.0002437995615236173,
    "xPu": 0.0029255947382834076,
    "bPu": 0.40743002563230046,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:GRIW_1-KEAD_1",
    "from": 133,
    "to": 158,
    "rPu": 0.0002606369008261545,
    "xPu": 0.0031276428099138542,
    "bPu": 0.435568048279843,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:GRIW_1-SALT_1",
    "from": 133,
    "to": 247,
    "rPu": 0.00013405263720823497,
    "xPu": 0.0016086316464988199,
    "bPu": 0.22402447761801167,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:GRUB_P-SHIN_P",
    "from": 135,
    "to": 255,
    "rPu": 0.0007659111022761297,
    "xPu": 0.009190933227313557,
    "bPu": 0.22504656502307765,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HACK_1-REBR_3",
    "from": 136,
    "to": 239,
    "rPu": 0.00011875004686054625,
    "xPu": 0.001425000562326555,
    "bPu": 0.03489215662611021,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HACK_1-TOTT_1",
    "from": 136,
    "to": 287,
    "rPu": 8.779949469788113e-05,
    "xPu": 0.0010535939363745736,
    "bPu": 0.025798000099228842,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HACK_1-WHAM_1",
    "from": 136,
    "to": 301,
    "rPu": 9.421882474975097e-05,
    "xPu": 0.0011306258969970117,
    "bPu": 0.027684182677898257,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HAGR-SANX",
    "from": 137,
    "to": 248,
    "rPu": 4.8141481235506386e-05,
    "xPu": 0.0005776977748260766,
    "bPu": 0.014145342657884218,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HAMHC1-NECE_1",
    "from": 138,
    "to": 201,
    "rPu": 0.0001737875321663127,
    "xPu": 0.0020854503859957527,
    "bPu": 0.051063742308524576,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARK_1-HAWI",
    "from": 139,
    "to": 141,
    "rPu": 0.0009731529623956382,
    "xPu": 0.01167783554874766,
    "bPu": 0.2859401447221927,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARK_1-HUTT_1",
    "from": 139,
    "to": 147,
    "rPu": 0.0004824344946562619,
    "xPu": 0.0057892139358751435,
    "bPu": 0.806229089565716,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:HARM_6-HAWP_6",
    "from": 140,
    "to": 142,
    "rPu": 0.00023916269594921114,
    "xPu": 0.0028699523513905337,
    "bPu": 0.0702728332897625,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARM_6-NORT_1",
    "from": 140,
    "to": 210,
    "rPu": 0.0002260177376533411,
    "xPu": 0.002712212851840093,
    "bPu": 0.06641046897219885,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARM_6-SALH_1",
    "from": 140,
    "to": 246,
    "rPu": 0.0001947074110607522,
    "xPu": 0.0023364889327290262,
    "bPu": 0.05721060043853644,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARM_6-SPEN_1",
    "from": 140,
    "to": 264,
    "rPu": 0.00029340808400198434,
    "xPu": 0.0035208970080238123,
    "bPu": 0.08621167816789735,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HAWI-LINM",
    "from": 141,
    "to": 182,
    "rPu": 0.0012195358117516614,
    "xPu": 0.014634429741019939,
    "bPu": 0.3583344653729739,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HAWP_6-OFFE_3",
    "from": 142,
    "to": 213,
    "rPu": 0.00015917177942377785,
    "xPu": 0.0019100613530853344,
    "bPu": 0.04676921655983233,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HAWP_6-SPEN_1",
    "from": 142,
    "to": 264,
    "rPu": 0.000257352452461881,
    "xPu": 0.003088229429542572,
    "bPu": 0.07561750346051384,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HELE-SLOY_P",
    "from": 143,
    "to": 261,
    "rPu": 0.0004313779409573511,
    "xPu": 0.005176535291488213,
    "bPu": 0.1267511641372971,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HELE-SPAV",
    "from": 143,
    "to": 263,
    "rPu": 0.00020462840652773405,
    "xPu": 0.002455540878332809,
    "bPu": 0.060125672363749064,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HELE-STLE",
    "from": 143,
    "to": 273,
    "rPu": 0.00020137316875661626,
    "xPu": 0.0024164780250793953,
    "bPu": 0.05916919049980119,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HEYS1-HUTT_1",
    "from": 144,
    "to": 147,
    "rPu": 0.000212984981703268,
    "xPu": 0.0025558197804392163,
    "bPu": 0.35593368590308705,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:HEYS1-STAH_1",
    "from": 144,
    "to": 266,
    "rPu": 0.00011881427769098692,
    "xPu": 0.001425771332291843,
    "bPu": 0.19855861882029124,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:HUER-SACO",
    "from": 145,
    "to": 245,
    "rPu": 0.00017767239793240475,
    "xPu": 0.002132068775188857,
    "bPu": 0.05220522686676715,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HUER-SPAV",
    "from": 145,
    "to": 263,
    "rPu": 0.000425224744024617,
    "xPu": 0.005102696928295404,
    "bPu": 0.12494317907283317,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HURS_1-LITT_C",
    "from": 146,
    "to": 184,
    "rPu": 0.00012040203221801915,
    "xPu": 0.0014448243866162299,
    "bPu": 0.035377557123717394,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HUTT_1-KNAR",
    "from": 147,
    "to": 174,
    "rPu": 0.0014423672786479983,
    "xPu": 0.01730840734377598,
    "bPu": 0.4238087169604576,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HUTT_1-SPEN_1",
    "from": 147,
    "to": 264,
    "rPu": 0.0005550810510707299,
    "xPu": 0.006660972612848759,
    "bPu": 0.9276336899557697,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:IMPK_1-RASS_1",
    "from": 148,
    "to": 235,
    "rPu": 0.00020802279054423978,
    "xPu": 0.0024962734865308775,
    "bPu": 0.34764103082823616,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:INDQ1-LAND1",
    "from": 149,
    "to": 178,
    "rPu": 0.0003049092008632865,
    "xPu": 0.0036589104103594387,
    "bPu": 0.5095544993882969,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:INKE-SIGH",
    "from": 150,
    "to": 258,
    "rPu": 0.00023990135626952098,
    "xPu": 0.002878816275234252,
    "bPu": 0.0704898727964501,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:INKE-TELR",
    "from": 150,
    "to": 280,
    "rPu": 0.00022388512947630804,
    "xPu": 0.0026866215537156967,
    "bPu": 0.06578384775812435,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:INNE_P-NAIR_P",
    "from": 151,
    "to": 199,
    "rPu": 0.00047936424853093924,
    "xPu": 0.005752370982371271,
    "bPu": 0.14085091233977654,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:IROA1-MELK_1",
    "from": 152,
    "to": 194,
    "rPu": 0.00019624919426170683,
    "xPu": 0.002354990331140482,
    "bPu": 0.3279653734759481,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:IROA1-MITY_1",
    "from": 152,
    "to": 197,
    "rPu": 0.00021683681256387684,
    "xPu": 0.002602041750766522,
    "bPu": 0.362370742378749,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:IROA1-SEAB1",
    "from": 152,
    "to": 250,
    "rPu": 8.84455180381041e-05,
    "xPu": 0.0010613462164572492,
    "bPu": 0.14780731948870235,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:IROA1-WALH_1",
    "from": 152,
    "to": 292,
    "rPu": 0.0002460097969271959,
    "xPu": 0.002952117563126351,
    "bPu": 0.41112370031122814,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:IRONB1-PENN_1",
    "from": 153,
    "to": 224,
    "rPu": 0.0003884725672602872,
    "xPu": 0.004661670807123447,
    "bPu": 0.11414433947727981,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:IRONB1-SHRW_1",
    "from": 153,
    "to": 257,
    "rPu": 0.0002585654463785719,
    "xPu": 0.0031027853565428628,
    "bPu": 0.07597391573020666,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:IVER_1-NHYD_6",
    "from": 154,
    "to": 206,
    "rPu": 0.00013643327378025464,
    "xPu": 0.0016371992853630557,
    "bPu": 0.04008799393017539,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:IVER_1-WATFS_1",
    "from": 154,
    "to": 296,
    "rPu": 0.0002239975437846657,
    "xPu": 0.0026879705254159885,
    "bPu": 0.06581687829375721,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:JOHN-KILW",
    "from": 155,
    "to": 168,
    "rPu": 0.0003984556912287586,
    "xPu": 0.004781468294745104,
    "bPu": 0.11707766653133012,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:JORD_3-NORL_3",
    "from": 156,
    "to": 208,
    "rPu": 4.018873639811768e-05,
    "xPu": 0.00048226483677741216,
    "bPu": 0.01180859900337835,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KAIM-POOB",
    "from": 157,
    "to": 228,
    "rPu": 0.00012696006056163816,
    "xPu": 0.001523520726739658,
    "bPu": 0.03730449322331105,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KAIM-WHHO",
    "from": 157,
    "to": 303,
    "rPu": 8.792078465173013e-05,
    "xPu": 0.0010550494158207617,
    "bPu": 0.025833638553096935,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAD_1-THOM_6",
    "from": 158,
    "to": 282,
    "rPu": 0.00014288854956909385,
    "xPu": 0.0017146625948291263,
    "bPu": 0.23879077160628348,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAD_1-WBUR_1",
    "from": 158,
    "to": 298,
    "rPu": 0.00017445322022174983,
    "xPu": 0.002093438642660998,
    "bPu": 0.29154063913154127,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAR_1-PENE_1",
    "from": 159,
    "to": 223,
    "rPu": 0.0006154977238275504,
    "xPu": 0.007385972685930606,
    "bPu": 0.18085081690978655,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAR_1-ROCH_1",
    "from": 159,
    "to": 242,
    "rPu": 0.00023095684922553862,
    "xPu": 0.0027714821907064637,
    "bPu": 0.06786172106958398,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAR_1-SMAN_1",
    "from": 159,
    "to": 262,
    "rPu": 0.00024697442930113984,
    "xPu": 0.002963693151613678,
    "bPu": 0.07256814374094063,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAR_1-WASF_1",
    "from": 159,
    "to": 295,
    "rPu": 0.0005364912800718722,
    "xPu": 0.0064378953608624665,
    "bPu": 0.1576364664074038,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEAR_1-WHGA_1",
    "from": 159,
    "to": 302,
    "rPu": 0.00022073409113409288,
    "xPu": 0.0026488090936091146,
    "bPu": 0.0648579826635146,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEIT_P-KINT_P",
    "from": 160,
    "to": 171,
    "rPu": 0.0008564869460440918,
    "xPu": 0.010277843352529101,
    "bPu": 0.2516603358033554,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEIT_P-MACD_P",
    "from": 160,
    "to": 190,
    "rPu": 0.0005174815386135719,
    "xPu": 0.006209778463362863,
    "bPu": 0.15205086123148495,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEIT_P-TARL_P",
    "from": 160,
    "to": 277,
    "rPu": 0.0007729257243982285,
    "xPu": 0.009275108692778743,
    "bPu": 0.22710766142032518,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KEMS_1-KINO_1",
    "from": 161,
    "to": 170,
    "rPu": 7.419127181924523e-05,
    "xPu": 0.0008902952618309429,
    "bPu": 0.12398607934362443,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KEMS_1-SELL_1",
    "from": 161,
    "to": 251,
    "rPu": 0.00021733890488041162,
    "xPu": 0.0026080668585649397,
    "bPu": 0.3632098229911878,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KIBY_1-LISD_1",
    "from": 162,
    "to": 183,
    "rPu": 4.9265260192252025e-05,
    "xPu": 0.0005911831223070243,
    "bPu": 0.08233052634496545,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KIBY_1-RAIN_1",
    "from": 162,
    "to": 233,
    "rPu": 5.841781459207881e-05,
    "xPu": 0.0007010137751049457,
    "bPu": 0.09762598237621517,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KIBY_1-WASF_1",
    "from": 162,
    "to": 295,
    "rPu": 0.00018464990462400765,
    "xPu": 0.002215798855488092,
    "bPu": 0.05425541769009413,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIER-PART",
    "from": 163,
    "to": 218,
    "rPu": 6.51336532058397e-05,
    "xPu": 0.0007816038384700764,
    "bPu": 0.01913812827339587,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIER-PORD",
    "from": 163,
    "to": 231,
    "rPu": 8.374285568461435e-05,
    "xPu": 0.0010049142682153722,
    "bPu": 0.024606043653159253,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIIN_P-RANN_P",
    "from": 164,
    "to": 234,
    "rPu": 0.00042750514916197835,
    "xPu": 0.005130061789943741,
    "bPu": 0.12561322725662244,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIIN_P-SFIL_P",
    "from": 164,
    "to": 253,
    "rPu": 0.00027510218862141053,
    "xPu": 0.0033012262634569264,
    "bPu": 0.08083288307950245,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIIN_P-SLOY_P",
    "from": 164,
    "to": 261,
    "rPu": 0.0006260443357971725,
    "xPu": 0.007512532029566071,
    "bPu": 0.18394971283823205,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIIN_P-TUMB_P",
    "from": 164,
    "to": 289,
    "rPu": 0.0005523794359053831,
    "xPu": 0.006628553230864597,
    "bPu": 0.16230486053859886,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KILS-KILT",
    "from": 166,
    "to": 167,
    "rPu": 7.72234900860188e-05,
    "xPu": 0.0009266818810322256,
    "bPu": 0.02269046777270335,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KILT-KILW",
    "from": 167,
    "to": 168,
    "rPu": 0.00024155474842084613,
    "xPu": 0.0028986569810501538,
    "bPu": 0.0709756866502852,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KILW-SACO",
    "from": 168,
    "to": 245,
    "rPu": 0.00013282789743821168,
    "xPu": 0.0015939347692585403,
    "bPu": 0.03902863135013054,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KINL_P-RANN_P",
    "from": 169,
    "to": 234,
    "rPu": 0.0005829559811121377,
    "xPu": 0.006995471773345653,
    "bPu": 0.17128912313592068,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KINL_P-TAYN_P",
    "from": 169,
    "to": 279,
    "rPu": 0.000619165215413378,
    "xPu": 0.007429982584960536,
    "bPu": 0.18192843072317652,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KINO_1-RAYL_1",
    "from": 170,
    "to": 238,
    "rPu": 0.00012787449558851138,
    "xPu": 0.0015344939470621367,
    "bPu": 0.2136997650436614,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KINO_1-TILBB_1",
    "from": 170,
    "to": 285,
    "rPu": 9.717411589366985e-05,
    "xPu": 0.0011660893907240383,
    "bPu": 0.1623942729097925,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KINT_P-MACD_P",
    "from": 171,
    "to": 190,
    "rPu": 0.0008750477690018167,
    "xPu": 0.0105005732280218,
    "bPu": 0.2571140358975624,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KINT_P-TARL_P",
    "from": 171,
    "to": 277,
    "rPu": 0.00044939426733548035,
    "xPu": 0.005392731208025765,
    "bPu": 0.13204487557937372,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIRKB1-KNAR",
    "from": 172,
    "to": 174,
    "rPu": 0.00045555661489166496,
    "xPu": 0.00546667937869998,
    "bPu": 0.13385554935845378,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KIRKB1-SKLGB1",
    "from": 172,
    "to": 260,
    "rPu": 0.00012960386823322642,
    "xPu": 0.001555246418798717,
    "bPu": 0.038081319454585726,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KITW_1-NECE_1",
    "from": 173,
    "to": 201,
    "rPu": 0.00024201994523165304,
    "xPu": 0.0029042393427798365,
    "bPu": 0.0711123747646377,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KITW_1-OLDB_1",
    "from": 173,
    "to": 214,
    "rPu": 0.00013404802085345818,
    "xPu": 0.0016085762502414981,
    "bPu": 0.039387138470198965,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KNAR-LACK_6",
    "from": 174,
    "to": 175,
    "rPu": 0.0011186346813412146,
    "xPu": 0.013423616176094576,
    "bPu": 0.3286868303689443,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KNAR-NORT_1",
    "from": 174,
    "to": 210,
    "rPu": 0.0011013781021846055,
    "xPu": 0.013216537226215267,
    "bPu": 0.3236163543676138,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:KNAR-POPP_3",
    "from": 174,
    "to": 229,
    "rPu": 0.0004236488962184519,
    "xPu": 0.0050837867546214225,
    "bPu": 0.12448014996315881,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LACK_6-POPP_3",
    "from": 175,
    "to": 229,
    "rPu": 0.0011519421143423839,
    "xPu": 0.013823305372108607,
    "bPu": 0.33847350582563074,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LACK_6-SALH_1",
    "from": 175,
    "to": 246,
    "rPu": 0.00014116400443115742,
    "xPu": 0.001693968053173889,
    "bPu": 0.04147801775914351,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LAIR_P-SHIN_P",
    "from": 176,
    "to": 255,
    "rPu": 0.0001660432222483473,
    "xPu": 0.0019925186669801677,
    "bPu": 0.04878824278862868,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LALE1SG003-NHYD_6",
    "from": 177,
    "to": 206,
    "rPu": 0.00016469935256046406,
    "xPu": 0.001976392230725569,
    "bPu": 0.04839337547805178,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LALE1SG003-WWEY_1",
    "from": 177,
    "to": 314,
    "rPu": 0.000137385906713487,
    "xPu": 0.001648630880561844,
    "bPu": 0.04036790470404286,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LEGA_1-SHRW_1",
    "from": 179,
    "to": 257,
    "rPu": 0.0007526580707010338,
    "xPu": 0.009031896848412406,
    "bPu": 0.22115244568826947,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LEGA_1-TRAW_1",
    "from": 179,
    "to": 288,
    "rPu": 0.00039642766247681194,
    "xPu": 0.0047571319497217435,
    "bPu": 0.6624972238460489,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:LEVE-RAVE",
    "from": 180,
    "to": 237,
    "rPu": 0.00015493474760216178,
    "xPu": 0.0018592169712259416,
    "bPu": 0.04552425555258948,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LINM-WISH",
    "from": 182,
    "to": 310,
    "rPu": 0.00021402484704150657,
    "xPu": 0.002568298164498079,
    "bPu": 0.06288661505642439,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LITT_C-WTHU31",
    "from": 184,
    "to": 313,
    "rPu": 2.1610273279129636e-05,
    "xPu": 0.00025932327934955564,
    "bPu": 0.036114397175336516,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:LODR_6-MILH_1",
    "from": 185,
    "to": 196,
    "rPu": 0.0001787969326182657,
    "xPu": 0.0021455631914191887,
    "bPu": 0.05253564728703557,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LODR_6-SJOW_1",
    "from": 185,
    "to": 259,
    "rPu": 3.9532168714703705e-06,
    "xPu": 4.743860245764445e-05,
    "bPu": 0.0011615680658914654,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LODR_6-WISD_1",
    "from": 185,
    "to": 309,
    "rPu": 0.00010455418059842275,
    "xPu": 0.001254650167181073,
    "bPu": 0.030721005522119413,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:LUNA_P-MILC_P",
    "from": 187,
    "to": 195,
    "rPu": 0.0003568574650502539,
    "xPu": 0.004282289580603047,
    "bPu": 0.10485491915933745,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MACC_3-NORL_3",
    "from": 189,
    "to": 208,
    "rPu": 0.0007715630724591254,
    "xPu": 0.009258756869509504,
    "bPu": 0.22670727534770416,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MACD_P-STRI_P",
    "from": 190,
    "to": 274,
    "rPu": 0.00047177615357515046,
    "xPu": 0.005661313842901806,
    "bPu": 0.13862131323905277,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MAGA_6-PYLE_1",
    "from": 191,
    "to": 232,
    "rPu": 9.574911790540856e-05,
    "xPu": 0.0011489894148649028,
    "bPu": 0.028133826529692048,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MAGA_6-SWAN_1",
    "from": 191,
    "to": 276,
    "rPu": 0.00034735666809224196,
    "xPu": 0.0041682800171069035,
    "bPu": 0.10206331356173187,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MANN_1-MELK_1",
    "from": 192,
    "to": 194,
    "rPu": 0.0004116407856893219,
    "xPu": 0.004939689428271863,
    "bPu": 0.6879209085388528,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MANN_1-NURS_1",
    "from": 192,
    "to": 211,
    "rPu": 0.00019936412834103935,
    "xPu": 0.002392369540092472,
    "bPu": 0.333170951631438,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MAYB-NETS",
    "from": 193,
    "to": 203,
    "rPu": 0.0007839679178182539,
    "xPu": 0.009407615013819048,
    "bPu": 0.23035217333836924,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MELK_1-MITY_1",
    "from": 194,
    "to": 197,
    "rPu": 0.00016986014776424434,
    "xPu": 0.0020383217731709323,
    "bPu": 0.28386484341887674,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MELK_1-NURS_1",
    "from": 194,
    "to": 211,
    "rPu": 0.0004441063569797824,
    "xPu": 0.005329276283757389,
    "bPu": 0.7421763323811891,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MILH_1-TOTT_1",
    "from": 196,
    "to": 287,
    "rPu": 0.00019620024411719895,
    "xPu": 0.0023544029294063876,
    "bPu": 0.05764923744289355,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:MITY_1-WALH_1",
    "from": 197,
    "to": 292,
    "rPu": 0.00022652298549366494,
    "xPu": 0.0027182758259239794,
    "bPu": 0.37855796462147706,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MYBS_P-THSO_P",
    "from": 198,
    "to": 283,
    "rPu": 0.0002646631423724455,
    "xPu": 0.003175957708469346,
    "bPu": 0.07776559303309227,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEAR-STHA",
    "from": 200,
    "to": 271,
    "rPu": 0.0002029142917311502,
    "xPu": 0.0024349715007738024,
    "bPu": 0.05962201646180424,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEAR-WISH",
    "from": 200,
    "to": 310,
    "rPu": 0.00011787936318141855,
    "xPu": 0.0014145523581770227,
    "bPu": 0.03463632488450595,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NECE_1-OLDB_1",
    "from": 201,
    "to": 214,
    "rPu": 0.00020269966591656633,
    "xPu": 0.002432395990998796,
    "bPu": 0.059558953265313366,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEEP_3-PITS_3",
    "from": 202,
    "to": 227,
    "rPu": 5.326245847212407e-05,
    "xPu": 0.0006391495016654889,
    "bPu": 0.015650032083637827,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEEP_3-SHEC_3",
    "from": 202,
    "to": 254,
    "rPu": 6.32585712625189e-05,
    "xPu": 0.0007591028551502268,
    "bPu": 0.018587175624678407,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEEP_3-STAL_1",
    "from": 202,
    "to": 267,
    "rPu": 0.0006626102210149266,
    "xPu": 0.00795132265217912,
    "bPu": 0.19469381465478586,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NETS-TONG",
    "from": 203,
    "to": 286,
    "rPu": 0.0005388319840657735,
    "xPu": 0.006465983808789282,
    "bPu": 0.15832423211806898,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEWX_6-WHAM_1",
    "from": 204,
    "to": 301,
    "rPu": 9.981563794835117e-05,
    "xPu": 0.0011977876553802141,
    "bPu": 0.029328686304595526,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NEWX_6-WIMBN1",
    "from": 204,
    "to": 307,
    "rPu": 0.00018754750713950664,
    "xPu": 0.0022505700856740797,
    "bPu": 0.055106816097791035,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NFLE-NINF_1",
    "from": 205,
    "to": 207,
    "rPu": 0.0010745096760895047,
    "xPu": 0.012894116113074058,
    "bPu": 0.31572164311155615,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NFLE-TILBB_1",
    "from": 205,
    "to": 285,
    "rPu": 0.00010086766599256231,
    "xPu": 0.0012104119919107478,
    "bPu": 0.029637802201928878,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NFLE-WTHU31",
    "from": 205,
    "to": 313,
    "rPu": 9.585229092210284e-05,
    "xPu": 0.0011502274910652342,
    "bPu": 0.028164141709797308,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NINF_1-SELL_1",
    "from": 207,
    "to": 251,
    "rPu": 0.0002907041164926374,
    "xPu": 0.003488449397911649,
    "bPu": 0.48581541695076796,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:NORL_3-SHEC_3",
    "from": 208,
    "to": 254,
    "rPu": 5.1683741451578404e-05,
    "xPu": 0.0006202048974189409,
    "bPu": 0.015186159916800923,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NORM_1-WALP_1",
    "from": 209,
    "to": 293,
    "rPu": 0.0004842602342434052,
    "xPu": 0.005811122810920863,
    "bPu": 0.8092802071400831,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:NORT_1-SALH_1",
    "from": 210,
    "to": 246,
    "rPu": 0.00014804723417383552,
    "xPu": 0.0017765668100860263,
    "bPu": 0.04350050732124927,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:NORT_1-SPEN_1",
    "from": 210,
    "to": 264,
    "rPu": 0.0001125481038072271,
    "xPu": 0.0013505772456867252,
    "bPu": 0.18808678954331612,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:OCKH_1-OLDB_1",
    "from": 212,
    "to": 214,
    "rPu": 8.305148270532684e-05,
    "xPu": 0.0009966177924639222,
    "bPu": 0.024402898518330895,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:OCKH_1-WIEN_1",
    "from": 212,
    "to": 305,
    "rPu": 7.37254237046073e-05,
    "xPu": 0.0008847050844552877,
    "bPu": 0.0216626359250909,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:OFFE_3-WBOL_6",
    "from": 213,
    "to": 297,
    "rPu": 0.00011628268527088054,
    "xPu": 0.0013953922232505665,
    "bPu": 0.034167175295021016,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:OSBA_1-POPP_3",
    "from": 215,
    "to": 229,
    "rPu": 0.00012990012680923164,
    "xPu": 0.0015588015217107797,
    "bPu": 0.038168368688746804,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PADIB1-PENE_1",
    "from": 216,
    "to": 223,
    "rPu": 0.00019026296734992354,
    "xPu": 0.0022831556081990825,
    "bPu": 0.317961382620237,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PADIB1-ROCH_1",
    "from": 216,
    "to": 242,
    "rPu": 0.0003582299342941809,
    "xPu": 0.004298759211530171,
    "bPu": 0.10525818983661019,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PEHG_P-PEHS_P",
    "from": 219,
    "to": 220,
    "rPu": 7.003763664577885e-05,
    "xPu": 0.0008404516397493464,
    "bPu": 0.020579058721862567,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PEHG_P-SFEG_P",
    "from": 219,
    "to": 252,
    "rPu": 0.00013438217438976836,
    "xPu": 0.0016125860926772206,
    "bPu": 0.0394853223264108,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PELH_1-RYEH_1",
    "from": 221,
    "to": 244,
    "rPu": 0.00013669343690594156,
    "xPu": 0.0016403212428712987,
    "bPu": 0.22843769756722856,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PELH_1-WYMOM_1",
    "from": 221,
    "to": 316,
    "rPu": 0.00016482021370981678,
    "xPu": 0.0019778425645178015,
    "bPu": 0.2754422669050071,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PEMB_1-SWAN_1",
    "from": 222,
    "to": 276,
    "rPu": 0.0004640209747987892,
    "xPu": 0.005568251697585471,
    "bPu": 0.7754570044125432,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PENE_1-STAH_1",
    "from": 223,
    "to": 266,
    "rPu": 0.00013874350397469985,
    "xPu": 0.0016649220476963981,
    "bPu": 0.2318637040503912,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PENE_1-WASF_1",
    "from": 223,
    "to": 295,
    "rPu": 0.0003649895179512207,
    "xPu": 0.0043798742154146485,
    "bPu": 0.1072443486460101,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PENN_1-WIEN_1",
    "from": 224,
    "to": 305,
    "rPu": 0.00019391412466782449,
    "xPu": 0.002326969496013894,
    "bPu": 0.05697751023096877,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PENT_1-TRAW_1",
    "from": 225,
    "to": 288,
    "rPu": 0.00020944709120724594,
    "xPu": 0.0025133650944869513,
    "bPu": 0.3500212765186308,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PENT_1-WYLF_1",
    "from": 225,
    "to": 315,
    "rPu": 0.0002160596289009729,
    "xPu": 0.002592715546811675,
    "bPu": 0.3610719379111812,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:PERS_P-WIOW_P",
    "from": 226,
    "to": 308,
    "rPu": 5.8036440025783535e-05,
    "xPu": 0.0006964372803094025,
    "bPu": 0.017052764263575937,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PERS_P-WOHI_P",
    "from": 226,
    "to": 312,
    "rPu": 4.1540471170006086e-05,
    "xPu": 0.0004984856540400731,
    "bPu": 0.012205777300352645,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PITS_3-SHEC_3",
    "from": 227,
    "to": 254,
    "rPu": 6.484606472992783e-05,
    "xPu": 0.0007781527767591341,
    "bPu": 0.019053626562359368,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PITS_3-WIBA_3",
    "from": 227,
    "to": 304,
    "rPu": 4.5397390027900573e-05,
    "xPu": 0.0005447686803348069,
    "bPu": 0.0133390502584837,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:POOB-SHRU",
    "from": 228,
    "to": 256,
    "rPu": 7.03651194918132e-05,
    "xPu": 0.0008443814339017583,
    "bPu": 0.020675282538680197,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:POOB-WHHO",
    "from": 228,
    "to": 303,
    "rPu": 9.466224195063263e-05,
    "xPu": 0.0011359469034075917,
    "bPu": 0.02781447132058017,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:POPP_3-SKLGB1",
    "from": 229,
    "to": 260,
    "rPu": 0.000569471418719393,
    "xPu": 0.006833657024632717,
    "bPu": 0.1673269734317211,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PORD-WGEO",
    "from": 231,
    "to": 300,
    "rPu": 2.3511078477372986e-05,
    "xPu": 0.00028213294172847584,
    "bPu": 0.006908226601751537,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:PYLE_1-UPPB_1",
    "from": 232,
    "to": 291,
    "rPu": 0.000176561379332656,
    "xPu": 0.002118736551991872,
    "bPu": 0.29506372717659607,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RANN_P-TUMB_P",
    "from": 234,
    "to": 289,
    "rPu": 0.00041360870070883404,
    "xPu": 0.0049633044085060085,
    "bPu": 0.12153005365970426,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:RASS_1-UPPB_1",
    "from": 235,
    "to": 291,
    "rPu": 0.00017281559939564913,
    "xPu": 0.0020737871927477896,
    "bPu": 0.28880389961082814,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RASS_1-WALH_1",
    "from": 235,
    "to": 292,
    "rPu": 0.0004381359847800185,
    "xPu": 0.0052576318173602225,
    "bPu": 0.7321988374128541,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RATS_1-SBAR",
    "from": 236,
    "to": 249,
    "rPu": 0.00011305531919408885,
    "xPu": 0.0013566638303290663,
    "bPu": 0.1889344316669471,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RATS_1-WILL_1",
    "from": 236,
    "to": 306,
    "rPu": 0.00012724496150169704,
    "xPu": 0.0015269395380203645,
    "bPu": 0.21264770782286807,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RAVE-WFIE",
    "from": 237,
    "to": 299,
    "rPu": 0.00017022116479108306,
    "xPu": 0.002042653977492997,
    "bPu": 0.050015841677471376,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:RAYL_1-TILBB_1",
    "from": 238,
    "to": 285,
    "rPu": 0.00012423778315874377,
    "xPu": 0.0014908533979049255,
    "bPu": 0.20762220760583155,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:RAYL_1-WARL_1",
    "from": 238,
    "to": 294,
    "rPu": 0.00033052640396085764,
    "xPu": 0.003966316847530292,
    "bPu": 0.09711810109524172,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:REBR_3-TOTT_1",
    "from": 239,
    "to": 287,
    "rPu": 0.00011393350801297211,
    "xPu": 0.0013672020961556653,
    "bPu": 0.033476919897297286,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:REBR_3-WHAM_1",
    "from": 239,
    "to": 301,
    "rPu": 0.00014357933361015544,
    "xPu": 0.0017229520033218654,
    "bPu": 0.04218771048133824,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:ROCH_1-WHGA_1",
    "from": 242,
    "to": 302,
    "rPu": 0.00019013584985172808,
    "xPu": 0.002281630198220737,
    "bPu": 0.055867345139290606,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:RYEH_1-WYMOM_1",
    "from": 244,
    "to": 316,
    "rPu": 0.00016800388660138848,
    "xPu": 0.002016046639216662,
    "bPu": 0.28076271916386925,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:SANX-WGEO",
    "from": 248,
    "to": 300,
    "rPu": 3.724995123941907e-05,
    "xPu": 0.00044699941487302884,
    "bPu": 0.010945099958462448,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SBAR-STAY_1",
    "from": 249,
    "to": 268,
    "rPu": 0.00011658495214200354,
    "xPu": 0.0013990194257040426,
    "bPu": 0.1948330413012478,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:SFEG_P-STRI_P",
    "from": 252,
    "to": 274,
    "rPu": 0.0002315719970363321,
    "xPu": 0.0027788639644359854,
    "bPu": 0.06804246907204684,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SFIL_P-TUMB_P",
    "from": 253,
    "to": 289,
    "rPu": 0.0006152574996874244,
    "xPu": 0.007383089996249093,
    "bPu": 0.18078023219387063,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SJOW_1-WIMBN1",
    "from": 259,
    "to": 307,
    "rPu": 0.0001891502119920534,
    "xPu": 0.002269802543904641,
    "bPu": 0.05557773657503649,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SMAN_1-WHGA_1",
    "from": 262,
    "to": 302,
    "rPu": 0.00024605299572713526,
    "xPu": 0.002952635948725623,
    "bPu": 0.07229740023022455,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SSHI_3-TYNE_1",
    "from": 265,
    "to": 290,
    "rPu": 0.0001133133558177895,
    "xPu": 0.001359760269813474,
    "bPu": 0.0332947014637185,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SSHI_3-WBOL_6",
    "from": 265,
    "to": 297,
    "rPu": 6.88493597707691e-05,
    "xPu": 0.0008261923172492293,
    "bPu": 0.020229909025216843,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:STAL_1-WHGA_1",
    "from": 267,
    "to": 302,
    "rPu": 0.00016102330258850682,
    "xPu": 0.001932279631062082,
    "bPu": 0.04731324696629155,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:STAY_1-WBUR_1",
    "from": 268,
    "to": 298,
    "rPu": 0.00020558700949918285,
    "xPu": 0.0024670441139901943,
    "bPu": 0.34357043149073047,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:STEN_1-STES_1",
    "from": 269,
    "to": 270,
    "rPu": 1.149967570619863e-05,
    "xPu": 0.00013799610847438357,
    "bPu": 0.0033789332846441917,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:STEN_1-TYNE_1",
    "from": 269,
    "to": 290,
    "rPu": 0.000266795642836052,
    "xPu": 0.003201547714032624,
    "bPu": 0.07839218259788454,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:STEN_1-WBOL_6",
    "from": 269,
    "to": 297,
    "rPu": 0.0002951164903640417,
    "xPu": 0.0035413978843685007,
    "bPu": 0.08671365676868013,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:STHA-WISH",
    "from": 271,
    "to": 310,
    "rPu": 0.00016688399243035954,
    "xPu": 0.0020026079091643146,
    "bPu": 0.04903528509010907,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:SUND_1-WYMOM_1",
    "from": 275,
    "to": 316,
    "rPu": 0.0001130245815890937,
    "xPu": 0.0013562949790691245,
    "bPu": 0.18888306396508256,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:TEMP_3-THUR_6",
    "from": 281,
    "to": 284,
    "rPu": 0.00013678451046544613,
    "xPu": 0.0016414141255853536,
    "bPu": 0.04019119730361852,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:TEMP_3-WIBA_3",
    "from": 281,
    "to": 304,
    "rPu": 3.340121382523762e-05,
    "xPu": 0.0004008145659028515,
    "bPu": 0.00981423094224982,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:TEMP_3-WMEL_1",
    "from": 281,
    "to": 311,
    "rPu": 0.00017426665052198536,
    "xPu": 0.0020911998062638246,
    "bPu": 0.05120452097051707,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:THOM_6-THUR_6",
    "from": 282,
    "to": 284,
    "rPu": 0.00039816349314380535,
    "xPu": 0.004777961917725664,
    "bPu": 0.11699181038545411,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:THOM_6-WBUR_1",
    "from": 282,
    "to": 298,
    "rPu": 0.00019894033970776755,
    "xPu": 0.0023872840764932106,
    "bPu": 0.3324627296287505,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:THOM_6-WMEL_1",
    "from": 282,
    "to": 311,
    "rPu": 0.0003674542361931199,
    "xPu": 0.004409450834317439,
    "bPu": 0.10796855328600127,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:THUR_6-WBUR_1",
    "from": 284,
    "to": 298,
    "rPu": 0.0005403236439448476,
    "xPu": 0.0064838837273381725,
    "bPu": 0.15876252440939467,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:TILBB_1-WTHU31",
    "from": 285,
    "to": 313,
    "rPu": 4.8307924266927584e-05,
    "xPu": 0.0005796950912031311,
    "bPu": 0.08073065718131285,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:WARL_1-WTHU31",
    "from": 294,
    "to": 313,
    "rPu": 0.0001602113563360047,
    "xPu": 0.0019225362760320567,
    "bPu": 0.04707467395884207,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:WIBA_3-WMEL_1",
    "from": 304,
    "to": 311,
    "rPu": 0.00017195907564263014,
    "xPu": 0.0020635089077115617,
    "bPu": 0.05052648954025166,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:WIOW_P-WOHI_P",
    "from": 308,
    "to": 312,
    "rPu": 5.232859018139108e-05,
    "xPu": 0.000627943082176693,
    "bPu": 0.015375634897869311,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:HARK_1-STHA",
    "from": 139,
    "to": 271,
    "rPu": 0.0007458568625817459,
    "xPu": 0.008950282350980951,
    "bPu": 1.2464521213270112,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:DUNB-STEN_1",
    "from": 93,
    "to": 269,
    "rPu": 0.00080294372931565,
    "xPu": 0.009635324751787801,
    "bPu": 1.3418538662329764,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ECCL-STES_1",
    "from": 99,
    "to": 270,
    "rPu": 0.0005589777301771043,
    "xPu": 0.006707732762125253,
    "bPu": 0.9341456953846112,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:SPEN_1-STES_1",
    "from": 264,
    "to": 270,
    "rPu": 0.0002090291782051284,
    "xPu": 0.0025083501384615407,
    "bPu": 0.34932287368270803,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:HEYS1-PENE_1",
    "from": 144,
    "to": 223,
    "rPu": 0.00021485345850106295,
    "xPu": 0.0025782415020127554,
    "bPu": 0.35905622453630437,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:NORT_1-OSBA_1",
    "from": 210,
    "to": 215,
    "rPu": 0.0004830167677443549,
    "xPu": 0.0057962012129322595,
    "bPu": 0.8072021657177982,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARR_1-PENE_1",
    "from": 52,
    "to": 223,
    "rPu": 0.000270548709643317,
    "xPu": 0.003246584515719804,
    "bPu": 0.45213234599720276,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:CARR_1-CONQA1",
    "from": 52,
    "to": 69,
    "rPu": 0.00032541592982103144,
    "xPu": 0.0039049911578523775,
    "bPu": 0.5438246886071535,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:BEAU_P-BONN",
    "from": 17,
    "to": 28,
    "rPu": 0.0010866687416346372,
    "xPu": 0.013040024899615648,
    "bPu": 1.8160060276200736,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:KINT_P-WFIE",
    "from": 171,
    "to": 299,
    "rPu": 0.0022752421871698736,
    "xPu": 0.027302906246038483,
    "bPu": 0.6685311615101422,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:BLYTB1-STEN_1",
    "from": 25,
    "to": 269,
    "rPu": 0.000383540670228329,
    "xPu": 0.004602488042739948,
    "bPu": 0.11269520721794672,
    "ratingMva": 1500.0,
    "circuits": 1
  },
  {
    "name": "spine:GREN_1-RATS_1",
    "from": 132,
    "to": 236,
    "rPu": 0.0005057161195414211,
    "xPu": 0.0060685934344970535,
    "bPu": 0.8451365960617978,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:ECLA_1-HAMHC1",
    "from": 100,
    "to": 138,
    "rPu": 0.0005632772160308418,
    "xPu": 0.006759326592370102,
    "bPu": 0.9413308585598299,
    "ratingMva": 3000.0,
    "circuits": 1
  },
  {
    "name": "spine:MELK_1-SEAB1",
    "from": 194,
    "to": 250,
    "rPu": 0.0002561915980909441,
    "xPu": 0.0030742991770913294,
    "bPu": 0.4281392005984469,
    "ratingMva": 3000.0,
    "circuits": 1
  }
]