$ gridsim protection-check case9 --fault-bus 7
Protection assessment  -  case9  (9 buses)  three-phase fault at bus 7, Zf=j0.000 pu  [passive; prefault solve unchanged]
  fault current: 9.26 pu (1.55 kA)   Thevenin Z: 0.1098 pu
  (generator subtransient reactance synthesised at 0.20 pu; positive-sequence, so three-phase only)
  operating elements: 17
  | device | function | location | quantity | pickup | time | basis |
  |--------|----------|----------|----------|--------|------|-------|
  | 50 | Instantaneous overcurrent | branch 6-7 | 2.655 xIn | 2.500 | inst | branch 6-7 current 2.65x rated exceeds the 2.50x instantaneous pickup (trips instantly) |
  | 87 | Differential | bus 7 | 9.256 pu | 0.100 | inst | busbar differential 9.26E+000 pu at bus 7 exceeds the 0.10 pu bias pickup (internal fault) |
  | 21-Z2 | Distance | branch 6-7 | 0.103 pu | 0.127 | 0.30s | branch 6-7 apparent Z 0.103 pu is inside Zone 2 (reach 0.127 pu, line Z 0.102); operates in 0.3 s |
  | 21-Z2 | Distance | branch 7-8 | 0.073 pu | 0.091 | 0.30s | branch 7-8 apparent Z 0.073 pu is inside Zone 2 (reach 0.091 pu, line Z 0.072); operates in 0.3 s (relay at the to end, bus 8) |
  | 51 | Time overcurrent | branch 6-7 | 2.655 xIn | 1.200 | 0.87s | branch 6-7 current 2.65x rated over the 1.20x pickup; IEC standard-inverse trips in 0.9 s |
  | 51 | Time overcurrent | branch 7-8 | 2.084 xIn | 1.200 | 1.26s | branch 7-8 current 2.08x rated over the 1.20x pickup; IEC standard-inverse trips in 1.3 s |
  | 51 | Time overcurrent | branch 8-2 | 1.621 xIn | 1.200 | 2.32s | branch 8-2 current 1.62x rated over the 1.20x pickup; IEC standard-inverse trips in 2.3 s |
  | 49 | Thermal overload | branch 6-7 | 1.084 xRateA | 1.000 | 1711.28s | branch 6-7 loaded to 108% of RateA (150 MVA); thermal replica trips in 1711 s |
  | 49 | Thermal overload | branch 8-2 | 1.016 xRateA | 1.000 | 3126.35s | branch 8-2 loaded to 102% of RateA (250 MVA); thermal replica trips in 3126 s |
  | 27 | Undervoltage | bus 7 | 0.000 pu | 0.800 | - | Vm 0.000 pu at bus 7 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 8 | 0.380 pu | 0.800 | - | Vm 0.380 pu at bus 8 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 6 | 0.408 pu | 0.800 | - | Vm 0.408 pu at bus 6 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 3 | 0.573 pu | 0.800 | - | Vm 0.573 pu at bus 3 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 9 | 0.575 pu | 0.800 | - | Vm 0.575 pu at bus 9 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 5 | 0.593 pu | 0.800 | - | Vm 0.593 pu at bus 5 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 2 | 0.627 pu | 0.800 | - | Vm 0.627 pu at bus 2 is below the 0.80 pu undervoltage pickup |
  | 27 | Undervoltage | bus 4 | 0.706 pu | 0.800 | - | Vm 0.706 pu at bus 4 is below the 0.80 pu undervoltage pickup |
  not evaluated without a trajectory or the needed sequence data: 81U (Underfrequency); 81O (Overfrequency); 81R (RoCoF); 78 (Vector shift / LoM); 50N/51N/21N/46 (Ground / negative-sequence)

PROTECTION SIMULATION suggests 17 protection event(s) would occur. e.g. on branch 6-7, relay 50 (Instantaneous overcurrent) would likely operate: branch 6-7 current 2.65x rated exceeds the 2.50x instantaneous pickup (trips instantly).
[exit 0]
