$ gridsim protection-check docs/_captures/v2-schema/inputs/unit-protection/unit-protection.case.json
Protection assessment  -  docs/_captures/v2-schema/inputs/unit-protection/unit-protection.case.json  (3 buses, converged=True)  [passive; solve unchanged]
  operating elements: 2
  | device | function | location | quantity | pickup | time | basis |
  |--------|----------|----------|----------|--------|------|-------|
  | 32 | Reverse power (unit) | Embedded C | -20.000 MW | -2.500 | 2.00s | unit Embedded C relay 32: the unit absorbs 20 MW, past the 2.5 MW reverse-power pickup (0.05 pu of 50 MVA); settings: pickup 0.05 pu of rating (sourced, unit, Synthetic); delay 2 s (sourced, unit, Synthetic) |
  | 32 | Reverse power | Embedded C | -20.000 MW | -5.000 | - | Embedded C is absorbing 20.0 MW (reverse/motoring past the 5 MW pickup) |
  not evaluated on a steady snapshot: 81R (RoCoF); 78 (Vector shift / LoM); 50N/51N/21N/46 (Ground / negative-sequence); 81R (RoCoF (unit)); 81R (RoCoF (unit))
  unit relays (2 unit(s) with protection of their own, 15 relay stage(s)):
  | unit | relay | function | verdict | quantity | pickup | delay | settings |
  |------|-------|----------|---------|----------|--------|-------|----------|
  | CCGT B | 27-1 | Undervoltage stage 1 (unit) | holds | 1.000 pu | 0.800 | 2 s | pickup 0.8 pu (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); delay 2 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 59-1 | Overvoltage stage 1 (unit) | holds | 1.000 pu | 1.150 | 2 s | pickup 1.15 pu (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); delay 2 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 32 | Reverse power (unit) | holds | 80.000 MW | -3.000 | 5 s | pickup 0.02 pu of rating (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); delay 5 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 40-1 | Loss of excitation zone 1 (unit) | holds | 2.050 pu | 0.500 | 0.1 s | offset 0.1 pu (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); diameter 1 pu (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); delay 0.1 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 81U-1 | Underfrequency stage 1 (unit) | holds | 50.000 Hz | 47.500 | 2 s | pickup 47.5 Hz (sourced, unit, Synthetic); delay 2 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 81O-1 | Overfrequency stage 1 (unit) | holds | 50.000 Hz | 52.000 | 2 s | pickup 52 Hz (placeholder, template 'ccgt-placeholder', CuratedPlaceholder); delay 2 s (placeholder, template 'ccgt-placeholder', CuratedPlaceholder) |
  | CCGT B | 81R | RoCoF (unit) | not checkable | - | 1.000 | 0.5 s | pickup 1 Hz/s (sourced, unit, preset rocof 'modern', Recorded); delay 0.5 s (sourced, unit, preset rocof 'modern', Recorded) |
  | Embedded C | 27-1 | Undervoltage stage 1 (unit) | holds | 0.969 pu | 0.800 | 2.5 s | pickup 0.8 pu (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 2.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 59-1 | Overvoltage stage 1 (unit) | holds | 0.969 pu | 1.100 | 1 s | pickup 1.1 pu (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 1 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 59-2 | Overvoltage stage 2 (unit) | holds | 0.969 pu | 1.130 | 0.5 s | pickup 1.13 pu (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 0.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 32 | Reverse power (unit) | WOULD OPERATE | -20.000 MW | -2.500 | 2 s | pickup 0.05 pu of rating (sourced, unit, Synthetic); delay 2 s (sourced, unit, Synthetic) |
  | Embedded C | 81U-1 | Underfrequency stage 1 (unit) | holds | 50.000 Hz | 47.500 | 20 s | pickup 47.5 Hz (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 20 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 81U-2 | Underfrequency stage 2 (unit) | holds | 50.000 Hz | 47.000 | 0.5 s | pickup 47 Hz (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 0.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 81O-1 | Overfrequency stage 1 (unit) | holds | 50.000 Hz | 52.000 | 0.5 s | pickup 52 Hz (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 0.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
  | Embedded C | 81R | RoCoF (unit) | not checkable | - | 1.000 | 0.5 s | pickup 1 Hz/s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 0.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded) |
    CCGT B 81R: unit CCGT B relay 81R: not checkable: RoCoF needs a dynamic run (a frequency trajectory); a steady-state snapshot has no df/dt; settings: pickup 1 Hz/s (sourced, unit, preset rocof 'modern', Recorded); delay 0.5 s (sourced, unit, preset rocof 'modern', Recorded)
    Embedded C 81R: unit Embedded C relay 81R: not checkable: RoCoF needs a dynamic run (a frequency trajectory); a steady-state snapshot has no df/dt; settings: pickup 1 Hz/s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded); delay 0.5 s (sourced, template 'g99-embedded', preset interface 'g99-hv', Recorded)

PROTECTION SIMULATION suggests 2 protection event(s) would occur. e.g. on Embedded C, relay 32 (Reverse power (unit)) would likely operate: unit Embedded C relay 32: the unit absorbs 20 MW, past the 2.5 MW reverse-power pickup (0.05 pu of 50 MVA); settings: pickup 0.05 pu of rating (sourced, unit, Synthetic); delay 2 s (sourced, unit, Synthetic).
note: unit-protection.case.json: unit protection: 2 units with relays of their own (15 relay stages, 6 with a placeholder setting), 2 unit protection templates; the power flow does not use them
[exit 0]
