{
  "schema": "gridsim-gridcode-requirements/1",
  "id": "eu-rfg-2016-631",
  "code": "eu-rfg",
  "title": "Commission Regulation (EU) 2016/631 establishing a network code on requirements for grid connection of generators (RfG), OJ L 112, 27.4.2016",
  "frtShape": "Figure 3 of Regulation (EU) 2016/631: U = Uret from fault inception up to and including tclear, a line from (tclear, Uclear) to (trec1, Urec1), Urec1 to trec2, a line from (trec2, Urec1) to (trec3, Urec2), Urec2 after trec3. The shape is read from the figure.",
  "frtTables": [
    { "table": "3.1", "clause": "Art. 14(3)(a), Table 3.1 (type C through Art. 15; type D below 110 kV through Art. 16(3)(a))", "technologies": ["synchronous"], "kvAtLeast": null, "kvBelow": 110,
      "parameters": {
        "uret":   { "min": [0.05], "max": [0.3], "printed": "0,05-0,3" },
        "uclear": { "min": [0.7], "max": [0.9], "printed": "0,7-0,9" },
        "urec1":  { "min": ["uclear"], "max": ["uclear"], "printed": "Uclear" },
        "urec2":  { "min": [0.85, "uclear"], "max": [0.9], "printed": "0,85-0,9 and >= Uclear" },
        "tclear": { "min": [0.14], "max": [0.15], "maxExtended": [0.25], "printed": "0,14-0,15 (or 0,14-0,25 if system protection and secure operation so require)" },
        "trec1":  { "min": ["tclear"], "max": ["tclear"], "printed": "tclear" },
        "trec2":  { "min": ["trec1"], "max": [0.7], "printed": "trec1-0,7" },
        "trec3":  { "min": ["trec2"], "max": [1.5], "printed": "trec2-1,5" } } },
    { "table": "3.2", "clause": "Art. 14(3)(a), Table 3.2 (type C through Art. 15; type D below 110 kV through Art. 16(3)(a))", "technologies": ["ppm", "ppm-gfm"], "kvAtLeast": null, "kvBelow": 110,
      "parameters": {
        "uret":   { "min": [0.05], "max": [0.15], "printed": "0,05-0,15" },
        "uclear": { "min": ["uret"], "max": [0.15], "printed": "Uret-0,15" },
        "urec1":  { "min": ["uclear"], "max": ["uclear"], "printed": "Uclear" },
        "urec2":  { "min": [0.85], "max": [0.85], "printed": "0,85" },
        "tclear": { "min": [0.14], "max": [0.15], "maxExtended": [0.25], "printed": "0,14-0,15 (or 0,14-0,25 if system protection and secure operation so require)" },
        "trec1":  { "min": ["tclear"], "max": ["tclear"], "printed": "tclear" },
        "trec2":  { "min": ["trec1"], "max": ["trec1"], "printed": "trec1" },
        "trec3":  { "min": [1.5], "max": [3.0], "printed": "1,5-3,0" } } },
    { "table": "7.1", "clause": "Art. 16(3)(a), Table 7.1 (type D at or above 110 kV)", "technologies": ["synchronous"], "kvAtLeast": 110, "kvBelow": null,
      "parameters": {
        "uret":   { "min": [0], "max": [0], "printed": "0" },
        "uclear": { "min": [0.25], "max": [0.25], "printed": "0,25" },
        "urec1":  { "min": [0.5], "max": [0.7], "printed": "0,5-0,7" },
        "urec2":  { "min": [0.85], "max": [0.9], "printed": "0,85-0,9" },
        "tclear": { "min": [0.14], "max": [0.15], "maxExtended": [0.25], "printed": "0,14-0,15 (or 0,14-0,25 if system protection and secure operation so require)" },
        "trec1":  { "min": ["tclear"], "max": [0.45], "printed": "tclear-0,45" },
        "trec2":  { "min": ["trec1"], "max": [0.7], "printed": "trec1-0,7" },
        "trec3":  { "min": ["trec2"], "max": [1.5], "printed": "trec2-1,5" } } },
    { "table": "7.2", "clause": "Art. 16(3)(a), Table 7.2 (type D at or above 110 kV)", "technologies": ["ppm", "ppm-gfm"], "kvAtLeast": 110, "kvBelow": null,
      "parameters": {
        "uret":   { "min": [0], "max": [0], "printed": "0" },
        "uclear": { "min": ["uret"], "max": ["uret"], "printed": "Uret" },
        "urec1":  { "min": ["uclear"], "max": ["uclear"], "printed": "Uclear" },
        "urec2":  { "min": [0.85], "max": [0.85], "printed": "0,85" },
        "tclear": { "min": [0.14], "max": [0.15], "maxExtended": [0.25], "printed": "0,14-0,15 (or 0,14-0,25 if system protection and secure operation so require)" },
        "trec1":  { "min": ["tclear"], "max": ["tclear"], "printed": "tclear" },
        "trec2":  { "min": ["trec1"], "max": ["trec1"], "printed": "trec1" },
        "trec3":  { "min": [1.5], "max": [3.0], "printed": "1,5-3,0" } } }
  ],
  "lfsmO": { "clause": "Art. 13(2)(c)-(d)", "thresholdMinHz": 50.2, "thresholdMaxHz": 50.5, "droopMin": 0.02, "droopMax": 0.12 },
  "lfsmU": { "clause": "Art. 15(2)(c)", "moduleTypes": ["C", "D"], "thresholdMinHz": 49.5, "thresholdMaxHz": 49.8, "droopMin": 0.02, "droopMax": 0.12 },
  "fsm": { "clause": "Art. 15(2)(d), Tables 4 and 5", "moduleTypes": ["C", "D"], "dp1PerPmaxMin": 0.015, "dp1PerPmaxMax": 0.10, "insensitivityMinHz": 0.010, "insensitivityMaxHz": 0.030,
    "deadbandMinHz": 0, "deadbandMaxHz": 0.5, "droopMin": 0.02, "droopMax": 0.12, "t1WithInertiaMaxSeconds": 2, "t2MaxSeconds": 30,
    "trajectory": "at or above the full line of Figure 6: 0 up to t1, a line from (t1, 0) to (t2, dP1), then dP1 (read from the figure)" },
  "reactiveLimits": [
    { "clause": "Art. 18(2)(b), Table 8", "technologies": ["synchronous"], "rows": [
      { "area": "CE", "printed": "Continental Europe", "qSpanPerPmax": 0.95, "voltageSpanPu": 0.225 },
      { "area": "Nordic", "printed": "Nordic", "qSpanPerPmax": 0.95, "voltageSpanPu": 0.150 },
      { "area": "GB", "printed": "Great Britain", "qSpanPerPmax": 0.95, "voltageSpanPu": 0.225 },
      { "area": "IE-NI", "printed": "Ireland and Northern Ireland", "qSpanPerPmax": 1.08, "voltageSpanPu": 0.218 },
      { "area": "Baltic", "printed": "Baltic", "qSpanPerPmax": 1.0, "voltageSpanPu": 0.220 } ] },
    { "clause": "Art. 21(3)(b), Table 9", "technologies": ["ppm", "ppm-gfm"], "rows": [
      { "area": "CE", "printed": "Continental Europe", "qSpanPerPmax": 0.75, "voltageSpanPu": 0.225 },
      { "area": "Nordic", "printed": "Nordic", "qSpanPerPmax": 0.95, "voltageSpanPu": 0.150 },
      { "area": "GB", "printed": "Great Britain", "qSpanPerPmax": 0.66, "voltageSpanPu": 0.225 },
      { "area": "IE-NI", "printed": "Ireland and Northern Ireland", "qSpanPerPmax": 0.66, "voltageSpanPu": 0.218 },
      { "area": "Baltic", "printed": "Baltic", "qSpanPerPmax": 0.80, "voltageSpanPu": 0.220 } ] }
  ],
  "rocof": { "clause": "Art. 13(1)(b)", "text": "the withstand RoCoF is the value the relevant TSO specifies: give it with its source" },
  "frequencyBands": {
    "clause": "Art. 13(1)(a)(i), Table 2",
    "rows": [
      { "area": "CE", "lowHz": 47.5, "highHz": 48.5, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than 30 minutes" },
      { "area": "CE", "lowHz": 48.5, "highHz": 49.0, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than the period for 47,5 Hz-48,5 Hz" },
      { "area": "CE", "lowHz": 49.0, "highHz": 51.0, "minSeconds": null, "printed": "Unlimited" },
      { "area": "CE", "lowHz": 51.0, "highHz": 51.5, "minSeconds": 1800, "printed": "30 minutes" },
      { "area": "Nordic", "lowHz": 47.5, "highHz": 48.5, "minSeconds": 1800, "printed": "30 minutes" },
      { "area": "Nordic", "lowHz": 48.5, "highHz": 49.0, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than 30 minutes" },
      { "area": "Nordic", "lowHz": 49.0, "highHz": 51.0, "minSeconds": null, "printed": "Unlimited" },
      { "area": "Nordic", "lowHz": 51.0, "highHz": 51.5, "minSeconds": 1800, "printed": "30 minutes" },
      { "area": "GB", "lowHz": 47.0, "highHz": 47.5, "minSeconds": 20, "printed": "20 seconds" },
      { "area": "GB", "lowHz": 47.5, "highHz": 48.5, "minSeconds": 5400, "printed": "90 minutes" },
      { "area": "GB", "lowHz": 48.5, "highHz": 49.0, "minSeconds": 5400, "printed": "To be specified by each TSO, but not less than 90 minutes" },
      { "area": "GB", "lowHz": 49.0, "highHz": 51.0, "minSeconds": null, "printed": "Unlimited" },
      { "area": "GB", "lowHz": 51.0, "highHz": 51.5, "minSeconds": 5400, "printed": "90 minutes" },
      { "area": "GB", "lowHz": 51.5, "highHz": 52.0, "minSeconds": 900, "printed": "15 minutes" },
      { "area": "IE-NI", "lowHz": 47.5, "highHz": 48.5, "minSeconds": 5400, "printed": "90 minutes" },
      { "area": "IE-NI", "lowHz": 48.5, "highHz": 49.0, "minSeconds": 5400, "printed": "To be specified by each TSO, but not less than 90 minutes" },
      { "area": "IE-NI", "lowHz": 49.0, "highHz": 51.0, "minSeconds": null, "printed": "Unlimited" },
      { "area": "IE-NI", "lowHz": 51.0, "highHz": 51.5, "minSeconds": 5400, "printed": "90 minutes" },
      { "area": "Baltic", "lowHz": 47.5, "highHz": 48.5, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than 30 minutes" },
      { "area": "Baltic", "lowHz": 48.5, "highHz": 49.0, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than the period for 47,5 Hz-48,5 Hz" },
      { "area": "Baltic", "lowHz": 49.0, "highHz": 51.0, "minSeconds": null, "printed": "Unlimited" },
      { "area": "Baltic", "lowHz": 51.0, "highHz": 51.5, "minSeconds": 1800, "printed": "To be specified by each TSO, but not less than 30 minutes" }
    ]
  },
  "noTrip": { "clause": "Art. 13(1)(a)(i), Table 2", "lowHz": 49.0, "highHz": 51.0, "text": "the unlimited band of Table 2" }
}
