{
  "schema": "gridsim-solve-export/1",
  "meta": {
    "Case": "zone-nged",
    "Backend": "gda/nr_check",
    "GitCommit": "",
    "TimestampUtc": "",
    "ElapsedMs": 0.0,
    "Machine": ""
  },
  "model": {
    "name": "zone-nged",
    "baseMva": 100.0,
    "busCount": 1292,
    "buses": [
      {
        "id": 1000,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.6943097272727272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48CM13"
      },
      {
        "id": 1001,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.6946667272727273,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48CM13"
      },
      {
        "id": 1002,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.2697557962962963,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48DF1"
      },
      {
        "id": 1003,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.2694797962962963,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48DF1"
      },
      {
        "id": 1004,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.752954535234502,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48DW1"
      },
      {
        "id": 1005,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.7530555352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48DW1"
      },
      {
        "id": 1006,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.8361995352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48HR72"
      },
      {
        "id": 1007,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.8363075352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 48HR72"
      },
      {
        "id": 1008,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.7474885352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Alfreton 132kV #110"
      },
      {
        "id": 1009,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.6935685352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Alfreton 132kV #210"
      },
      {
        "id": 1010,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 36.651999999999994,
        "qd": 7.631063866395026,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0078828656856722,
        "name": "Alfreton 33kV #1T0"
      },
      {
        "id": 1011,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Alfreton 33kV #2T0"
      },
      {
        "id": 1012,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 43.971088888888886,
        "qd": 6.437691600963492,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Annesley 132kV 103"
      },
      {
        "id": 1013,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 2.0227817589835015,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0033576579248475,
        "name": "Annesley 33kV #1T0"
      },
      {
        "id": 1014,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Annesley 33kV #2T0"
      },
      {
        "id": 1015,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007670310373574,
        "name": "Annesley 33kV #3T0"
      },
      {
        "id": 1016,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Annesley 33kV #4T0"
      },
      {
        "id": 1017,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 1.1458221826359445,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Asfordby 132kV Tee 1"
      },
      {
        "id": 1018,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 1.1563131826359445,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Asfordby 132kV Tee 2"
      },
      {
        "id": 1019,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.504749999999998,
        "qd": 3.279735182635945,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Asfordby 132kV 105"
      },
      {
        "id": 1020,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.504749999999998,
        "qd": 3.290000182635945,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Asfordby 132kV 205"
      },
      {
        "id": 1021,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.06357379629629631,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Banbury 132kV 113"
      },
      {
        "id": 1022,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Banbury 66kV Main 4"
      },
      {
        "id": 1026,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.328764,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Berkswell 132kV Tee 1"
      },
      {
        "id": 1027,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.31964200000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Berkswell 132kV Tee 2"
      },
      {
        "id": 1028,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.32758000000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Berkswell 132kV 105 Bay"
      },
      {
        "id": 1029,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.87791975,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bicker Fen 132kV 205 Bay"
      },
      {
        "id": 1030,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 43.093944444444446,
        "qd": 11.224996348525856,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bletchley 132kV 103"
      },
      {
        "id": 1031,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 9.47827836841036,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0081482762979663,
        "name": "Bletchley 33kV #1T0"
      },
      {
        "id": 1032,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Bletchley 33kV #2T0"
      },
      {
        "id": 1033,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bletchley 33kV #3T0"
      },
      {
        "id": 1034,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.197204603580561,
        "qd": 2.3803153887031225,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Branston Solar 132kV 103"
      },
      {
        "id": 1035,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 55.08046764705881,
        "qd": 13.432989827875454,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boston 132kV 103"
      },
      {
        "id": 1036,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.016467647058822,
        "qd": 2.422047443050948,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boston 132kV 213"
      },
      {
        "id": 1037,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 1.01399575,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boston 132kV 503"
      },
      {
        "id": 1038,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 6.029399777480319,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0093802039899158,
        "name": "Boston 33kV GT1"
      },
      {
        "id": 1039,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Boston 33kV GT2"
      },
      {
        "id": 1040,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 7.281867647058822,
        "qd": 2.556925875686893,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bourne 132kV 113"
      },
      {
        "id": 1041,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 24.653999999999996,
        "qd": 3.5130047357846754,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0037664635564503,
        "name": "Bourne 33kV GT1"
      },
      {
        "id": 1042,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bourne 33kV GT2"
      },
      {
        "id": 1043,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.7090386930509482,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bourne West 132kV Tee 1"
      },
      {
        "id": 1044,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.8090651826359445,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bourne West 132kV Tee 2"
      },
      {
        "id": 1045,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.7083166930509484,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bourne West 132kV 113"
      },
      {
        "id": 1046,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.8086591826359446,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bourne West 132kV 213"
      },
      {
        "id": 1047,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 3.3529999999999998,
        "qd": 0.9779583333333338,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0029652601994463,
        "name": "Bourne West 25kV #1T0"
      },
      {
        "id": 1048,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bourne West 25kV #2T0"
      },
      {
        "id": 1049,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 18.964944444444438,
        "qd": 4.75991982876883,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bradwell Abbey 132kV 103"
      },
      {
        "id": 1050,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.108458385263187,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0081018696517605,
        "name": "Bradwell Abbey 33kV #1T0"
      },
      {
        "id": 1051,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bradwell Abbey 33kV #2T0"
      },
      {
        "id": 1052,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.09316579629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Brackley 132kV Tee 1"
      },
      {
        "id": 1053,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.1264837962962963,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Brackley 132kV Tee 2"
      },
      {
        "id": 1054,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.6889444444444444,
        "qd": 0.31823669024689044,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Brackley 132kV #110"
      },
      {
        "id": 1055,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199999734576164,
        "name": "Brackley 132kV #210"
      },
      {
        "id": 1056,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.0505380911106945,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0004106690241978,
        "name": "Brackley 33kV #1T0"
      },
      {
        "id": 1057,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074073811927082,
        "name": "Brackley 33kV #2T0"
      },
      {
        "id": 1058,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 3.854374999999997,
        "qd": 1.0079357083333331,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burton South 132kV 113"
      },
      {
        "id": 1059,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9423749999999999,
        "qd": 0.15835537500000008,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burton South 132kV 213"
      },
      {
        "id": 1060,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0008252105881246,
        "name": "Burton South 33kV #1T0"
      },
      {
        "id": 1061,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Burton South 33kV #2T0"
      },
      {
        "id": 1062,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.02410931755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burton 132kV Tee"
      },
      {
        "id": 1063,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.406574999999998,
        "qd": 2.0199879642040974,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burton 132kV 103"
      },
      {
        "id": 1064,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.76140141451158,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9989768304674971,
        "name": "Burton 33kV #1T0B"
      },
      {
        "id": 1065,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Burton 33kV #2T0B"
      },
      {
        "id": 1070,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.9678405072463768,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Carlton Park 132kV 113"
      },
      {
        "id": 1071,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.9779755072463768,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Carlton Park 132kV 213"
      },
      {
        "id": 1074,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 7.815836956521737,
        "qd": 3.184528174241957,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Checkerhouse 132kV #110"
      },
      {
        "id": 1075,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.084836956521738,
        "qd": 1.8164655449547853,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Checkerhouse 132kV #210"
      },
      {
        "id": 1076,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.118635832294647,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0089587559885125,
        "name": "Checkerhouse 33kV #1T0"
      },
      {
        "id": 1077,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Checkerhouse 33kV #2T0"
      },
      {
        "id": 1078,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.8381355352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Chesterfield 132kV 1005 Bay"
      },
      {
        "id": 1079,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Chesterfield 33kV #1T0"
      },
      {
        "id": 1080,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Chesterfield 33kV #2T0"
      },
      {
        "id": 1081,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.5815097777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Clifton Fairham 132kV Tee 1"
      },
      {
        "id": 1082,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.5814717777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Clifton Fairham 132kV Tee 2"
      },
      {
        "id": 1083,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.5812807777777779,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Clifton Fairham 132kV 110"
      },
      {
        "id": 1084,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.5812427777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Clifton Fairham 132kV 210"
      },
      {
        "id": 1085,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.014058256391579,
        "name": "Clipstone 132kV Tee 1"
      },
      {
        "id": 1086,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018153744124726,
        "name": "Clipstone 132kV Tee 2"
      },
      {
        "id": 1087,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0140487201632828,
        "name": "Clipstone 132kV 113"
      },
      {
        "id": 1088,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181528429862883,
        "name": "Clipstone 132kV 213"
      },
      {
        "id": 1089,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 36.092,
        "qd": 5.172069643697847,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0084960016973463,
        "name": "Clipstone 33kV #1T0"
      },
      {
        "id": 1090,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055830548012736,
        "name": "Clipstone 33kV #2T0"
      },
      {
        "id": 1091,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190366929269208,
        "name": "Cotham Grange PV 132kV Tee"
      },
      {
        "id": 1092,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190364365629079,
        "name": "Cotham Grange PV 132kV 110 Bay"
      },
      {
        "id": 1093,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 17.377181818181818,
        "qd": 4.747108525845778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Corby 132kV #110"
      },
      {
        "id": 1094,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.6946157272727272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Corby 132kV Reserve 2 A"
      },
      {
        "id": 1095,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.6946157272727272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Corby 132kV Reserve 2 Wraparound A"
      },
      {
        "id": 1096,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Corby 33kV GT1"
      },
      {
        "id": 1097,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Corby 33kV GT2"
      },
      {
        "id": 1098,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Corby 33kV GT3"
      },
      {
        "id": 1099,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.6727557272727273,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Corby North 132kV 105 Bay"
      },
      {
        "id": 1100,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.355400000000001,
        "qd": 1.383652837838877,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry Central 132kV 113"
      },
      {
        "id": 1101,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.310205,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry Central 132kV 213"
      },
      {
        "id": 1102,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 9.47357300056111,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0080692392087143,
        "name": "Coventry Central 33kV GT1"
      },
      {
        "id": 1103,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Coventry Central 33kV GT2"
      },
      {
        "id": 1104,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.6466586666666667,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry 132kV 1005 Bay"
      },
      {
        "id": 1105,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.9242195072463768,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coalville 132kV Tee 1"
      },
      {
        "id": 1106,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.9833295072463768,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coalville 132kV Tee 2"
      },
      {
        "id": 1107,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 60.27292173913043,
        "qd": 16.029565120753162,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coalville 132kV #310"
      },
      {
        "id": 1108,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.552834939519073,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0083810880454207,
        "name": "Coalville 33kV GT1"
      },
      {
        "id": 1109,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Coalville 33kV GT2"
      },
      {
        "id": 1110,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Coalville 33kV GT3"
      },
      {
        "id": 1111,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 19.179999999999996,
        "qd": 6.003206666666669,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry North 132kV 213"
      },
      {
        "id": 1112,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.6436826666666667,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry North 132kV 313"
      },
      {
        "id": 1113,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9996144281510709,
        "name": "Coventry North 33kV #2T0"
      },
      {
        "id": 1114,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Coventry North 33kV #3T0"
      },
      {
        "id": 1115,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.8894,
        "qd": 1.0846086666666668,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry South 132kV 103"
      },
      {
        "id": 1116,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0654,
        "qd": 0.9476976666666668,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry South 132kV 203"
      },
      {
        "id": 1117,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0065569643349215,
        "name": "Coventry South 33kV #1T0"
      },
      {
        "id": 1118,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Coventry South 33kV #2T0"
      },
      {
        "id": 1121,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.319457,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coventry West 132kV 303"
      },
      {
        "id": 1122,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197456137269507,
        "name": "Coventry West 132kV 403"
      },
      {
        "id": 1123,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 23.072,
        "qd": 3.2980241515583315,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0015998056533768,
        "name": "Coventry West 33kV GT3"
      },
      {
        "id": 1124,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 27.692,
        "qd": 8.076833333333337,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0067789594919554,
        "name": "Coventry West 33kV GT4"
      },
      {
        "id": 1125,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181697580753681,
        "name": "Crifton Lodge Solar 132kV Tee"
      },
      {
        "id": 1126,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.069888888888888,
        "qd": 0.6033085352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181695658883188,
        "name": "Crifton Lodge Solar 132kV #110"
      },
      {
        "id": 1127,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.5464566666666667,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Crick Solar 132kV Tee"
      },
      {
        "id": 1128,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9519999999999998,
        "qd": 0.5831236666666667,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Crick Solar 132kV 110 Bay"
      },
      {
        "id": 1129,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.6260926666666667,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Daventry 132kV Tee 1"
      },
      {
        "id": 1130,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194430550436933,
        "name": "Daventry 132kV Tee 2"
      },
      {
        "id": 1131,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.547,
        "qd": 2.1798559726035256,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0168252902673616,
        "name": "Daventry 132kV 113"
      },
      {
        "id": 1132,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019825017794295,
        "name": "Daventry 132kV 213"
      },
      {
        "id": 1133,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.119405429777224,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006999336043206,
        "name": "Daventry 33kV GT1"
      },
      {
        "id": 1134,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007234585475848,
        "name": "Daventry 33kV GT2"
      },
      {
        "id": 1135,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 7.6582,
        "qd": 1.0937825948326567,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Derby 132kV 113A"
      },
      {
        "id": 1136,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": -0.007524682445568365,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Derby 132kV 213A"
      },
      {
        "id": 1137,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.039656212358869,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9990059543401001,
        "name": "Derby 33kV #1T0A"
      },
      {
        "id": 1138,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Derby 33kV #2T0A"
      },
      {
        "id": 1141,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Derby South 132kV #190"
      },
      {
        "id": 1142,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 47.782199999999975,
        "qd": 10.27565741162733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Derby South 132kV 113"
      },
      {
        "id": 1143,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.035006317554431635,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Derby South 132kV 213"
      },
      {
        "id": 1144,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0168737570626376,
        "name": "Derby South 132kV 413"
      },
      {
        "id": 1145,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 6.070507553965682,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9992824102972234,
        "name": "Derby South 33kV GT1"
      },
      {
        "id": 1146,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Derby South 33kV GT2"
      },
      {
        "id": 1147,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Derby South 33kV GT3"
      },
      {
        "id": 1148,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0043197600618659,
        "name": "Derby South 33kV GT4"
      },
      {
        "id": 1149,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9423749999999999,
        "qd": 0.15849637500000008,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "DRAK-GSP-1"
      },
      {
        "id": 1150,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 35.253521739130434,
        "qd": 11.204901173913049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Desford Road BESS 132kV 110"
      },
      {
        "id": 1151,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199828128668296,
        "name": "ECLA-GSP-1"
      },
      {
        "id": 1152,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194340418588264,
        "name": "ECLA-GSP-2"
      },
      {
        "id": 1153,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199865221033353,
        "name": "East Claydon 132kV 113A"
      },
      {
        "id": 1154,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0076394746861963,
        "name": "East Claydon 33kV #1T0"
      },
      {
        "id": 1155,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.9994855072463769,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Enderby 132kV 105 Bay"
      },
      {
        "id": 1156,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.440888888888887,
        "qd": 2.068420864614086,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019359268204316,
        "name": "Goitside 132kV 113"
      },
      {
        "id": 1157,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019959721711799,
        "name": "Goitside 132kV 213"
      },
      {
        "id": 1158,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.756713028974017,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0009384588593788,
        "name": "Goitside 33kV #1T0"
      },
      {
        "id": 1159,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073676263820246,
        "name": "Goitside 33kV #2T0"
      },
      {
        "id": 1160,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 1.5176717272727274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "GREN-GSP-1"
      },
      {
        "id": 1161,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.7621077272727272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "GREN-GSP-2"
      },
      {
        "id": 1162,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 7.480375000000001,
        "qd": 1.8129345335520644,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Gresley 132kV 113"
      },
      {
        "id": 1163,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9423749999999999,
        "qd": 0.15319137500000007,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Gresley 132kV 213"
      },
      {
        "id": 1164,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.135996618989141,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0089051925921566,
        "name": "Gresley 33kV GT1"
      },
      {
        "id": 1165,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Gresley 33kV GT2"
      },
      {
        "id": 1166,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.002099999999999,
        "qd": 1.5309719326359446,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Grantham North 132kV 103"
      },
      {
        "id": 1167,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.002099999999999,
        "qd": 1.4048849326359445,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Grantham North 132kV 203"
      },
      {
        "id": 1170,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Grantham North 25kV 1T0"
      },
      {
        "id": 1171,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Grantham North 25kV 2T0"
      },
      {
        "id": 1172,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018819851060617,
        "name": "Grantham South 132kV Tee 1"
      },
      {
        "id": 1173,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188859073810372,
        "name": "Grantham South 132kV Tee 2"
      },
      {
        "id": 1174,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01880857126661,
        "name": "Grantham South 132kV 110 Bay"
      },
      {
        "id": 1175,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018872815506621,
        "name": "Grantham South 132kV 210 Bay"
      },
      {
        "id": 1178,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 1.0953887500000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Grantham 132kV #110"
      },
      {
        "id": 1179,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.9450097500000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Grantham 132kV #210"
      },
      {
        "id": 1180,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019996119736904,
        "name": "Grantham 132kV 103"
      },
      {
        "id": 1181,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199992095204709,
        "name": "Grantham 132kV 203"
      },
      {
        "id": 1182,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 26.326999999999998,
        "qd": 1.3985416666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005497850110225,
        "name": "Grantham 33kV GT1"
      },
      {
        "id": 1183,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Grantham 33kV GT2"
      },
      {
        "id": 1184,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 42.29308695652174,
        "qd": 7.08186931051427,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hatton Gas Compressor 132kV 110 Bay"
      },
      {
        "id": 1185,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018034805670141,
        "name": "Harbury 132kV 103"
      },
      {
        "id": 1186,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180348052861516,
        "name": "Harbury 132kV 203"
      },
      {
        "id": 1187,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054664747359428,
        "name": "Harbury 33kV #1T0"
      },
      {
        "id": 1188,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054664743566941,
        "name": "Harbury 33kV #2T0"
      },
      {
        "id": 1189,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018866239787492,
        "name": "Hawton 132kV Tee 1"
      },
      {
        "id": 1190,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188648684304515,
        "name": "Hawton 132kV Tee 2"
      },
      {
        "id": 1191,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189030179584975,
        "name": "Hawton 132kV 113"
      },
      {
        "id": 1192,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187852648922917,
        "name": "Hawton 132kV 213"
      },
      {
        "id": 1193,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 1.5679999999999998,
        "qd": 0.45733333333333354,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005835908663029,
        "name": "Hawton 33kV #1T0"
      },
      {
        "id": 1194,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062076690294248,
        "name": "Hawton 33kV #2T0"
      },
      {
        "id": 1195,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0160601423903672,
        "name": "Heanor 132kV Tee 1"
      },
      {
        "id": 1196,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189503533103623,
        "name": "Heanor 132kV Tee 2"
      },
      {
        "id": 1197,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 24.913199999999993,
        "qd": 3.5593758638893926,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015656335145939,
        "name": "Heanor 132kV #110"
      },
      {
        "id": 1198,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189477054161127,
        "name": "Heanor 132kV #210"
      },
      {
        "id": 1199,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.042451383401592,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9989540972100773,
        "name": "Heanor 33kV #1T0"
      },
      {
        "id": 1200,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063681041146804,
        "name": "Heanor 33kV #2T0"
      },
      {
        "id": 1201,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199766251003082,
        "name": "Hinckley 132kV Tee 1"
      },
      {
        "id": 1202,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198511880098833,
        "name": "Hinckley 132kV Tee 2"
      },
      {
        "id": 1203,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0655217391304348,
        "qd": 1.3334381739130436,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hinckley 132kV 103"
      },
      {
        "id": 1204,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0655217391304348,
        "qd": 0.31077717391304355,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020009709342286,
        "name": "Hinckley 132kV 203"
      },
      {
        "id": 1205,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 33.173,
        "qd": 9.675458333333339,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9977925560303641,
        "name": "Hinckley 33kV GT1"
      },
      {
        "id": 1206,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074169968812707,
        "name": "Hinckley 33kV GT2"
      },
      {
        "id": 1209,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.8388027777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ingleberry Road 132kV 103"
      },
      {
        "id": 1210,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194571353171582,
        "name": "Irthlingborough 132kV Tee 1"
      },
      {
        "id": 1211,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199161666228527,
        "name": "Irthlingborough 132kV Tee 2"
      },
      {
        "id": 1212,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.859848484848484,
        "qd": 0.1883916457186497,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194526306409464,
        "name": "Irthlingborough 132kV 113"
      },
      {
        "id": 1213,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199159549575678,
        "name": "Irthlingborough 132kV 213"
      },
      {
        "id": 1214,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.4341310815540779,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0053717346076112,
        "name": "Irthlingborough 33kV #1T0"
      },
      {
        "id": 1215,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073243999580923,
        "name": "Irthlingborough 33kV #2T0"
      },
      {
        "id": 1216,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019425261314651,
        "name": "Kettering 132kV Tee 1"
      },
      {
        "id": 1217,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0171223506706037,
        "name": "Kettering 132kV Tee 2"
      },
      {
        "id": 1218,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194220343378955,
        "name": "Kettering 132kV 110"
      },
      {
        "id": 1219,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 24.51484848484848,
        "qd": 6.806731060606062,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0169238356854746,
        "name": "Kettering 132kV 210"
      },
      {
        "id": 1220,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0033874818305795,
        "name": "Kettering 33kV #14T0"
      },
      {
        "id": 1221,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0068365771238479,
        "name": "Kettering 33kV #3T0"
      },
      {
        "id": 1222,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.4513702239789195,
        "qd": 0.0798832345191041,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0130526324323184,
        "name": "Kibworth 132kV 105"
      },
      {
        "id": 1223,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.4513702239789195,
        "qd": 0.0798832345191041,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193120155218218,
        "name": "Kibworth 132kV 205"
      },
      {
        "id": 1224,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 27.159999999999997,
        "qd": 7.9216666666666695,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0053400339154484,
        "name": "Kibworth 33kV #1T0"
      },
      {
        "id": 1225,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0067279165647633,
        "name": "Kibworth 33kV #2T0"
      },
      {
        "id": 1226,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01562716028208,
        "name": "Leicester 132kV #110"
      },
      {
        "id": 1227,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199274357819161,
        "name": "Leicester 132kV #210"
      },
      {
        "id": 1228,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 59.277521739130435,
        "qd": 14.86617804182645,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015611953407006,
        "name": "Leicester 132kV 113"
      },
      {
        "id": 1229,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019927387505121,
        "name": "Leicester 132kV 213"
      },
      {
        "id": 1230,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 9.473573000561109,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001878541903989,
        "name": "Leicester 33kV GT1"
      },
      {
        "id": 1231,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073356913630833,
        "name": "Leicester 33kV GT2"
      },
      {
        "id": 1232,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 28.589521739130436,
        "qd": 7.175040257667209,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0148484359673486,
        "name": "Leicester East 132kV 113"
      },
      {
        "id": 1233,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199255551280118,
        "name": "Leicester East 132kV 213"
      },
      {
        "id": 1234,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 9.47357300056111,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0023190515547926,
        "name": "Leicester East 33kV #1T0"
      },
      {
        "id": 1235,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073338816079136,
        "name": "Leicester East 33kV #2T0"
      },
      {
        "id": 1236,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 25.243521739130436,
        "qd": 5.147139257739016,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015048389143826,
        "name": "Leicester North 132kV 113"
      },
      {
        "id": 1237,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019925598197387,
        "name": "Leicester North 132kV 213"
      },
      {
        "id": 1238,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.756713028974017,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005350339117481,
        "name": "Leicester North 33kV GT1"
      },
      {
        "id": 1239,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007333924145568,
        "name": "Leicester North 33kV GT2"
      },
      {
        "id": 1240,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 1.0323983623188406,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lincoln 132kV #310"
      },
      {
        "id": 1241,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 1.0326633623188406,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lincoln 132kV #410"
      },
      {
        "id": 1242,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 49.321086956521725,
        "qd": 8.875398920391197,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lincoln 132kV #610"
      },
      {
        "id": 1243,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 1.0313763623188406,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lincoln 132kV GT3"
      },
      {
        "id": 1244,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199989386088273,
        "name": "Lincoln 132kV GT4"
      },
      {
        "id": 1245,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 6.128733171286647,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9987933338349678,
        "name": "Lincoln 33kV #1T0"
      },
      {
        "id": 1246,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Lincoln 33kV #2T0"
      },
      {
        "id": 1247,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Lincoln 33kV #6T0"
      },
      {
        "id": 1251,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0160627883541482,
        "name": "Loscoe 132kV Main 1"
      },
      {
        "id": 1252,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189502590310993,
        "name": "Loscoe 132kV Main 2B"
      },
      {
        "id": 1253,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.8072267777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Loughborough 132kV Tee 1"
      },
      {
        "id": 1254,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.6988747777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Loughborough 132kV Tee 2"
      },
      {
        "id": 1255,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187734908343495,
        "name": "Loughborough 132kV #110A"
      },
      {
        "id": 1256,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199868385718942,
        "name": "Loughborough 132kV #210A"
      },
      {
        "id": 1257,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 32.269999999999996,
        "qd": 9.412083333333337,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0095213660322826,
        "name": "Loughborough 33kV GT1A"
      },
      {
        "id": 1258,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073944084660689,
        "name": "Loughborough 33kV GT2A"
      },
      {
        "id": 1261,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0151759569482086,
        "name": "Low Farm PV Friskney 132kV Tee"
      },
      {
        "id": 1262,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9593499999999998,
        "qd": 0.27981041666666673,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0151758597766778,
        "name": "Low Farm PV Friskney 132kV 110 Bay"
      },
      {
        "id": 1263,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 27.98988888888889,
        "qd": 7.871641868567837,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.014464347089879,
        "name": "Mansfield 132kV 103"
      },
      {
        "id": 1264,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018616766019744,
        "name": "Mansfield 132kV 303"
      },
      {
        "id": 1265,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0027021947508026,
        "name": "Mansfield 33kV #1T0"
      },
      {
        "id": 1266,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006041250389872,
        "name": "Mansfield 33kV #3T0"
      },
      {
        "id": 1267,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.345598484848484,
        "qd": 0.43235790990867184,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189845343330843,
        "name": "Melton Mowbray 132kV 303"
      },
      {
        "id": 1268,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.345598484848484,
        "qd": 0.43235790990867184,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019260354507127,
        "name": "Melton Mowbray 132kV 403"
      },
      {
        "id": 1269,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 13.86,
        "qd": 4.042500000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9987384913064599,
        "name": "Melton Mowbray 33kV #3T0"
      },
      {
        "id": 1270,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0066768933403731,
        "name": "Melton Mowbray 33kV #4T0"
      },
      {
        "id": 1271,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.64535,
        "qd": 0.4798937500000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0134625875823653,
        "name": "Middlemarsh 132kV 110 Bay"
      },
      {
        "id": 1272,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.56835,
        "qd": 0.4574354166666668,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195308123704048,
        "name": "Middlemarsh 132kV 210 Bay"
      },
      {
        "id": 1273,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 22.001848484848477,
        "qd": 4.234761274068064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0171581704368686,
        "name": "Northampton 132kV 103"
      },
      {
        "id": 1274,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.76100710926637,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.004301542459193,
        "name": "Northampton 33kV #1T0"
      },
      {
        "id": 1275,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0046006621598709,
        "name": "Northampton 33kV #2T0"
      },
      {
        "id": 1276,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 21.595848484848485,
        "qd": 5.9553560606060625,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0166156653643668,
        "name": "Northampton West 132kV 113"
      },
      {
        "id": 1277,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0171504540024607,
        "name": "Northampton West 132kV 213"
      },
      {
        "id": 1278,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.002937091857248,
        "name": "Northampton West 33kV GT1"
      },
      {
        "id": 1279,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0045930409900856,
        "name": "Northampton West 33kV GT2"
      },
      {
        "id": 1280,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188402970018156,
        "name": "Newark BR 132kV Busbar"
      },
      {
        "id": 1281,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186495449867683,
        "name": "Newtonwood Farm 132kV Tee"
      },
      {
        "id": 1282,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 75.7508888888889,
        "qd": 11.32001686856784,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018625383053757,
        "name": "Newtonwood Farm 132kV 210 Bay"
      },
      {
        "id": 1283,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.0603999999999996,
        "qd": 0.8486527777777781,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199890890852408,
        "name": "Newhurst ERF 132kV 103"
      },
      {
        "id": 1284,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01998606350258,
        "name": "North Greetwell 132kV Tee 1"
      },
      {
        "id": 1285,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199900147251866,
        "name": "North Greetwell 132kV Tee 2"
      },
      {
        "id": 1286,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199879142181723,
        "name": "North Greetwell 132kV 103"
      },
      {
        "id": 1287,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 13.503848484848485,
        "qd": 3.595189393939396,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0169997807117774,
        "name": "Northampton East 132kV 113"
      },
      {
        "id": 1288,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017132567048336,
        "name": "Northampton East 132kV 213"
      },
      {
        "id": 1289,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0020174669365973,
        "name": "Northampton East 33kV #1T0"
      },
      {
        "id": 1290,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0045753748625548,
        "name": "Northampton East 33kV #2T0"
      },
      {
        "id": 1291,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 22.772399999999998,
        "qd": 8.112914111111113,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Nottingham East 132kV 103"
      },
      {
        "id": 1292,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 1.461954777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Nottingham East 132kV 203"
      },
      {
        "id": 1293,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0072617055006823,
        "name": "Nottingham East 33kV GT1"
      },
      {
        "id": 1294,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Nottingham East 33kV GT2"
      },
      {
        "id": 1295,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 18.3834,
        "qd": 5.272429082583512,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Nottingham North 132kV 103"
      },
      {
        "id": 1296,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 1.4333377777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Nottingham North 132kV 203"
      },
      {
        "id": 1297,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.756713028974017,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0078333113752715,
        "name": "Nottingham North 33kV GT1"
      },
      {
        "id": 1298,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Nottingham North 33kV GT2"
      },
      {
        "id": 1301,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189833112041655,
        "name": "Nottingham 132kV 103"
      },
      {
        "id": 1302,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189794842201463,
        "name": "Nottingham 132kV 113"
      },
      {
        "id": 1303,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195841892293376,
        "name": "Nottingham 132kV 203"
      },
      {
        "id": 1304,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199912110884248,
        "name": "Nottingham 132kV 313"
      },
      {
        "id": 1305,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199910808059405,
        "name": "Nottingham 132kV 413"
      },
      {
        "id": 1306,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 78.76539999999999,
        "qd": 19.724045471436042,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189678863558942,
        "name": "Nottingham 132kV GT1"
      },
      {
        "id": 1307,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195841629369602,
        "name": "Nottingham 132kV GT2"
      },
      {
        "id": 1308,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.109301014586992,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0077991683136283,
        "name": "Nottingham 33kV GT1"
      },
      {
        "id": 1309,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.00699670413527,
        "name": "Nottingham 33kV GT2"
      },
      {
        "id": 1310,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073987270009142,
        "name": "Nottingham 33kV GT3"
      },
      {
        "id": 1311,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073985983268554,
        "name": "Nottingham 33kV GT4"
      },
      {
        "id": 1312,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.303999999999998,
        "qd": 3.005333333333334,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0183600331577936,
        "name": "Nuneaton 132kV 113"
      },
      {
        "id": 1313,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019968393742156,
        "name": "Nuneaton 132kV 213"
      },
      {
        "id": 1314,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0033450400660673,
        "name": "Nuneaton 33kV #1T0"
      },
      {
        "id": 1315,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073761913502783,
        "name": "Nuneaton 33kV #2T0"
      },
      {
        "id": 1316,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181005553952676,
        "name": "Oakham 132kV Tee 1"
      },
      {
        "id": 1317,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193432052768798,
        "name": "Oakham 132kV Tee 2"
      },
      {
        "id": 1318,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.423848484848485,
        "qd": 0.3252156564345551,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0176502268547485,
        "name": "Oakham 132kV 110"
      },
      {
        "id": 1319,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193244367700727,
        "name": "Oakham 132kV 210"
      },
      {
        "id": 1320,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 2.6931041415725794,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0009362390040741,
        "name": "Oakham 33kV #1T0"
      },
      {
        "id": 1321,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.00674018446427,
        "name": "Oakham 33kV #2T0"
      },
      {
        "id": 1322,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190027250655889,
        "name": "Pailton 132kV 113"
      },
      {
        "id": 1323,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 23.632,
        "qd": 5.102607728794818,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001749842620098,
        "name": "Pailton 33kV #1T0"
      },
      {
        "id": 1324,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0064224445092245,
        "name": "Pailton 33kV #2T0"
      },
      {
        "id": 1325,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 17.377181818181818,
        "qd": 4.062107525845779,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0170409333931496,
        "name": "Tower PFZ76/1"
      },
      {
        "id": 1326,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 17.377181818181818,
        "qd": 4.062107525845779,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0170454830524496,
        "name": "Tower PFZ76/2"
      },
      {
        "id": 1327,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199632021125147,
        "name": "Pinxton 132kV 103"
      },
      {
        "id": 1328,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019248969733915,
        "name": "Pinxton 132kV 203"
      },
      {
        "id": 1331,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189190645864274,
        "name": "RATS-GSP-1"
      },
      {
        "id": 1332,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01970240376407,
        "name": "RATS-GSP-2"
      },
      {
        "id": 1333,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199990235301326,
        "name": "Retford 132kV Tee 1"
      },
      {
        "id": 1334,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192853306721437,
        "name": "Retford 132kV Tee 2"
      },
      {
        "id": 1335,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019989905472836,
        "name": "Retford 132kV 113"
      },
      {
        "id": 1336,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192769102088766,
        "name": "Retford 132kV 213"
      },
      {
        "id": 1337,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073974375040362,
        "name": "Retford 25kV 1L3"
      },
      {
        "id": 1338,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0066932446507428,
        "name": "Retford 25kV 2L3"
      },
      {
        "id": 1339,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019999971344829,
        "name": "Rolls Royce Generation 132kV Busbar"
      },
      {
        "id": 1340,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 20.279000000000003,
        "qd": 3.0234424454674826,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019524874812677,
        "name": "Rugby 132kV 103"
      },
      {
        "id": 1341,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.055138324628752,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9997544033675708,
        "name": "Rugby 33kV #1T0"
      },
      {
        "id": 1342,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0069381479631385,
        "name": "Rugby 33kV #4T0"
      },
      {
        "id": 1345,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.990350000000005,
        "qd": 2.332127820458682,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.013487187062111,
        "name": "Skegness 132kV 103"
      },
      {
        "id": 1346,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195540814260111,
        "name": "Skegness 132kV 203"
      },
      {
        "id": 1347,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.82253059153365,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0081056883017188,
        "name": "Skegness 33kV GT1"
      },
      {
        "id": 1348,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0069669940010002,
        "name": "Skegness 33kV GT2"
      },
      {
        "id": 1349,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0179424392785739,
        "name": "Sleaford 132kV Tee 1"
      },
      {
        "id": 1350,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199047884756682,
        "name": "Sleaford 132kV Tee 2"
      },
      {
        "id": 1351,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 15.89735,
        "qd": 3.313847959124033,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0158895787220938,
        "name": "Sleaford 132kV #110"
      },
      {
        "id": 1352,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.86835,
        "qd": 0.25326875000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198534952526974,
        "name": "Sleaford 132kV #210"
      },
      {
        "id": 1353,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.773332928249807,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063541650211731,
        "name": "Sleaford 33kV #1T0"
      },
      {
        "id": 1354,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0072627113606893,
        "name": "Sleaford 33kV #2T0"
      },
      {
        "id": 1355,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.5084026930509484,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Sleaford REP 132kV Tee"
      },
      {
        "id": 1356,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.8501176470588225,
        "qd": 2.2961740263842816,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Sleaford REP 132kV 110 Bay"
      },
      {
        "id": 1357,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189848077806556,
        "name": "South Holland 132kV 103"
      },
      {
        "id": 1358,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006655992276805,
        "name": "South Holland 33kV #1T0"
      },
      {
        "id": 1359,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188829918847484,
        "name": "Spalding 132kV Tee 1"
      },
      {
        "id": 1360,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01896880295055,
        "name": "Spalding 132kV Tee 2"
      },
      {
        "id": 1361,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188250240298107,
        "name": "Spalding 132kV 113"
      },
      {
        "id": 1362,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018910395964006,
        "name": "Spalding 132kV 213"
      },
      {
        "id": 1363,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062469373133942,
        "name": "Spalding 33kV #1T0"
      },
      {
        "id": 1364,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063312552730932,
        "name": "Spalding 33kV #2T0"
      },
      {
        "id": 1365,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181394264084416,
        "name": "Spondon 132kV #110"
      },
      {
        "id": 1366,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 6.433199999999999,
        "qd": 1.8373856508877655,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180841947790535,
        "name": "Spondon 132kV 113"
      },
      {
        "id": 1367,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181391075483597,
        "name": "Spondon 132kV 213"
      },
      {
        "id": 1368,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 11.025000000000006,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9975430844507829,
        "name": "Spondon 33kV #1T0"
      },
      {
        "id": 1369,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055694889366524,
        "name": "Spondon 33kV #2T0"
      },
      {
        "id": 1370,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018840534908189,
        "name": "Staythorpe B 132kV 1005 Bay"
      },
      {
        "id": 1371,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018841672553476,
        "name": "Staythorpe B 132kV 705 A"
      },
      {
        "id": 1372,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0153806389120124,
        "name": "Stamford 132kV Tee"
      },
      {
        "id": 1373,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0132464223565738,
        "name": "Tower PR61"
      },
      {
        "id": 1374,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 6.514117647058822,
        "qd": 1.5675084841110019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0135176355157158,
        "name": "Stamford 132kV 103"
      },
      {
        "id": 1375,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 3.837808685982678,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063906709585013,
        "name": "Stamford 33kV #1T0"
      },
      {
        "id": 1376,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0010050721142882,
        "name": "Stamford 33kV #2T0"
      },
      {
        "id": 1377,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0164751202298192,
        "name": "Stanton 132kV Tee 1"
      },
      {
        "id": 1378,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181350053183638,
        "name": "Stanton 132kV Tee 2"
      },
      {
        "id": 1379,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0156196752360855,
        "name": "Stanton 132kV 113"
      },
      {
        "id": 1380,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018128708854863,
        "name": "Stanton 132kV 213"
      },
      {
        "id": 1381,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 36.68,
        "qd": 7.448191672055272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0076822755257642,
        "name": "Stanton 33kV #1T0"
      },
      {
        "id": 1382,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055592186220879,
        "name": "Stanton 33kV #2T0"
      },
      {
        "id": 1383,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.4548888888888905,
        "qd": 0.6399832887996596,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190444537616827,
        "name": "Staveley 132kV 113"
      },
      {
        "id": 1384,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019907711522017,
        "name": "Staveley 132kV 313"
      },
      {
        "id": 1385,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.379613225838562,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9976601904818251,
        "name": "Staveley 33kV GT1"
      },
      {
        "id": 1386,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007316258293351,
        "name": "Staveley 33kV GT3"
      },
      {
        "id": 1387,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 6.1548388888888885,
        "qd": 0.972446035424878,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188430434562692,
        "name": "Staythorpe C 132kV 105 Bay"
      },
      {
        "id": 1388,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.13375,
        "qd": 0.42233518263594455,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018841430880759,
        "name": "Staythorpe C 132kV 2005 A"
      },
      {
        "id": 1389,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.080944444444444,
        "qd": 4.6902754629629655,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018950887230945,
        "name": "Stony Stratford B 132kV #510"
      },
      {
        "id": 1390,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187129210131336,
        "name": "Stony Stratford B 132kV #610"
      },
      {
        "id": 1391,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 11.025000000000004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0008161658415253,
        "name": "Stony Stratford B 33kV GT5"
      },
      {
        "id": 1392,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0061362182845772,
        "name": "Stony Stratford B 33kV GT6"
      },
      {
        "id": 1393,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.421975,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Stoke Bardolph 132kV 305 Bay"
      },
      {
        "id": 1394,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189788193967033,
        "name": "Stony Stratford 132kV 103A"
      },
      {
        "id": 1395,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189687131898872,
        "name": "Stony Stratford 132kV 103B"
      },
      {
        "id": 1396,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 25.166944444444447,
        "qd": 5.1585809721028335,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187130083029734,
        "name": "Stony Stratford 132kV 203A"
      },
      {
        "id": 1397,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.11394444444444445,
        "qd": 0.03323379629629632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187129740512253,
        "name": "Stony Stratford 132kV 203B"
      },
      {
        "id": 1398,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.799848019563138,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0005829163307687,
        "name": "Stony Stratford 33kV #1T0"
      },
      {
        "id": 1399,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063988339720533,
        "name": "Stony Stratford 33kV #2T0"
      },
      {
        "id": 1400,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9423749999999999,
        "qd": 0.15869037500000008,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tamworth 132kV Tee"
      },
      {
        "id": 1401,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.9423749999999999,
        "qd": 0.13988237500000006,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tamworth 132kV 503"
      },
      {
        "id": 1402,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 39.255086956521744,
        "qd": 11.449400362318844,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186796397069702,
        "name": "Tiln Farm 132kV 103"
      },
      {
        "id": 1403,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190962434542608,
        "name": "Toton 132kV Tee 1"
      },
      {
        "id": 1404,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191106554704539,
        "name": "Toton 132kV Tee 2"
      },
      {
        "id": 1405,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.142400000000004,
        "qd": 1.6492056658163357,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018008775849488,
        "name": "Toton 132kV 103"
      },
      {
        "id": 1406,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190994434683671,
        "name": "Toton 132kV 213"
      },
      {
        "id": 1407,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.774736175750819,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9995536634335681,
        "name": "Toton 33kV #1T0"
      },
      {
        "id": 1408,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006517968857647,
        "name": "Toton 33kV #2T0"
      },
      {
        "id": 1409,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0165179131681286,
        "name": "Burnaston 132kV Tee 1"
      },
      {
        "id": 1410,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0167157124860096,
        "name": "Burnaston 132kV Tee 2"
      },
      {
        "id": 1411,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0166125707664944,
        "name": "Burnaston 132kV 103"
      },
      {
        "id": 1415,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.389199999999999,
        "qd": 2.829096120194534,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0134806561980712,
        "name": "Uttoxeter 132kV 113"
      },
      {
        "id": 1416,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.016686750267548,
        "name": "Uttoxeter 132kV 213"
      },
      {
        "id": 1417,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 3.553879864400637,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0060207814130577,
        "name": "Uttoxeter 33kV GT1"
      },
      {
        "id": 1418,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0041350619926415,
        "name": "Uttoxeter 33kV GT2"
      },
      {
        "id": 1419,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.148117647058823,
        "qd": 1.0870716930509483,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019275904990418,
        "name": "WALP-GSP-1"
      },
      {
        "id": 1420,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 45.263400000000004,
        "qd": 9.295780097724691,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018055150764022,
        "name": "Warwick 132kV 103"
      },
      {
        "id": 1421,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018054716709888,
        "name": "Warwick 132kV 113B"
      },
      {
        "id": 1422,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180546548956744,
        "name": "Warwick 132kV 213B"
      },
      {
        "id": 1423,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23939999999999997,
        "qd": 0.06982500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180546070922927,
        "name": "Warwick 132kV 313B"
      },
      {
        "id": 1424,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 3.872835628709057,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9985251491725968,
        "name": "Warwick 33kV GT1A"
      },
      {
        "id": 1425,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054865686558254,
        "name": "Warwick 33kV GT2A"
      },
      {
        "id": 1426,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054865686558254,
        "name": "Warwick 33kV GT3A"
      },
      {
        "id": 1430,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0201958227731405,
        "name": "WBUR-GSP-1"
      },
      {
        "id": 1431,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192605286142289,
        "name": "WBUR-GSP-2"
      },
      {
        "id": 1432,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.823848484848481,
        "qd": 1.5471791081501733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018696441954088,
        "name": "Wellingborough 132kV 113A"
      },
      {
        "id": 1433,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.2118484848484847,
        "qd": 0.010022727272727277,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199553463140374,
        "name": "Wellingborough 132kV 213A"
      },
      {
        "id": 1434,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.106519355246476,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9994426079870266,
        "name": "Wellingborough 33kV #1T0A"
      },
      {
        "id": 1435,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073633050015192,
        "name": "Wellingborough 33kV #2T0A"
      },
      {
        "id": 1438,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.842000000000006,
        "qd": 2.7892073213871966,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193597446238811,
        "name": "Whitley 132kV 103"
      },
      {
        "id": 1439,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.826,
        "qd": 0.24091666666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199762027046533,
        "name": "Whitley 132kV 203"
      },
      {
        "id": 1440,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.510741762070866,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9981146996068185,
        "name": "Whitley 33kV #1T0"
      },
      {
        "id": 1441,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007383903905831,
        "name": "Whitley 33kV #2T0"
      },
      {
        "id": 1442,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.385888888888889,
        "qd": 0.9871418685678355,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017108976956159,
        "name": "Whitwell 132kV 113"
      },
      {
        "id": 1443,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.7128888888888887,
        "qd": 0.4991835352345019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019703849682263,
        "name": "Whitwell 132kV 213"
      },
      {
        "id": 1444,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 5.512500000000001,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0079285545495646,
        "name": "Whitwell 33kV 1T0"
      },
      {
        "id": 1445,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071149132664332,
        "name": "Whitwell 33kV 2T0"
      },
      {
        "id": 1446,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0135209508102796,
        "name": "Wigston 132kV Tee 1"
      },
      {
        "id": 1447,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196461754188069,
        "name": "Wigston 132kV Tee 2"
      },
      {
        "id": 1448,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.087521739130434,
        "qd": 4.692193840579712,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0134464170632975,
        "name": "Wigston 132kV 103"
      },
      {
        "id": 1449,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.23952173913043479,
        "qd": 0.06986050724637684,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196455953021113,
        "name": "Wigston 132kV 203"
      },
      {
        "id": 1450,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 5.512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0038986056272223,
        "name": "Wigston 33kV #1T0B"
      },
      {
        "id": 1451,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070573780761602,
        "name": "Wigston 33kV #2T0B"
      },
      {
        "id": 1454,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0168867402372275,
        "name": "WILL-GSP-1"
      },
      {
        "id": 1455,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199551786543006,
        "name": "WILL-GSP-2"
      },
      {
        "id": 1456,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0168181511462988,
        "name": "Winster 132kV Tee 1"
      },
      {
        "id": 1457,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0168727340433406,
        "name": "Winster 132kV Tee 2"
      },
      {
        "id": 1458,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.401199999999996,
        "qd": 3.3190355939158325,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070313673454636,
        "name": "Winster 132kV 113"
      },
      {
        "id": 1459,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3082,
        "qd": 0.05092731755443163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0167959174471153,
        "name": "Winster 132kV 213"
      },
      {
        "id": 1460,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 3.838143691246535,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001248033834145,
        "name": "Winster 33kV #1T0"
      },
      {
        "id": 1461,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0042428814292519,
        "name": "Winster 33kV #2T0"
      },
      {
        "id": 1462,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 37.815400000000004,
        "qd": 9.811852448125636,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0127594431459925,
        "name": "Willoughby 132kV 113"
      },
      {
        "id": 1463,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.3934,
        "qd": 0.0707777777777778,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018887742148673,
        "name": "Willoughby 132kV 213"
      },
      {
        "id": 1464,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.3796020229908015,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062681560020519,
        "name": "Willoughby 33kV #1T0"
      },
      {
        "id": 1465,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063088811344931,
        "name": "Willoughby 33kV #2T0"
      },
      {
        "id": 1466,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199972525967305,
        "name": "Worksop 132kV Tee 1"
      },
      {
        "id": 1467,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199944497972342,
        "name": "Worksop 132kV Tee 2"
      },
      {
        "id": 1468,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.991086956521741,
        "qd": 1.7474003623188419,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0185689168099021,
        "name": "Worksop 132kV 113"
      },
      {
        "id": 1469,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9510869565217391,
        "qd": 0.2774003623188407,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199342264090705,
        "name": "Worksop 132kV 213"
      },
      {
        "id": 1470,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 5.512500000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.00913387341347,
        "name": "Worksop 33kV #1T0"
      },
      {
        "id": 1471,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073424458361198,
        "name": "Worksop 33kV #2T0"
      },
      {
        "id": 1472,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.08385963593543977,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82AE1 North"
      },
      {
        "id": 1473,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.08380763593543977,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82AE1 South"
      },
      {
        "id": 1474,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.120307,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82B5 / 82C4 North"
      },
      {
        "id": 1475,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.429647,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82B5 / 82C4 South"
      },
      {
        "id": 1476,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.3242450756527329,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82BB22 North"
      },
      {
        "id": 1477,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.34203707565273295,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82BB22 South"
      },
      {
        "id": 1478,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.197799,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 8C21A North"
      },
      {
        "id": 1479,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower C21A South"
      },
      {
        "id": 1480,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.900377,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82C66 North"
      },
      {
        "id": 1481,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.56852,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82C66 South"
      },
      {
        "id": 1482,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.125517,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82C6 North"
      },
      {
        "id": 1483,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.500053,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82D19 North"
      },
      {
        "id": 1484,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192466112979446,
        "name": "Tower 82D19 South"
      },
      {
        "id": 1485,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199940891050057,
        "name": "Tower 82D20 North"
      },
      {
        "id": 1486,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192545215168816,
        "name": "Tower 82D20 South"
      },
      {
        "id": 1487,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.40508885790701943,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82DD123A East"
      },
      {
        "id": 1488,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.3291252539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82F9N"
      },
      {
        "id": 1489,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.33673125398642323,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82F9S"
      },
      {
        "id": 1490,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.040285932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82FF15 East"
      },
      {
        "id": 1491,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.0399179325784629,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82FF15 West"
      },
      {
        "id": 1492,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.038985932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82FF18 East"
      },
      {
        "id": 1493,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.038568932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82FF18 West"
      },
      {
        "id": 1494,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.20290813493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82J24 North West"
      },
      {
        "id": 1495,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.25651613493450104,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82J24 South East"
      },
      {
        "id": 1496,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.0518319325784629,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82KK22"
      },
      {
        "id": 1497,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.26480185790701943,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82LL53"
      },
      {
        "id": 1498,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.29260407565273294,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82MM17"
      },
      {
        "id": 1499,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.25155913493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82P25 South (LWRN1T)"
      },
      {
        "id": 1500,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0185348444166678,
        "name": "132kV Tower 82U206 West"
      },
      {
        "id": 1501,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0184669993852886,
        "name": "132kV Tower 82U210 South West"
      },
      {
        "id": 1502,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.2650458579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82U30A_1"
      },
      {
        "id": 1503,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.2650458579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82U30A_2"
      },
      {
        "id": 1504,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.2648758579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82U30_1"
      },
      {
        "id": 1505,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.2648758579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82U30_2"
      },
      {
        "id": 1506,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018464753951161,
        "name": "132kV Tower 82V1 North"
      },
      {
        "id": 1507,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0176085218709043,
        "name": "132kV Tower 82V28C East"
      },
      {
        "id": 1508,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175952369871923,
        "name": "132kV Tower 82V28C West"
      },
      {
        "id": 1509,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017927897294057,
        "name": "132kV Tower 82V33 North"
      },
      {
        "id": 1510,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175961222506353,
        "name": "132kV Tower 82V33 South"
      },
      {
        "id": 1511,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194373581898346,
        "name": "132kV Tower 82V97 North"
      },
      {
        "id": 1512,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174972314624702,
        "name": "132kV Tower 82V97 South"
      },
      {
        "id": 1513,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0153898591019639,
        "name": "132kV Tower 82VE35 West"
      },
      {
        "id": 1514,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019325305356513,
        "name": "Tower 82VE55B East"
      },
      {
        "id": 1515,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.317492075652733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82VV6 North"
      },
      {
        "id": 1516,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.317314075652733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 82VV7 West"
      },
      {
        "id": 1517,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174724289839219,
        "name": "132kV Tower 82W10 North"
      },
      {
        "id": 1518,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174742571905264,
        "name": "132kV Tower 82W23D East"
      },
      {
        "id": 1519,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194579916505708,
        "name": "132kV Tower 82W23D West"
      },
      {
        "id": 1520,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 14.47334110345667,
        "qd": 0.3586546019896046,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Abergavenny 132kV #110"
      },
      {
        "id": 1521,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.09810863593543978,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Abergavenny 132kV #210"
      },
      {
        "id": 1524,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 37.8,
        "qd": 1.0314133554655311,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0036999375703015,
        "name": "Abergavenny 66kV #1T0"
      },
      {
        "id": 1525,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Abergavenny 66kV #2T0"
      },
      {
        "id": 1526,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.364103075652733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "ABTH-GSP-1"
      },
      {
        "id": 1527,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.32210007565273296,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "ABTH-GSP-2"
      },
      {
        "id": 1528,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.089130932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "ALLESTON FM 132kV PV TEE"
      },
      {
        "id": 1529,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 62.20965880779998,
        "qd": 5.921556012970053,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198644774964691,
        "name": "Ammanford 132kV #110"
      },
      {
        "id": 1530,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200000002173824,
        "name": "Ammanford 132kV #210"
      },
      {
        "id": 1531,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 3.5980717718098636,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0001802721049138,
        "name": "Ammanford 33kV #1T0"
      },
      {
        "id": 1532,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074076221067,
        "name": "Ammanford 33kV #2T0"
      },
      {
        "id": 1533,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199832449936492,
        "name": "B31NORTH 132kV"
      },
      {
        "id": 1534,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199946968408675,
        "name": "B31SOUTH 132kV"
      },
      {
        "id": 1535,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": -0.303820075652733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Barry 132kV #110"
      },
      {
        "id": 1536,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192737190396082,
        "name": "Tower 82BB39 East"
      },
      {
        "id": 1537,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190850495633168,
        "name": "Tower 82BB39 West"
      },
      {
        "id": 1538,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186755562737955,
        "name": "Tower 82BB47 North-West"
      },
      {
        "id": 1539,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189514152948664,
        "name": "Tower 82BB47 South-East"
      },
      {
        "id": 1540,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199658324250434,
        "name": "Blaen Gwen WF 132kV"
      },
      {
        "id": 1541,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.3271652539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "BOC Margam 132kV #110"
      },
      {
        "id": 1542,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.33371025398642323,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "BOC Margam 132kV #210"
      },
      {
        "id": 1543,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.3272822539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "BOC 132kV Tee 1"
      },
      {
        "id": 1544,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.3338842539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "BOC 132kV Tee 2"
      },
      {
        "id": 1545,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 13.703785905663638,
        "qd": 0.8384138679998673,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgend 132kV Main 1 Tee"
      },
      {
        "id": 1546,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.3352012539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgend 132kV #210"
      },
      {
        "id": 1547,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 0.5831190470751607,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0053666342100642,
        "name": "Bridgend 33kV 1T0"
      },
      {
        "id": 1548,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bridgend 33kV 2T0"
      },
      {
        "id": 1549,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200404807193992,
        "name": "Brechfa West 132kV"
      },
      {
        "id": 1550,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Brynhill 33kV #1T0"
      },
      {
        "id": 1551,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Brynhill 33kV #2T0"
      },
      {
        "id": 1552,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193253054753155,
        "name": "Briton Ferry 132kV #210"
      },
      {
        "id": 1553,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.726822625999997,
        "qd": 1.3233522274465432,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015374176978384,
        "name": "Briton Ferry 132kV 113"
      },
      {
        "id": 1554,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 3.930495117869127,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0091041369763845,
        "name": "Briton Ferry 33kV #1T0"
      },
      {
        "id": 1555,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006741042444757,
        "name": "Briton Ferry 33kV #2T0"
      },
      {
        "id": 1556,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191453158058932,
        "name": "Bettws 132kV WF"
      },
      {
        "id": 1557,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192758799958856,
        "name": "Bettws 132kV WF Mut"
      },
      {
        "id": 1558,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019145315799748,
        "name": "Bettws 132kV WF Tee"
      },
      {
        "id": 1559,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200071141835698,
        "name": "C6__1SOUTHEAST 132kV"
      },
      {
        "id": 1560,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019951374469825,
        "name": "C6__1SOUTHWEST 132kV"
      },
      {
        "id": 1561,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 37.771762257384616,
        "qd": 1.0699658806164596,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175332976909812,
        "name": "Cardiff Central 132kV #110"
      },
      {
        "id": 1562,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175331708521342,
        "name": "Cardiff Central 132/11kV GT1A HV"
      },
      {
        "id": 1563,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175331703764376,
        "name": "Cardiff Central 132/11kV GT2B HV"
      },
      {
        "id": 1564,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 0.8772628320339415,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001363216272248,
        "name": "Cardiff Central 33kV #1T0"
      },
      {
        "id": 1565,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0049711582133158,
        "name": "Cardiff Central 33kV #2T0"
      },
      {
        "id": 1568,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 53.64159184138462,
        "qd": 5.353775174928077,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174732173426702,
        "name": "Cardiff East 132kV #110"
      },
      {
        "id": 1569,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 3.6645745386535773,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9981575557389467,
        "name": "Cardiff East 33kV #2T0"
      },
      {
        "id": 1570,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0049118195977,
        "name": "Cardiff East 33kV #4T0"
      },
      {
        "id": 1573,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199548765148239,
        "name": "Carmarthen 132kV #210"
      },
      {
        "id": 1574,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019973399639,
        "name": "Carmarthen 132kV 105"
      },
      {
        "id": 1575,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007381135445927,
        "name": "Carmarthen 33kV #1T0"
      },
      {
        "id": 1576,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073628410022968,
        "name": "Carmarthen 33kV #2T0"
      },
      {
        "id": 1577,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180620726975362,
        "name": "Cardiff North 132kV #110"
      },
      {
        "id": 1578,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054934051333702,
        "name": "Cardiff North 33kV #1T0"
      },
      {
        "id": 1579,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054934051333702,
        "name": "Cardiff North 33kV #2T0"
      },
      {
        "id": 1580,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0176026518010237,
        "name": "Cardiff South 132kV #110"
      },
      {
        "id": 1583,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017965984275422,
        "name": "Cardiff West 132kV #110"
      },
      {
        "id": 1584,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005398502988072,
        "name": "Cardiff West 33kV #1T0"
      },
      {
        "id": 1585,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005398502988072,
        "name": "Cardiff West 33kV #2T0"
      },
      {
        "id": 1586,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.08968063593543976,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Crumlin 132kV &105"
      },
      {
        "id": 1587,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.09562063593543976,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Crumlin 132kV &205"
      },
      {
        "id": 1588,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Crumlin 33kV #1T0"
      },
      {
        "id": 1589,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Crumlin 33kV #2T0"
      },
      {
        "id": 1592,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.22562413493450106,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cwmbran 132kV Tee 1"
      },
      {
        "id": 1593,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.20315513493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cwmbran 132kV Tee 2"
      },
      {
        "id": 1594,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.21531313493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cwmbran 132kV #110"
      },
      {
        "id": 1595,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.19349613493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cwmbran 132kV #210"
      },
      {
        "id": 1598,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.5001698579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower D71A"
      },
      {
        "id": 1599,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.5002468579070194,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "TOWER DD64"
      },
      {
        "id": 1600,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.500876479400001,
        "qd": 0.3067869622630188,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189141490661096,
        "name": "Dowlais 132kV 1"
      },
      {
        "id": 1601,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195996175707478,
        "name": "Dowlais 132kV 2"
      },
      {
        "id": 1602,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 1.1893780679922545,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0042937026217396,
        "name": "Dowlais 33kV #1T0"
      },
      {
        "id": 1603,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070119679711103,
        "name": "Dowlais 33kV #2T0"
      },
      {
        "id": 1604,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200911059630735,
        "name": "DowCrumMut 132kV Tee"
      },
      {
        "id": 1605,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198662251712167,
        "name": "DowCrum 132kV Tee"
      },
      {
        "id": 1606,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194175009527247,
        "name": "DUFFRYN UCHAF 132kV NORTH CCT"
      },
      {
        "id": 1607,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194164278306121,
        "name": "DUFFRYN UCHAF 132kV SOUTH CCT"
      },
      {
        "id": 1608,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 47.59516252938461,
        "qd": 6.574801435415642,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199967919448798,
        "name": "East Aberthaw 132kV #110"
      },
      {
        "id": 1609,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019994174374685,
        "name": "East Aberthaw 132kV #210"
      },
      {
        "id": 1610,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074042389579065,
        "name": "East Aberthaw 33kV #1T0"
      },
      {
        "id": 1611,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074016537033934,
        "name": "East Aberthaw 33kV #2T0"
      },
      {
        "id": 1612,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.09119563593543978,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ebbw Vale 132kV #110"
      },
      {
        "id": 1613,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": -0.08677563593543977,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ebbw Vale 132kV #210"
      },
      {
        "id": 1614,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199996944083587,
        "name": "Ebbw Vale 132kV 303"
      },
      {
        "id": 1615,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 10.580053589,
        "qd": 0.023723912895625303,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070011703414454,
        "name": "Ebbw Vale 33kV GT1B"
      },
      {
        "id": 1616,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Ebbw Vale 33kV GT2B"
      },
      {
        "id": 1619,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200181076972585,
        "name": "EE26EAST 132kV"
      },
      {
        "id": 1620,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020024599302047,
        "name": "EE42EAST 132kV TEE"
      },
      {
        "id": 1621,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020008163193054,
        "name": "W40EE5EAST 132kV"
      },
      {
        "id": 1622,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197078815025138,
        "name": "Energlyn 132 132kV #110"
      },
      {
        "id": 1623,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019707670218747,
        "name": "Energlyn 132 132kV #210"
      },
      {
        "id": 1626,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.20260613493450105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Glan Llyn 132kV 105"
      },
      {
        "id": 1627,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199999912013455,
        "name": "Glan Llyn 132kV 205"
      },
      {
        "id": 1628,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 22.66302579675,
        "qd": 2.2571561767602386,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Golden Hill 132kV #110"
      },
      {
        "id": 1629,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 1.060512932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Golden Hill 132kV #210"
      },
      {
        "id": 1630,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 2.111413447133396,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.002000810060193,
        "name": "Golden Hill 33kV #1T0"
      },
      {
        "id": 1631,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Golden Hill 33kV #2T0"
      },
      {
        "id": 1632,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0177390892177312,
        "name": "Gowerton East 132kV 113"
      },
      {
        "id": 1633,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.7203855652,
        "qd": 0.23677928488153163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.00529591057845,
        "name": "Gowerton East 33kV #1T0"
      },
      {
        "id": 1634,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017857326165752,
        "name": "Grangetown 132kV 105"
      },
      {
        "id": 1637,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199372033919596,
        "name": "Haverfordwest 132kV #210"
      },
      {
        "id": 1638,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199262318219782,
        "name": "Haverfordwest 132kV 110 Bay"
      },
      {
        "id": 1639,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073345499476334,
        "name": "Haverfordwest 33kV #1T0"
      },
      {
        "id": 1640,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073453860661337,
        "name": "Haverfordwest 33kV #2T0"
      },
      {
        "id": 1641,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 22.2680724518,
        "qd": 1.2044489628836188,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019616536080131,
        "name": "Hirwaun 132kV #110"
      },
      {
        "id": 1642,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 22.2680724518,
        "qd": 1.2044489628836188,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197245128337837,
        "name": "Hirwaun 132kV #210"
      },
      {
        "id": 1643,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070286776100066,
        "name": "Hirwaun 33kV #1T0"
      },
      {
        "id": 1644,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071353213173178,
        "name": "Hirwaun 33kV #2T0"
      },
      {
        "id": 1645,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198476169828086,
        "name": "Tower 82J114 East"
      },
      {
        "id": 1646,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199716310553317,
        "name": "Tower 82J114 West"
      },
      {
        "id": 1647,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01986595151506,
        "name": "Tower 82J121"
      },
      {
        "id": 1648,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199828455051985,
        "name": "Tower J121G1"
      },
      {
        "id": 1649,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200286563337693,
        "name": "Tower 82J134 North"
      },
      {
        "id": 1650,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199910687441647,
        "name": "Tower 82J134 South"
      },
      {
        "id": 1651,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197934412508487,
        "name": "Tower J66G1"
      },
      {
        "id": 1652,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198642474745558,
        "name": "Tower J66G3"
      },
      {
        "id": 1653,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019792695141895,
        "name": "Tower 82J67 East"
      },
      {
        "id": 1654,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199715017153663,
        "name": "Tower 82J67 West"
      },
      {
        "id": 1655,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197959139018242,
        "name": "Tower 82J78 East"
      },
      {
        "id": 1656,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199538917949607,
        "name": "Tower 82J78 West"
      },
      {
        "id": 1657,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019880114109883,
        "name": "LAMBEETH 132kV PV TEE"
      },
      {
        "id": 1658,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019968626089867,
        "name": "Lampeter 132kV Tee"
      },
      {
        "id": 1659,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199686319559105,
        "name": "Lampeter 132kV #110"
      },
      {
        "id": 1660,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073764266231247,
        "name": "Lampeter 33kV GT1"
      },
      {
        "id": 1661,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199701273393331,
        "name": "Llanarth 132kV Tee"
      },
      {
        "id": 1662,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199703086385938,
        "name": "Llanarth 132kV #110"
      },
      {
        "id": 1663,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073780826060217,
        "name": "Llanarth 33kV #1T0"
      },
      {
        "id": 1664,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174743145942395,
        "name": "Llanelli 132kV #110"
      },
      {
        "id": 1665,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194220910672362,
        "name": "Llanelli 132kV #210"
      },
      {
        "id": 1668,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019713200640918,
        "name": "Llantarnmut"
      },
      {
        "id": 1669,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199442509620404,
        "name": "Llantarnam 132kV &205"
      },
      {
        "id": 1672,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 13.416224087,
        "qd": 2.6425387545629704,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0033934761124577,
        "name": "Llantarnam 66kV #1T0"
      },
      {
        "id": 1673,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073523466291763,
        "name": "Llantarnam 66kV #2T0"
      },
      {
        "id": 1674,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197722421634503,
        "name": "Longlands 132kV PV Tee"
      },
      {
        "id": 1675,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019999998416631,
        "name": "Llanwern Farm 132kV 105"
      },
      {
        "id": 1676,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193541225526384,
        "name": "Maesgwyn 132kV"
      },
      {
        "id": 1677,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193540845293025,
        "name": "Maesgwyn 132kV Tee"
      },
      {
        "id": 1678,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199198487945118,
        "name": "Maesgwyn 132 kV Mutual Couple"
      },
      {
        "id": 1679,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199743100618912,
        "name": "Margam 132kV #110"
      },
      {
        "id": 1680,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199802253477694,
        "name": "Margam 132kV #210"
      },
      {
        "id": 1681,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073820346290288,
        "name": "Margam GT1 66kV"
      },
      {
        "id": 1682,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073878768866864,
        "name": "Margam GT2 66kV"
      },
      {
        "id": 1683,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019751164684496,
        "name": "Magor 132kV #110"
      },
      {
        "id": 1684,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197720062825386,
        "name": "Magor 132kV #210"
      },
      {
        "id": 1687,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197511813329376,
        "name": "Magor 132kV Tee 1"
      },
      {
        "id": 1688,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197721558964041,
        "name": "Magor 132kV Tee 2"
      },
      {
        "id": 1689,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199881485660502,
        "name": "Margam Biomass 132kV Mut"
      },
      {
        "id": 1690,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199822333261823,
        "name": "Margam Biomass 132kV Tee"
      },
      {
        "id": 1691,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199809790576502,
        "name": "Margam Biomass 132kV #110"
      },
      {
        "id": 1692,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188777396770523,
        "name": "Merthyr East 132kV #110"
      },
      {
        "id": 1693,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195632329889235,
        "name": "Merthyr East 132kV #210"
      },
      {
        "id": 1696,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018906047282097,
        "name": "Mynydd Y Gwair 132 kV Tee"
      },
      {
        "id": 1697,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018821291816972,
        "name": "Mynydd Y Gwair 132 kV Mut"
      },
      {
        "id": 1698,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019891768915324,
        "name": "Milford Haven ACB313 132kV"
      },
      {
        "id": 1699,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019890960577972,
        "name": "Milford Haven Grid 132kV #110"
      },
      {
        "id": 1700,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007299714151084,
        "name": "Milford Haven Grid 33kV #1T0"
      },
      {
        "id": 1701,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199995992020408,
        "name": "Mynydd Maen EP 132kV Tee 1"
      },
      {
        "id": 1702,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199994478940901,
        "name": "Mynydd Maen EP 132kV Tee 2"
      },
      {
        "id": 1703,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189060472838598,
        "name": "Mynydd Y Gwair 132kV"
      },
      {
        "id": 1706,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175961358804706,
        "name": "Morriston 132kV #110"
      },
      {
        "id": 1707,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0179279109861852,
        "name": "Morriston 132kV #210"
      },
      {
        "id": 1710,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 29.3299331563,
        "qd": 1.2301934488817485,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199851058578329,
        "name": "Mountain Ash Grid 132kV #110"
      },
      {
        "id": 1711,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199733625403018,
        "name": "Mountain Ash Grid 132kV #210"
      },
      {
        "id": 1712,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 1.5592527155399365,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0029351220526648,
        "name": "Mountain Ash Grid 33kV #1T0"
      },
      {
        "id": 1713,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007381098805237,
        "name": "Mountain Ash Grid 33kV #2T0"
      },
      {
        "id": 1714,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019994928559873,
        "name": "Mynydd Y Bwllfa 132kV Mut"
      },
      {
        "id": 1715,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199955125399836,
        "name": "Mynydd Y Bwllfa 132kV 110"
      },
      {
        "id": 1716,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200851328605995,
        "name": "N11A 132kV"
      },
      {
        "id": 1717,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200676358849716,
        "name": "N11B 132kV"
      },
      {
        "id": 1718,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197293183775813,
        "name": "Nantgarw 132kV #110"
      },
      {
        "id": 1719,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197294704302484,
        "name": "Nantgarw 132kV #210"
      },
      {
        "id": 1722,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197129637555415,
        "name": "Newport East 132kV #110"
      },
      {
        "id": 1723,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197731281381077,
        "name": "Newport East 132kV #210"
      },
      {
        "id": 1728,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200073235992382,
        "name": "New Lodge 132kV #105"
      },
      {
        "id": 1729,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019655301232045,
        "name": "Newport South 132kV 5"
      },
      {
        "id": 1730,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197723148927595,
        "name": "Newport South 132kV 6"
      },
      {
        "id": 1731,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196552706253386,
        "name": "Newport South 132kV #110"
      },
      {
        "id": 1732,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019772312249243,
        "name": "Newport South 132kV #210"
      },
      {
        "id": 1733,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196552952662425,
        "name": "Newport South 132kV #310"
      },
      {
        "id": 1734,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197723122492433,
        "name": "Newport South 132kV #410"
      },
      {
        "id": 1735,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 10.287772656,
        "qd": 0.0021083660292069302,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006880555529721,
        "name": "Newport South 33kV #1T0"
      },
      {
        "id": 1736,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071825306165376,
        "name": "Newport South 33kV #2T0"
      },
      {
        "id": 1739,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193706434083132,
        "name": "Newport West 132kV #110"
      },
      {
        "id": 1740,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191472126815566,
        "name": "Newport West 132kV #210"
      },
      {
        "id": 1741,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193706407637553,
        "name": "Newport West 132kV #310"
      },
      {
        "id": 1742,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019147210036419,
        "name": "Newport West 132kV #410"
      },
      {
        "id": 1747,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196060525946662,
        "name": "Newport South Dum 132kV Tee 1"
      },
      {
        "id": 1748,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197456475626643,
        "name": "Newport South Dum 132kV Tee 2"
      },
      {
        "id": 1749,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193983481746172,
        "name": "SIMS 132kV Tee"
      },
      {
        "id": 1750,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196546500898502,
        "name": "Newport South 132kV Tee 1"
      },
      {
        "id": 1751,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197727438988868,
        "name": "Newport South 132kV Tee 2"
      },
      {
        "id": 1752,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193706623646224,
        "name": "Newport West 132kV Tee 1"
      },
      {
        "id": 1753,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191472303798481,
        "name": "Newport West 132kV Tee 2"
      },
      {
        "id": 1754,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199831352330166,
        "name": "OAKLANDS FARM 132kV TEE"
      },
      {
        "id": 1755,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199712303228476,
        "name": "Panteg 132kV #110"
      },
      {
        "id": 1756,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.1065289932526665,
        "qd": 0.08188549899906128,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019823925058855,
        "name": "Panteg 132kV &205"
      },
      {
        "id": 1759,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007233506230969,
        "name": "Panteg 66kV #3T0"
      },
      {
        "id": 1760,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197941139661317,
        "name": "Pencoed 132kV 1 U65A Tee"
      },
      {
        "id": 1761,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197427889004773,
        "name": "Pencoed 132kV 2 U66 Tee"
      },
      {
        "id": 1762,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199612645096712,
        "name": "Pengam 132kV &105"
      },
      {
        "id": 1763,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199524764697905,
        "name": "Pengam 132kV &305"
      },
      {
        "id": 1766,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019889474714862,
        "name": "PEMB-GSP-1"
      },
      {
        "id": 1767,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198238201895715,
        "name": "Pemgulf 132kV Mut"
      },
      {
        "id": 1768,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198303390833243,
        "name": "Pemgulf 132kV Tee"
      },
      {
        "id": 1769,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197494222471746,
        "name": "Pencoed 132kV 105"
      },
      {
        "id": 1770,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197193701263667,
        "name": "Pencoed 132kV 205"
      },
      {
        "id": 1773,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019959455142653,
        "name": "Pontypool North 132kV &205"
      },
      {
        "id": 1774,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199588676144369,
        "name": "Pontypool North 132kV &405"
      },
      {
        "id": 1776,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019259532734736,
        "name": "PP1 NORTH 132kV"
      },
      {
        "id": 1777,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191533007122984,
        "name": "PP1 SOUTH 132kV"
      },
      {
        "id": 1778,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198144198290338,
        "name": "Pontyclun 132kV #110"
      },
      {
        "id": 1779,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197570403793572,
        "name": "Pontyclun 132kV #210"
      },
      {
        "id": 1782,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198652725340098,
        "name": "Pyle 132kV #510"
      },
      {
        "id": 1783,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 13.503228668999999,
        "qd": 0.004095732186279066,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0068904715750473,
        "name": "Pyle 33kV GT6"
      },
      {
        "id": 1784,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0072743432434674,
        "name": "Pyle 33kV GT7"
      },
      {
        "id": 1785,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0072743432434672,
        "name": "Pyle 66kV #5H0"
      },
      {
        "id": 1786,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197339285465306,
        "name": "Tower R2311N"
      },
      {
        "id": 1787,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197337172683623,
        "name": "Tower R2311S"
      },
      {
        "id": 1788,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199999184152666,
        "name": "Rassau 132kV #405"
      },
      {
        "id": 1789,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199913158096379,
        "name": "Rassau West 132kV #110"
      },
      {
        "id": 1790,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199921721238299,
        "name": "Rassau West 132kV #210"
      },
      {
        "id": 1793,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019812466763862,
        "name": "Rhoscrowther 132kV 105"
      },
      {
        "id": 1794,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019861332483621,
        "name": "Rhoscrowther 132kV 205"
      },
      {
        "id": 1795,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019967395375722,
        "name": "Rhos 132kV Tee to GT1"
      },
      {
        "id": 1796,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019967395375722,
        "name": "Rhos 132kV #110"
      },
      {
        "id": 1797,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199652640303638,
        "name": "Rhos 132kV 303"
      },
      {
        "id": 1798,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073752053093574,
        "name": "Rhos 33kV #1T0"
      },
      {
        "id": 1799,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192526499530545,
        "name": "Robeston (Elf) 132kV 113"
      },
      {
        "id": 1800,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197387283209214,
        "name": "Robeston (Elf) 132kV 213"
      },
      {
        "id": 1803,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192741567539272,
        "name": "Robeston 132kV Tee 1"
      },
      {
        "id": 1804,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197602248640938,
        "name": "Robeston 132kV Tee 2"
      },
      {
        "id": 1805,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175517093194049,
        "name": "Rover Way 132kV 105"
      },
      {
        "id": 1808,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199984186483415,
        "name": "Rassau West 132kV Tee 1"
      },
      {
        "id": 1809,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199992749565214,
        "name": "Rassau West 132kV Tee 2"
      },
      {
        "id": 1810,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192317697406341,
        "name": "South Hook 132kV #110"
      },
      {
        "id": 1811,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197178580798063,
        "name": "South Hook 132kV #210"
      },
      {
        "id": 1812,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006648661472232,
        "name": "South Hook 33kV 1"
      },
      {
        "id": 1813,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071287487207972,
        "name": "South Hook 33kV 2"
      },
      {
        "id": 1814,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.9606803032960001,
        "qd": 0.8361301401145529,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193978839451876,
        "name": "SIMS 132kV"
      },
      {
        "id": 1815,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.9479863767959995,
        "qd": 0.10826397751759065,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188246535660808,
        "name": "Sudbrook 132kV #110"
      },
      {
        "id": 1816,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197713371047092,
        "name": "Sudbrook 132kV #210"
      },
      {
        "id": 1817,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 0.37318230508551953,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0048385342139396,
        "name": "Sudbrook 33kV #1T0"
      },
      {
        "id": 1818,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007181567510825,
        "name": "Sudbrook 33kV #2T0"
      },
      {
        "id": 1819,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194381327136341,
        "name": "Sully 132kV #110"
      },
      {
        "id": 1822,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175951616417567,
        "name": "Swansea North 132kV #110"
      },
      {
        "id": 1823,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 34.5796846192,
        "qd": 6.0628206532790765,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073869298193499,
        "name": "Swansea North 33kV #1T0"
      },
      {
        "id": 1824,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0050322584116127,
        "name": "Swansea North 33kV #2T0"
      },
      {
        "id": 1825,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0050322584116125,
        "name": "Swansea North 33kV #3T0"
      },
      {
        "id": 1826,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 13.274140971000003,
        "qd": 1.37347384349656,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0162273106276039,
        "name": "Swansea West 132kV 113"
      },
      {
        "id": 1827,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017679879483163,
        "name": "Swansea West 132kV 213"
      },
      {
        "id": 1828,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 2.9333712477662575,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9975579868213826,
        "name": "Swansea West 33kV #1T0"
      },
      {
        "id": 1829,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0051159303537425,
        "name": "Swansea West 33kV #2T0"
      },
      {
        "id": 1830,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019793612827121,
        "name": "Talbot Green 132kV #110"
      },
      {
        "id": 1831,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197524656448382,
        "name": "Talbot Green 132kV #210"
      },
      {
        "id": 1834,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 7.839870121999999,
        "qd": 0.5075401278105609,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015241584276788,
        "name": "Tir John 132kV #110"
      },
      {
        "id": 1835,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175966201608428,
        "name": "Tir John 132kV #210"
      },
      {
        "id": 1836,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 1.8353317592662797,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9986569480126138,
        "name": "Tir John 33kV #1T0"
      },
      {
        "id": 1837,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0050336989242905,
        "name": "Tir John 33kV #2T0"
      },
      {
        "id": 1838,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019744219493126,
        "name": "Nantgarw 132kV Tee 1"
      },
      {
        "id": 1839,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197440082172655,
        "name": "Nantgarw 132kV Tee 2"
      },
      {
        "id": 1840,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006833031210603,
        "name": "Travellers Rest 33kV 1"
      },
      {
        "id": 1841,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006505125406494,
        "name": "Travellers Rest 33kV 2"
      },
      {
        "id": 1842,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019999184847151,
        "name": "TRECELYN WF 132kV Mutual"
      },
      {
        "id": 1843,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199994497087181,
        "name": "TRECELYN WF 132kV MAIN 2"
      },
      {
        "id": 1844,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 65.399366487,
        "qd": 26.527276404710985,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0161211715613523,
        "name": "Trostre 132kV #110"
      },
      {
        "id": 1845,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0175965840349805,
        "name": "Trostre 132kV #210"
      },
      {
        "id": 1846,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 23.625,
        "qd": 9.582767215120853,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.004395770163936,
        "name": "Trostre 33kV #1T0"
      },
      {
        "id": 1847,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0050336632444268,
        "name": "Trostre 33kV #2T0"
      },
      {
        "id": 1848,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180082548560305,
        "name": "Trowbridge 132kV 105"
      },
      {
        "id": 1849,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.5416894053846153,
        "qd": 0.20592992434726703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0179435367894527,
        "name": "Trowbridge 132kV 205"
      },
      {
        "id": 1852,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01936878576632,
        "name": "Tiers Cross 132kV Tee"
      },
      {
        "id": 1853,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193662749500267,
        "name": "Tiers Cross 132kV 110 Bay"
      },
      {
        "id": 1854,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.1379661862999995,
        "qd": 0.10852285790701942,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019820504845007,
        "name": "Upper Boat 132kV #110"
      },
      {
        "id": 1857,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.014091404795999999,
        "qd": 0.004697134934501049,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197728238370387,
        "name": "USKM-GSP-1"
      },
      {
        "id": 1858,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.016750238304877,
        "name": "132kV Tower 82UU19 East"
      },
      {
        "id": 1859,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0176788557410954,
        "name": "132kV Tower 82UU19 West"
      },
      {
        "id": 1860,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195756587112244,
        "name": "VE90"
      },
      {
        "id": 1861,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196701047505368,
        "name": "VE93"
      },
      {
        "id": 1862,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199387363352475,
        "name": "W38_1NORTHEAST 132kV"
      },
      {
        "id": 1863,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200074629813634,
        "name": "W38_1NORTHWEST 132kV"
      },
      {
        "id": 1864,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197768409243357,
        "name": "Waterston (Gulf) 132kV 113"
      },
      {
        "id": 1865,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.03427812575,
        "qd": 0.723019932578463,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019770321688073,
        "name": "Waterston (Gulf) 132kV 213"
      },
      {
        "id": 1868,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.0924375884566666,
        "qd": 0.07718836406456023,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019995812060879,
        "name": "Rassau Unit 18 103"
      },
      {
        "id": 1869,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197545125244707,
        "name": "Waterton Industrial 132kV #110"
      },
      {
        "id": 1870,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196934786956233,
        "name": "Waterton Industrial 132kV #210"
      },
      {
        "id": 1873,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197559268543264,
        "name": "Waterton Industrial 132kV Tee 1"
      },
      {
        "id": 1874,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.918680251663636,
        "qd": 0.4118982539864232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196948931106367,
        "name": "Waterton Industrial 132kV Tee 2"
      },
      {
        "id": 1875,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019418444100735,
        "name": "Ystradgynlais 132kV #110"
      },
      {
        "id": 1876,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190864394740742,
        "name": "Ystradgynlais 132kV #210"
      },
      {
        "id": 1877,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.553085,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 81H110 North (TOTN1Q)"
      },
      {
        "id": 1878,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.513269,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 81H110 South (TOTN1R)"
      },
      {
        "id": 1879,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0141813411514298,
        "name": "132kV Tower 81N10 (YANL1T)"
      },
      {
        "id": 1880,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.014000766788551,
        "name": "132kV Tower 81N14 North"
      },
      {
        "id": 1881,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0139999463742697,
        "name": "132kV Tower 81N14 South"
      },
      {
        "id": 1882,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.421995,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "132kV Tower 82BM119 West"
      },
      {
        "id": 1883,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.517734,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Abham GSP 132kV 1005 Bay"
      },
      {
        "id": 1884,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.730869,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Alverdiscott 132kV #150"
      },
      {
        "id": 1885,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0136026612375346,
        "name": "Tower AT24 North Side"
      },
      {
        "id": 1886,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.013605121187525,
        "name": "Tower AT24 South Side"
      },
      {
        "id": 1887,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0138951714997437,
        "name": "AT33 North Side"
      },
      {
        "id": 1888,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.013898349161545,
        "name": "AT33 South Side"
      },
      {
        "id": 1889,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 65.82682456,
        "qd": 4.0566498698950895,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Avonmouth 132kV #110"
      },
      {
        "id": 1890,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.715879,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Avonmouth 132kV #210"
      },
      {
        "id": 1891,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 1.275363276949696,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.004157555342617,
        "name": "Avonmouth 33kV #1T0"
      },
      {
        "id": 1892,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Avonmouth 33kV #2T0"
      },
      {
        "id": 1893,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.165729359699999,
        "qd": 0.7381596353137956,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "AXMI-GSP-1"
      },
      {
        "id": 1894,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 47.26462115059999,
        "qd": 2.374650778223829,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Barnstaple 132kV 113"
      },
      {
        "id": 1895,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.297602,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Barnstaple 132kV 213"
      },
      {
        "id": 1896,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.26107752284974617,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062873370940808,
        "name": "Barnstaple 33kV 1T0"
      },
      {
        "id": 1897,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Barnstaple 33kV 2T0"
      },
      {
        "id": 1898,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 50.16380087845,
        "qd": 1.3567265161910782,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bath (Dolemeads) 132kV 113"
      },
      {
        "id": 1899,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 50.16380087845,
        "qd": 1.3567265161910782,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015443231219548,
        "name": "Bath (Dolemeads) 132kV 213"
      },
      {
        "id": 1900,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bath (Dolemeads) 33kV #1T0"
      },
      {
        "id": 1901,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0029068950316533,
        "name": "Bath (Dolemeads) 33kV #2T0"
      },
      {
        "id": 1902,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.219397,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bowhays Cross 132kV 113"
      },
      {
        "id": 1903,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.382637,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bowhays Cross 132kV 213"
      },
      {
        "id": 1904,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 19.814768883,
        "qd": 2.7940806497926274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.002720776994204,
        "name": "Bowhays Cross 33kV #1T0"
      },
      {
        "id": 1905,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Bowhays Cross 33kV #2T0"
      },
      {
        "id": 1906,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 28.967071175,
        "qd": 7.782392937325681,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bradley Stoke 132kV 103"
      },
      {
        "id": 1907,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 3.9387136349154845,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9993648414182263,
        "name": "Bradley Stoke 33kV 1T0"
      },
      {
        "id": 1908,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bradley Stoke 33kV 2T0"
      },
      {
        "id": 1909,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0138732241762856,
        "name": "Brinsea 1 PV and Battery 132kV Mutu"
      },
      {
        "id": 1910,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.013870108253301,
        "name": "Brinsea 1 PV and Battery 132kV Tee"
      },
      {
        "id": 1911,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.254206,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgwater 132kV 105 Bay"
      },
      {
        "id": 1912,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 198.03067885789997,
        "qd": 21.28431775879155,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgwater 132kV 113A"
      },
      {
        "id": 1913,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.252326,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgwater 132kV 213A"
      },
      {
        "id": 1914,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.249509,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgwater 132kV 313A"
      },
      {
        "id": 1915,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.252863,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bridgwater 132kV 413A"
      },
      {
        "id": 1916,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 2.6751691231725205,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0022065353190388,
        "name": "Bridgwater 33kV #1T0"
      },
      {
        "id": 1917,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bridgwater 33kV #2T0"
      },
      {
        "id": 1918,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Bridgwater 33kV #3T0"
      },
      {
        "id": 1919,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Bridgwater 33kV #4T0"
      },
      {
        "id": 1920,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.771823,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Canworthy 132kV 110"
      },
      {
        "id": 1921,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 30.190740012999996,
        "qd": 1.5606568123814086,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Camborne 132kV 103"
      },
      {
        "id": 1922,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 1.9540040251618611,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0026171863611881,
        "name": "Camborne 33kV 1T0"
      },
      {
        "id": 1923,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Camborne 33kV 2T0"
      },
      {
        "id": 1924,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.313504,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coldharbour Farm 132kV TANM T"
      },
      {
        "id": 1925,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 54.53264805380001,
        "qd": 6.103347156327692,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0146255128288015,
        "name": "Churchill 132kV #110"
      },
      {
        "id": 1926,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 4.230612866655214,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0067642297826866,
        "name": "Churchill 33kV 1T0"
      },
      {
        "id": 1927,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0020992719296813,
        "name": "Churchill 33kV 2T0"
      },
      {
        "id": 1928,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.875148,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Clyst St Lawrence PV T 81AD18"
      },
      {
        "id": 1929,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.578328,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "ERNESETTLE 132kV LINE TEE"
      },
      {
        "id": 1930,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 71.119417502,
        "qd": 4.967440529352834,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ernesettle BSP 132kV 103"
      },
      {
        "id": 1931,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.569625,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ernesettle BSP 132kV 210"
      },
      {
        "id": 1932,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 1.2674696520766338,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0049080834938995,
        "name": "Ernesettle 33kV #1T0"
      },
      {
        "id": 1933,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Ernesettle 33kV #2T0"
      },
      {
        "id": 1934,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 91.222359473,
        "qd": 3.5972449759603693,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Exeter City BSP 132kV 203"
      },
      {
        "id": 1935,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.111276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Exeter City BSP 132kV 313"
      },
      {
        "id": 1936,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.304597044836366,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0058580385045324,
        "name": "Exeter City 33kV 2T0"
      },
      {
        "id": 1937,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Exeter City 33kV 3T0"
      },
      {
        "id": 1938,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.013637,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Exeter Main GSP 132kV 205"
      },
      {
        "id": 1939,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 28.083366884999997,
        "qd": 3.937992814025071,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Exeter Main 132kV - GT1"
      },
      {
        "id": 1940,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.012326,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Exeter Main 132kV - GT2"
      },
      {
        "id": 1941,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 1.295142755995578,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0045775208947971,
        "name": "Exeter Main 33kV 1T0"
      },
      {
        "id": 1942,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Exeter Main 33kV 2T0"
      },
      {
        "id": 1943,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.127122,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "MARSH BARTON 132kV POWER STN"
      },
      {
        "id": 1944,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.126337,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Marsh Barton PS 132kV 190"
      },
      {
        "id": 1945,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 27.819981343000002,
        "qd": 0.5713272398978703,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015849305604046,
        "name": "Exmouth BSP 132kV 113"
      },
      {
        "id": 1946,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020006293294525,
        "name": "Exmouth BSP 132kV 213"
      },
      {
        "id": 1947,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 14.174999999999999,
        "qd": 0.2911060049143438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0016245905098704,
        "name": "Exmouth 33kV 1T0"
      },
      {
        "id": 1948,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074136230069393,
        "name": "Exmouth 33kV 2T0"
      },
      {
        "id": 1949,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.664408,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "East Yelland Tee(Tower J241)"
      },
      {
        "id": 1950,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 64.120766381,
        "qd": 2.8178427764653637,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "East Yelland 132kV #110"
      },
      {
        "id": 1951,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.33843882567232864,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0046940207365171,
        "name": "East Yelland 33kV 1T0"
      },
      {
        "id": 1952,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "East Yelland 33kV 2T0"
      },
      {
        "id": 1953,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.817439,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Fraddon Solar 132kV TANM Tee"
      },
      {
        "id": 1954,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 1.2737041943404643,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Feeder Road 132kV #210"
      },
      {
        "id": 1955,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 1.2738531943404643,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Feeder Road 132kV #310"
      },
      {
        "id": 1956,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 3.6581451943404644,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Feeder Road 132kV #410"
      },
      {
        "id": 1957,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 206.15079810499998,
        "qd": 33.481864903495314,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Feeder Road 132kV 113"
      },
      {
        "id": 1958,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.633381493089673,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9997654611615943,
        "name": "Feeder Road 33kV #1T0"
      },
      {
        "id": 1959,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Feeder Road 33kV #2T0"
      },
      {
        "id": 1960,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Feeder Road 33kV #3T0"
      },
      {
        "id": 1961,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Feeder Road 33kV #4T0"
      },
      {
        "id": 1962,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.707406552,
        "qd": 5.021696077120188,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Rolls Royce Filton 132kV 190"
      },
      {
        "id": 1963,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.623983,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "FRADDON 132kV TEE No.2"
      },
      {
        "id": 1964,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.763409,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "FRADDON 132kV TEE No.1"
      },
      {
        "id": 1965,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 49.38555371399999,
        "qd": 2.9282693310205623,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Fraddon 132kV #110"
      },
      {
        "id": 1966,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.623456,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Fraddon 132kV #210"
      },
      {
        "id": 1967,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.752081,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Fraddon 132kV #310"
      },
      {
        "id": 1968,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199423287653557,
        "name": "Fraddon 132kV #410"
      },
      {
        "id": 1969,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200033518339802,
        "name": "Fraddon 132kV &305"
      },
      {
        "id": 1970,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.44579555356989925,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0060904625116829,
        "name": "Fraddon 33kV #1T0"
      },
      {
        "id": 1971,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Fraddon 33kV #2T0"
      },
      {
        "id": 1972,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Fraddon 33kV #3T0"
      },
      {
        "id": 1973,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073504481633146,
        "name": "Fraddon 33kV #4T0"
      },
      {
        "id": 1974,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.242748,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Fullabrook Wf 132kV 390"
      },
      {
        "id": 1975,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0177562412400494,
        "name": "Galsworthy Windfarm 132kV 110"
      },
      {
        "id": 1976,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0143647617940736,
        "name": "Brinsea 2 Green Farm PV 132kV Tee"
      },
      {
        "id": 1977,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 56.84942629099999,
        "qd": 18.589961186618947,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0150174554999203,
        "name": "Hayle 132kV 103"
      },
      {
        "id": 1978,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 6.18036608898411,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0047704461880516,
        "name": "Hayle 33kV 1T0"
      },
      {
        "id": 1979,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0024863758023912,
        "name": "Hayle 33kV 2T0"
      },
      {
        "id": 1980,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019448162099882,
        "name": "Indian Queens 132kV 1005 Bay"
      },
      {
        "id": 1981,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 4.525939194340465,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Iron Acton 132kV 1"
      },
      {
        "id": 1982,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 1.7660211943404645,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Iron Acton 132kV 2"
      },
      {
        "id": 1983,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.658699,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Landulph GSP 132kV 105 Bay"
      },
      {
        "id": 1984,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 54.627677594000005,
        "qd": 12.735950849575673,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Landulph 132kV GT1"
      },
      {
        "id": 1985,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.657325,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "LANDULPH 132kV - GT2"
      },
      {
        "id": 1986,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 7.6641252155289346,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007046819351292,
        "name": "Landulph 33kV #1T0"
      },
      {
        "id": 1987,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Landulph 33kV #2T0"
      },
      {
        "id": 1988,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 174.432039873,
        "qd": 42.96733948378947,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0180380278811871,
        "name": "Lockleaze 132kV 103"
      },
      {
        "id": 1989,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199463040113075,
        "name": "Lockleaze 132kV 213"
      },
      {
        "id": 1990,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199464048598872,
        "name": "Lockleaze 132kV 313"
      },
      {
        "id": 1991,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199831941112252,
        "name": "Lockleaze 132kV 403"
      },
      {
        "id": 1992,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.044802414393092,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0066125820348268,
        "name": "Lockleaze 33kV 1T0"
      },
      {
        "id": 1993,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073543743321562,
        "name": "Lockleaze 33kV 2T0"
      },
      {
        "id": 1994,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073544739356919,
        "name": "Lockleaze 33kV 3T0"
      },
      {
        "id": 1995,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073908089987416,
        "name": "Lockleaze 33kV 4T0"
      },
      {
        "id": 1996,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199999871410401,
        "name": "Lower Litchardon PV 132kV Tee"
      },
      {
        "id": 1997,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199999900792012,
        "name": "Lower Litchardon Pv 132kV 110 Bay"
      },
      {
        "id": 1998,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0177047896003357,
        "name": "MELK-GSP-1"
      },
      {
        "id": 1999,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.794551,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "MILEHOUSE 132kV REACTOR Node 1"
      },
      {
        "id": 2000,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 69.12197005699998,
        "qd": 7.365478567840397,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Milehouse BSP 132kV 103"
      },
      {
        "id": 2001,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 2.284475081772991,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0022014759488045,
        "name": "Milehouse 33kV 1T0"
      },
      {
        "id": 2002,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Milehouse 33kV 2T0"
      },
      {
        "id": 2003,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 55.776475405,
        "qd": 17.7747072906359,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Newton Abbot BSP 132kV #110"
      },
      {
        "id": 2004,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 10.943759854917584,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0029888159618465,
        "name": "Newton Abbot BSP 33kV 1T0"
      },
      {
        "id": 2005,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Newton Abbot BSP 33kV 2T0"
      },
      {
        "id": 2006,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200030466633678,
        "name": "Northmoor 132kV 110"
      },
      {
        "id": 2007,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 81.17393911340001,
        "qd": 1.6749372480814375,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0134144231650364,
        "name": "North Tawton 132kV 113"
      },
      {
        "id": 2008,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 0.519974995825779,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9992565702342641,
        "name": "North Tawton 33kV #1T0"
      },
      {
        "id": 2009,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199450745834489,
        "name": "Old Green Wf 132kV 110"
      },
      {
        "id": 2010,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015921297880527,
        "name": "Otterham Wf 132kV 110"
      },
      {
        "id": 2011,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.448338,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "PAIGNTON 132kV LINE TEE"
      },
      {
        "id": 2012,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.478535721000003,
        "qd": 1.7126849824565962,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Paignton BSP 132kV #110"
      },
      {
        "id": 2013,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.163856,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Paignton BSP 132kV #210"
      },
      {
        "id": 2014,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 1.8761555172814848,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0033971301937117,
        "name": "Paignton 33kV 1T0"
      },
      {
        "id": 2015,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Paignton 33kV 2T0"
      },
      {
        "id": 2016,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 32.4660703801,
        "qd": 4.265690617093899,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Plympton BSP 132kV 103"
      },
      {
        "id": 2017,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 1.651788360060872,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0043889289482533,
        "name": "Plympton 33kV 1T0"
      },
      {
        "id": 2018,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Plympton 33kV 2T0"
      },
      {
        "id": 2019,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 89.56233754999998,
        "qd": 13.09657900352068,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019638872485164,
        "name": "Plymouth BSP 132kV 105"
      },
      {
        "id": 2020,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196388724851635,
        "name": "Plymouth 313"
      },
      {
        "id": 2021,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 3.684961780999442,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001193752050429,
        "name": "Plymouth 33kV #1T0"
      },
      {
        "id": 2022,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070507382569525,
        "name": "Plymouth 33kV #2T0"
      },
      {
        "id": 2023,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070507382569522,
        "name": "Plymouth 33kV #3T0"
      },
      {
        "id": 2024,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 43.288895496,
        "qd": 8.033620478594795,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Portishead 132kV 103"
      },
      {
        "id": 2025,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.277862,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Portishead 132kV 203"
      },
      {
        "id": 2026,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 2.6028371792450313,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001551071331399,
        "name": "Portishead 33kV 1T0"
      },
      {
        "id": 2027,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Portishead 33kV 2T0"
      },
      {
        "id": 2028,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.499255204599997,
        "qd": 1.5492975352210858,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0141065336870962,
        "name": "Pyworthy 132kV #210"
      },
      {
        "id": 2029,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 6.1650566881283275,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0037644417468192,
        "name": "Pyworthy 33kV #2T0"
      },
      {
        "id": 2030,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0015866999378744,
        "name": "Pyworthy 33kV #3T0"
      },
      {
        "id": 2031,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0015866999378744,
        "name": "Pyworthy 33kV #4T0"
      },
      {
        "id": 2032,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 2.79535,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Radstock Tee Tower Y74"
      },
      {
        "id": 2033,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 73.73615074699998,
        "qd": 8.530469208313,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Radstock 132kV #110"
      },
      {
        "id": 2034,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 2.9277680633880214,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0010087267492471,
        "name": "Radstock 33kV #1T0"
      },
      {
        "id": 2035,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Radstock 33kV #2T0"
      },
      {
        "id": 2036,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 80.25810499699999,
        "qd": 3.9653708770288163,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197190643644,
        "name": "Rame 132kV 103"
      },
      {
        "id": 2037,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.9338061193775513,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0048185697896999,
        "name": "Rame 33kV #1T0"
      },
      {
        "id": 2038,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071299401129883,
        "name": "Rame 33kV #2T0"
      },
      {
        "id": 2039,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071299401129883,
        "name": "Rame 33kV #3T0"
      },
      {
        "id": 2040,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0139204658639958,
        "name": "Sandford Gsp 132kV 105 Bay"
      },
      {
        "id": 2041,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193842994184683,
        "name": "St AUSTELL 132kV LINE TEE"
      },
      {
        "id": 2042,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 43.254499749999994,
        "qd": 5.338329681292003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.014266812516543,
        "name": "St Austell 132kV 113"
      },
      {
        "id": 2043,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193847626585049,
        "name": "St Austell 132kV 213"
      },
      {
        "id": 2044,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 3.498864796480008,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007220083378369,
        "name": "St Austell 33kV 1T0"
      },
      {
        "id": 2045,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0067997655886478,
        "name": "St Austell 33kV 2T0"
      },
      {
        "id": 2046,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.795695,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "SEABANK BRADLEY STOKE Tee"
      },
      {
        "id": 2047,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 1.793479,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "SEABANK SEVERSIDE Tee"
      },
      {
        "id": 2048,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019999848922528,
        "name": "Seabank GSP 132kV 105 Bay"
      },
      {
        "id": 2049,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199937675667,
        "name": "Seabank BSP 132kV 110"
      },
      {
        "id": 2050,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200000003448617,
        "name": "Seabank BSP 132kV 210"
      },
      {
        "id": 2051,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 23.277489822999996,
        "qd": 5.588016831653441,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9981956423621562,
        "name": "Seabank 33kV #1T0"
      },
      {
        "id": 2052,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074077480124,
        "name": "Seabank 33kV #2T0"
      },
      {
        "id": 2053,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019999963178378,
        "name": "Severnside Erc 132kV 110 Bay"
      },
      {
        "id": 2055,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.6924731050999987,
        "qd": 0.17280727477093302,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0182526492381045,
        "name": "St Germans 132kV 103"
      },
      {
        "id": 2056,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.2,
        "qd": 6.288682249397472,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0076675644290753,
        "name": "St Germans 33kV 1T0"
      },
      {
        "id": 2057,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005681628877141,
        "name": "St Germans 33kV 2T0"
      },
      {
        "id": 2058,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200052324343833,
        "name": "Severn Road Gas 132kV Tee"
      },
      {
        "id": 2059,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0163140900635232,
        "name": "SOWTON 132kV LINE TEE No.1"
      },
      {
        "id": 2060,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192047628316472,
        "name": "SOWTON 132kV LINE TEE No.2"
      },
      {
        "id": 2061,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 51.098046265,
        "qd": 8.146845025247632,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0158046342290086,
        "name": "Sowton 132kV 113"
      },
      {
        "id": 2062,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192047659720822,
        "name": "Sowton 132kV 313"
      },
      {
        "id": 2063,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 6.026663727166683,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055617675393524,
        "name": "Sowton 33kV 1T0"
      },
      {
        "id": 2064,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0066219910835388,
        "name": "Sowton 33kV 3T0"
      },
      {
        "id": 2065,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199942447483594,
        "name": "St Pauls 132kV 213"
      },
      {
        "id": 2066,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 1.970107552,
        "qd": 0.11159919434046438,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199941437224527,
        "name": "St Pauls 132kV 313"
      },
      {
        "id": 2071,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194483746176275,
        "name": "St Dennis 132kV 110"
      },
      {
        "id": 2072,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0145778015830642,
        "name": "Stock Lane ANM Battery and PV Tee"
      },
      {
        "id": 2073,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.247285495599998,
        "qd": 2.308343480552019,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Street 132kV 113"
      },
      {
        "id": 2074,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 3.5791468170859004,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0016176076996948,
        "name": "Street 33kV 1T0"
      },
      {
        "id": 2075,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 52.53800932799999,
        "qd": 2.881388436157736,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0155677737480062,
        "name": "St Tudy 132kV 103"
      },
      {
        "id": 2076,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 1.0365493885273234,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0008355181068083,
        "name": "St Tudy 33kV 1T0"
      },
      {
        "id": 2077,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0030298999980318,
        "name": "St Tudy 33kV 2T0"
      },
      {
        "id": 2078,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 72.00852624,
        "qd": 0.4840589761704864,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Taunton 132kV 110 Bay"
      },
      {
        "id": 2079,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.19057565389819436,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055444500989137,
        "name": "Taunton 33kV 1T0"
      },
      {
        "id": 2080,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Taunton 33kV 2T0"
      },
      {
        "id": 2081,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Taunton 33kV 3T0"
      },
      {
        "id": 2082,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 30.458019284000002,
        "qd": 2.4943636210923628,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0117352228267664,
        "name": "Tiverton BSP 132kV 110"
      },
      {
        "id": 2083,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200010249078335,
        "name": "Tiverton BSP 132kV 210"
      },
      {
        "id": 2084,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 3.095636127816804,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0053018246532481,
        "name": "Tiverton 33kV 1T0"
      },
      {
        "id": 2085,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074084196620587,
        "name": "Tiverton 33kV 2T0"
      },
      {
        "id": 2086,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0161383644904076,
        "name": "Tale Lane PV 132kV T 81AD28"
      },
      {
        "id": 2087,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0161383650131957,
        "name": "Tale Lane 132kV Solar Park 103"
      },
      {
        "id": 2088,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 31.459682702,
        "qd": 7.843716427377678,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.015596276647634,
        "name": "Torquay BSP 132kV 113"
      },
      {
        "id": 2089,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020001213135312,
        "name": "Torquay BSP 132kV 213"
      },
      {
        "id": 2090,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 7.068391719730232,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0046464577663823,
        "name": "TORQUAY BSP 33kV 1T0"
      },
      {
        "id": 2091,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007408605565741,
        "name": "TORQUAY BSP 33kV 2T0"
      },
      {
        "id": 2092,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 60.10252622500001,
        "qd": 5.166103112490756,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0193051212458555,
        "name": "Totnes BSP 132kV 110"
      },
      {
        "id": 2093,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200000243402811,
        "name": "Totnes BSP 132kV 210"
      },
      {
        "id": 2094,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 3.2490930068580566,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0000302204807892,
        "name": "Totnes 33kV 1T0"
      },
      {
        "id": 2095,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074314471917,
        "name": "Totnes 33kV 2T0"
      },
      {
        "id": 2096,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 28.744106937,
        "qd": 6.012139315756032,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0173922315401542,
        "name": "Truro 132kV 103"
      },
      {
        "id": 2097,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 37.8,
        "qd": 7.906276811232071,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0047555576791969,
        "name": "Truro 33kV 1T0"
      },
      {
        "id": 2098,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0048318336199062,
        "name": "Truro 33kV 2T0"
      },
      {
        "id": 2099,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.014705820128253,
        "name": "Tower W69 North West"
      },
      {
        "id": 2100,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 59.06585395899999,
        "qd": 5.105725480981437,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0126895987599684,
        "name": "Weston 132kV 103"
      },
      {
        "id": 2101,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 1.633739379397316,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.008917572337355,
        "name": "Weston 33kV 1T0"
      },
      {
        "id": 2102,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0001872580345377,
        "name": "Weston 33kV 2T0"
      },
      {
        "id": 2103,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 83.4042283837,
        "qd": 11.682653852545537,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Woodcote 132kV 113"
      },
      {
        "id": 2104,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 2.4624643750716744,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0030727283460976,
        "name": "Woodcote 33kV 1T0"
      },
      {
        "id": 2105,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Woodcote 33kV 2T0"
      },
      {
        "id": 2106,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Woodcote 33kV 3T0"
      },
      {
        "id": 2107,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200004362422188,
        "name": "TOWER Y102 N"
      },
      {
        "id": 2108,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0146692015986523,
        "name": "Tower Y1R South West"
      },
      {
        "id": 2109,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6192051875532385,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47PEZ1"
      },
      {
        "id": 2110,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6191731875532385,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47PEZ1"
      },
      {
        "id": 2111,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6183931875532385,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47PNZ1"
      },
      {
        "id": 2112,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6184261875532384,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47PNZ1"
      },
      {
        "id": 2113,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.8126689294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47PR3"
      },
      {
        "id": 2114,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6203101875532384,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "47XBA1"
      },
      {
        "id": 2115,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6201481875532384,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "47XBA1 A"
      },
      {
        "id": 2116,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6190101875532384,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47XT1-1"
      },
      {
        "id": 2117,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.6190101875532384,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tower 47XT1-1"
      },
      {
        "id": 2118,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019967583028394,
        "name": "Tower 47XT2-1"
      },
      {
        "id": 2119,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019969206191541,
        "name": "Tower 47XT2-1"
      },
      {
        "id": 2120,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018668575766885,
        "name": "Tower 47XT2-52"
      },
      {
        "id": 2121,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199727448703992,
        "name": "Tower 47XU1"
      },
      {
        "id": 2122,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199724028616486,
        "name": "Tower 47XU1"
      },
      {
        "id": 2123,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6915157949652886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Adderley Park 132kV TEE"
      },
      {
        "id": 2124,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.8140439294460107,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "AIRL1T"
      },
      {
        "id": 2125,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 18.4891875,
        "qd": 3.600300262779345,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Air Liquide Station Rd 132kV 103"
      },
      {
        "id": 2126,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.7712963884610806,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bartley Green 132kV 103"
      },
      {
        "id": 2127,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.7723393884610807,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bartley Green 132kV 213"
      },
      {
        "id": 2130,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.5293226206896553,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Barlaston 132kV 1003"
      },
      {
        "id": 2131,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.1935373125089819,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bentley 132kV 113"
      },
      {
        "id": 2132,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.0249985106650328,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bentley 132kV 213"
      },
      {
        "id": 2137,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.3243662269951597,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Birchfield Lane 132kV 103"
      },
      {
        "id": 2141,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.4382594207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bishops Wood 132kV 1005 Bay"
      },
      {
        "id": 2142,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4069678034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Black Lake 132kV 113A"
      },
      {
        "id": 2143,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4069678034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Black Lake 132kV 113B"
      },
      {
        "id": 2144,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4069678034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Black Lake 132kV 213A"
      },
      {
        "id": 2145,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.3162428034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Black Lake 132kV 213B"
      },
      {
        "id": 2152,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2779726206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV Tee 1"
      },
      {
        "id": 2153,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2994486206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV Tee 2"
      },
      {
        "id": 2154,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2767406206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV 113A"
      },
      {
        "id": 2155,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2763616206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV 1J"
      },
      {
        "id": 2156,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2985836206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV 213A"
      },
      {
        "id": 2157,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.2981996206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boothen 132kV 2J"
      },
      {
        "id": 2158,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 7.679,
        "qd": 1.444012168843817,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0052843444883883,
        "name": "Boothen 33kV #1T0A"
      },
      {
        "id": 2159,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Boothen 33kV #2T0A"
      },
      {
        "id": 2162,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6766997949652884,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bordesley 132kV 103"
      },
      {
        "id": 2163,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6820397949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bordesley 132kV 213"
      },
      {
        "id": 2168,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 24.418555921052622,
        "qd": 3.4954707244112986,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Boughton Road 132kV 103"
      },
      {
        "id": 2171,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.790812388461081,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bournville 132kV 103"
      },
      {
        "id": 2176,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bromford 33kV 1T0"
      },
      {
        "id": 2177,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Bromford 33kV 2T0"
      },
      {
        "id": 2178,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.215416666666668,
        "qd": 1.4550065000622205,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burntwood 132kV 103"
      },
      {
        "id": 2185,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.7477386206896552,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Burslem 132kV 103"
      },
      {
        "id": 2188,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.072206,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV #110"
      },
      {
        "id": 2189,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.07182,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV 113B"
      },
      {
        "id": 2190,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071897,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV 113C"
      },
      {
        "id": 2191,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071955,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV 213C"
      },
      {
        "id": 2192,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071878,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV 313B"
      },
      {
        "id": 2193,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071994,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV 313C"
      },
      {
        "id": 2194,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071743,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV GT1C"
      },
      {
        "id": 2195,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.071916,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bushbury 132kV GT2C"
      },
      {
        "id": 2196,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019995668392499,
        "name": "Bushbury 132kV GT3C"
      },
      {
        "id": 2197,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 2.387,
        "qd": 0.6962083333333337,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063949942602521,
        "name": "Bushbury 33kV 1T0B"
      },
      {
        "id": 2198,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Bushbury 33kV 3T0B"
      },
      {
        "id": 2202,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.1577195106650326,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Bustleholm 132kV #110"
      },
      {
        "id": 2206,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.620261363636363,
        "qd": 4.911855746824989,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cambridge Arms 132kV 103"
      },
      {
        "id": 2207,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 8.620261363636363,
        "qd": 0.6186447468249885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cambridge Arms 132kV 303"
      },
      {
        "id": 2208,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198627164568368,
        "name": "Cannock 132kV Tee"
      },
      {
        "id": 2209,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019880355617785,
        "name": "Cannock 132kV 103"
      },
      {
        "id": 2216,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 24.418555921052622,
        "qd": 2.1799147244112986,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Castle Bromwich 132kV 103"
      },
      {
        "id": 2221,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 4.714578746824989,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Castle Meads 132kV 103"
      },
      {
        "id": 2222,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 42.52563636363636,
        "qd": 4.77211875840398,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Castle Meads 132kV 203"
      },
      {
        "id": 2223,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 4.648591746824989,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Castle Meads 132kV 303"
      },
      {
        "id": 2224,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.019975321754342128,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0065099320853843,
        "name": "Castle Meads 33kV #3T0"
      },
      {
        "id": 2225,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Castle Meads 33kV #4T0"
      },
      {
        "id": 2226,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Castle Meads 33kV #5T0"
      },
      {
        "id": 2227,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019258702087969,
        "name": "CELL-GSP-1"
      },
      {
        "id": 2228,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197740341845003,
        "name": "CELL-GSP-2"
      },
      {
        "id": 2229,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6890957949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cheapside 132kV 213"
      },
      {
        "id": 2230,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6758767949652884,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cheapside 11kV Main 1"
      },
      {
        "id": 2235,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.753971388461081,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Chad Valley 132kV 103"
      },
      {
        "id": 2236,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.7547883884610807,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Chad Valley 132kV 203"
      },
      {
        "id": 2241,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 4.651119746824989,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cheltenham 132kV 103"
      },
      {
        "id": 2242,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 4.4685407468249885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Cheltenham 132kV 113A"
      },
      {
        "id": 2246,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 13.447,
        "qd": 1.9160937244299723,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0059315064666259,
        "name": "Cheltenham 66kV 1T0A"
      },
      {
        "id": 2247,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.6819677949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Chester Street 132kV 103"
      },
      {
        "id": 2251,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.8071809294460106,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Chelmsley Wood 132kV 103"
      },
      {
        "id": 2254,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.2156249999999997,
        "qd": 0.05512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0174301316019696,
        "name": "Chipping Sodbury 132kV 113A"
      },
      {
        "id": 2255,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.2156249999999997,
        "qd": 0.05512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017399800828611,
        "name": "Chipping Sodbury 132kV 213A"
      },
      {
        "id": 2256,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 25.122999999999998,
        "qd": 0.08983333333333336,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.00329022625634,
        "name": "Chipping Sodbury 33kV 1T0A"
      },
      {
        "id": 2257,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 24.815,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0031804026907347,
        "name": "Chipping Sodbury 33kV 2T0A"
      },
      {
        "id": 2260,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 4.630009746824989,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Commercial Road 132kV 113"
      },
      {
        "id": 2266,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4139114199909275,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Coseley 132kV 103"
      },
      {
        "id": 2271,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.7621819294460104,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Drakelow Dummy 132kV"
      },
      {
        "id": 2272,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4111164199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Dudley 132kV 103"
      },
      {
        "id": 2277,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198065059313686,
        "name": "Dunlop 132kV 105"
      },
      {
        "id": 2278,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019956984851649,
        "name": "Eastern Avenue 132kV #110"
      },
      {
        "id": 2279,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199563304575625,
        "name": "Eastern Avenue 132kV #210"
      },
      {
        "id": 2284,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.8006669294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Elmdon 132kV 103"
      },
      {
        "id": 2290,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197797187236741,
        "name": "Erdington 132kV 103"
      },
      {
        "id": 2295,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.523368421052627,
        "qd": 1.4168339165950532,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198057085484868,
        "name": "Fort Dunlop 132kV"
      },
      {
        "id": 2296,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 18.37837931034483,
        "qd": 3.0713908250752135,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0184534033716226,
        "name": "Forsbrook 132kV 103"
      },
      {
        "id": 2297,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 5.218631410919548,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0007012824322463,
        "name": "Forsbrook 33kV #1T0"
      },
      {
        "id": 2298,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0058799045645663,
        "name": "Forsbrook 33kV #2T0"
      },
      {
        "id": 2299,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199971415057065,
        "name": "Hams Hall South 132kV 313A"
      },
      {
        "id": 2304,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.7797093884610806,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Halesowen 132kV 103"
      },
      {
        "id": 2308,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.741437388461081,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hall Green 132kV 103"
      },
      {
        "id": 2309,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 1.7413823884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hall Green 132kV 303"
      },
      {
        "id": 2313,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.3165624207392035,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hereford 132kV 103"
      },
      {
        "id": 2314,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 82.28563636363637,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0130431360398917,
        "name": "Hereford 132kV 403"
      },
      {
        "id": 2315,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 28.349999999999998,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.000211131640004,
        "name": "Hereford 66kV T4"
      },
      {
        "id": 2316,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.000536430656689,
        "name": "Hereford 66kV T5"
      },
      {
        "id": 2317,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0005364306566893,
        "name": "Hereford 66kV GT 6"
      },
      {
        "id": 2318,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Hereford 66kV GT1"
      },
      {
        "id": 2319,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Hereford 66kV GT2"
      },
      {
        "id": 2320,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Hereford 66kV GT3"
      },
      {
        "id": 2321,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186970738467922,
        "name": "Highters Heath 132kV 103"
      },
      {
        "id": 2326,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4243544199909275,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hinksford 132kV 103"
      },
      {
        "id": 2327,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4242504199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hinksford 132kV GT1B"
      },
      {
        "id": 2328,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4241804199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hinksford 132kV GT2B"
      },
      {
        "id": 2329,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 12.978000000000002,
        "qd": 0.03879166666666668,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0070670233730723,
        "name": "Hinksford 33kV #3T0"
      },
      {
        "id": 2332,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 20.99531286549707,
        "qd": 2.2513743056303213,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hockley 132kV 103"
      },
      {
        "id": 2337,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.412404,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hortonwood 132kV 103"
      },
      {
        "id": 2338,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 18.052999999999997,
        "qd": 3.0818138450128565,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hortonwood 132kV GT1"
      },
      {
        "id": 2339,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.412592,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hortonwood 132kV GT2"
      },
      {
        "id": 2340,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.412592,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Hortonwood 132kV GT3"
      },
      {
        "id": 2344,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.2156249999999997,
        "qd": 0.05512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198908566582126,
        "name": "IROA-GSP-1"
      },
      {
        "id": 2345,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.2156249999999997,
        "qd": 0.05512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0177864246257717,
        "name": "IROA-GSP-2"
      },
      {
        "id": 2346,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "IRON-GSP-1"
      },
      {
        "id": 2347,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 24.514000000000006,
        "qd": 3.727420309281219,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "IRON-GSP-2"
      },
      {
        "id": 2348,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.466728,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "IRON-GSP-3"
      },
      {
        "id": 2349,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": -0.467532,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ironbridge 132kV CB210 Cable"
      },
      {
        "id": 2350,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200000015752064,
        "name": "Ironbridge 132kV CB310 Cable"
      },
      {
        "id": 2351,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.020000000380705,
        "name": "Ironbridge 132kV CB410 Cable"
      },
      {
        "id": 2352,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.310694532435445,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0029628168640268,
        "name": "Ironbridge 33kV GT6 CB"
      },
      {
        "id": 2353,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Ironbridge 33kV GT2"
      },
      {
        "id": 2354,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074089631673,
        "name": "Ironbridge 33kV GT3"
      },
      {
        "id": 2355,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407783413,
        "name": "Ironbridge 33kV GT4"
      },
      {
        "id": 2356,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 27.894999999999996,
        "qd": 0.34528814042729733,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018523878218429,
        "name": "Ketley 132kV 103"
      },
      {
        "id": 2357,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199570035814953,
        "name": "Ketley 132kV 203"
      },
      {
        "id": 2358,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.3509201929060362,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0038924644165776,
        "name": "Ketley 33kV GT1"
      },
      {
        "id": 2359,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073649418088848,
        "name": "Ketley 33kV GT2"
      },
      {
        "id": 2361,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.3765934207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Kidderminster 132kV 113"
      },
      {
        "id": 2362,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.4376084207392035,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Kidderminster 132kV 213"
      },
      {
        "id": 2367,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 6.688379310344827,
        "qd": 1.3420086206896558,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018973817076342,
        "name": "Kidsgrove 132kV 113"
      },
      {
        "id": 2368,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.596379310344827,
        "qd": 1.0235086206896555,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189984475180187,
        "name": "Kidsgrove 132kV 213"
      },
      {
        "id": 2369,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.1487295106650328,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Kingstanding 132kV 103"
      },
      {
        "id": 2374,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199735086657553,
        "name": "Kitts Green 132kV 103"
      },
      {
        "id": 2378,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01988666054484,
        "name": "Kitwell 132kV 1005 Bay"
      },
      {
        "id": 2379,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.2112595106650328,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ladywood 132kV 103"
      },
      {
        "id": 2380,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.2111585106650327,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ladywood 132kV 203"
      },
      {
        "id": 2385,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197753173236626,
        "name": "Lichfield 132kV 113"
      },
      {
        "id": 2386,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197753454484078,
        "name": "Lichfield 132kV 213"
      },
      {
        "id": 2391,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196416692692858,
        "name": "Longbridge 132kV 103"
      },
      {
        "id": 2395,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194916419262399,
        "name": "Longton 132kV TEE"
      },
      {
        "id": 2396,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.014379310344827,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191080116621145,
        "name": "Longton 132kV 113"
      },
      {
        "id": 2397,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191095415508211,
        "name": "Longton 132kV 303"
      },
      {
        "id": 2398,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0054049153619182,
        "name": "Longton 33kV #1T0"
      },
      {
        "id": 2401,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 42.115111111111105,
        "qd": 2.915443067169008,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ludlow 132kV #210C"
      },
      {
        "id": 2402,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.2535114207392035,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ludlow 132kV #310"
      },
      {
        "id": 2403,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 1.911025353570197,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0039227772545782,
        "name": "Ludlow 33kV 2T0C"
      },
      {
        "id": 2404,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Ludlow 33kV 3T0"
      },
      {
        "id": 2405,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Ludlow 66kV 2T0B"
      },
      {
        "id": 2406,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 19.50963636363636,
        "qd": 2.64171776639917,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0101710348495996,
        "name": "Lydney 132kV 113"
      },
      {
        "id": 2407,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192305528830494,
        "name": "Lydney 132kV 213"
      },
      {
        "id": 2408,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.177023314776891,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.001560332525526,
        "name": "Lydney 33kV #1T0"
      },
      {
        "id": 2409,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0066474596375807,
        "name": "Lydney 33kV #2T0"
      },
      {
        "id": 2410,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4008164199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lye 132kV 113"
      },
      {
        "id": 2411,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 1.4008164199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Lye 132kV 203"
      },
      {
        "id": 2415,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.4356074207392036,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Malvern 132kV 103"
      },
      {
        "id": 2418,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186803888909168,
        "name": "Marle Hill 132kV 113"
      },
      {
        "id": 2421,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.747379310344826,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198492813413276,
        "name": "Meaford C 132kV 113"
      },
      {
        "id": 2422,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199900283711083,
        "name": "Meaford C 132kV 213"
      },
      {
        "id": 2423,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0063257666053245,
        "name": "Meaford C 33kV #1T0"
      },
      {
        "id": 2424,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073975588850461,
        "name": "Meaford C 33kV #2T0"
      },
      {
        "id": 2425,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188120160522758,
        "name": "Meaford 132kV Tee 1"
      },
      {
        "id": 2426,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019949123084849,
        "name": "Meaford 132kV Tee 2"
      },
      {
        "id": 2427,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199536856446711,
        "name": "Montpellier 132kV 113"
      },
      {
        "id": 2428,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199536856446711,
        "name": "Montpellier 132kV 213"
      },
      {
        "id": 2433,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198646864781857,
        "name": "Nechells East 132kV 1005 Bay"
      },
      {
        "id": 2434,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198472699253613,
        "name": "Nechells West 132kV 113B"
      },
      {
        "id": 2435,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.121368421052626,
        "qd": 2.1894231282986225,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01983712061084,
        "name": "Nechells West 132kV 213B"
      },
      {
        "id": 2436,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 16.982368421052627,
        "qd": 2.4405481282986226,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019839342169746,
        "name": "Nechells West 132kV 313B"
      },
      {
        "id": 2443,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199827553619298,
        "name": "Newcastle 132kV T5"
      },
      {
        "id": 2444,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199812146609974,
        "name": "Newcastle 132kV 213"
      },
      {
        "id": 2445,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199828660043662,
        "name": "Newcastle 132kV 303"
      },
      {
        "id": 2446,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 10.226999999999999,
        "qd": 0.10208333333333337,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007061930564983,
        "name": "Newcastle 33kV GT2"
      },
      {
        "id": 2450,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4066528034789065,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ocker Hill B 132kV 313A"
      },
      {
        "id": 2451,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4062338034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ocker Hill B 132kV GT1"
      },
      {
        "id": 2452,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4066528034789065,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ocker Hill B 132kV GT2"
      },
      {
        "id": 2453,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.4066528034789065,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Ocker Hill B 132kV GT4"
      },
      {
        "id": 2454,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074082,
        "name": "Ocker Hill B 33kV #3T0A"
      },
      {
        "id": 2455,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Ocker Hill B 33kV 2T0"
      },
      {
        "id": 2459,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.218777777777776,
        "qd": 1.3162428034789064,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199956532097154,
        "name": "OCKC-GSP-1"
      },
      {
        "id": 2460,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.32458522699516,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Oldbury 132kV 105 Bay"
      },
      {
        "id": 2461,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.3246232269951599,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Oldbury 132kV GT1"
      },
      {
        "id": 2462,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.3246232269951599,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Oldbury 132kV GT2"
      },
      {
        "id": 2463,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Oldbury B 33kV #2T0"
      },
      {
        "id": 2465,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 0.9056604199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Penn 132kV 1005 Bay"
      },
      {
        "id": 2466,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.1489245106650328,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Perry Barr 132kV 103"
      },
      {
        "id": 2470,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198150998272235,
        "name": "Port Ham 132kV 1005 Bay"
      },
      {
        "id": 2471,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196053527323732,
        "name": "Rednal 132kV 113"
      },
      {
        "id": 2472,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195997452317132,
        "name": "Rednal 132kV 213"
      },
      {
        "id": 2473,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195924593325303,
        "name": "Rednal 132kV 313"
      },
      {
        "id": 2476,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199841123310227,
        "name": "RUGE-GSP-1"
      },
      {
        "id": 2477,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.772749999999998,
        "qd": 0.8553226755340178,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019883410376447,
        "name": "Rugeley Town 132kV 113"
      },
      {
        "id": 2478,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.772749999999998,
        "qd": 0.8553226755340178,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198841177920772,
        "name": "Rugeley Town 132kV 213"
      },
      {
        "id": 2481,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 1.0798475106650327,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Rushall 132kV 103"
      },
      {
        "id": 2486,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019980122774998,
        "name": "Rugeley 132kV Switching Site 132kV"
      },
      {
        "id": 2487,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199805118128935,
        "name": "Rugeley 132kV Switching Site 132kV"
      },
      {
        "id": 2488,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 41.736625,
        "qd": 0.47013089723272,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0187628360313503,
        "name": "Ryeford 132kV 110"
      },
      {
        "id": 2489,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 3.2156249999999997,
        "qd": 0.05512500000000003,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019922228286167,
        "name": "Ryeford 132kV 210"
      },
      {
        "id": 2490,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 18.9,
        "qd": 0.20361910276728035,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0055929245371154,
        "name": "Ryeford 33kV 1T0A"
      },
      {
        "id": 2491,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0061855170680012,
        "name": "Ryeford 33kV 1T0B"
      },
      {
        "id": 2492,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073305958381904,
        "name": "Ryeford 33kV 2T0A"
      },
      {
        "id": 2493,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073305958381904,
        "name": "Ryeford 33kV 2T0B"
      },
      {
        "id": 2494,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195825626808552,
        "name": "Selly Oak 132kV 12"
      },
      {
        "id": 2495,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196114523052233,
        "name": "Selly Oak 132kV 15"
      },
      {
        "id": 2496,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0185850257714482,
        "name": "Selly Oak 132kV #505"
      },
      {
        "id": 2497,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019612536578303,
        "name": "Selly Oak 132kV #605"
      },
      {
        "id": 2498,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0185609369576247,
        "name": "Selly Oak 132kV 11"
      },
      {
        "id": 2502,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 11.412434782608694,
        "qd": 0.6995293884610808,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194104752703663,
        "name": "Shirley 132kV TEE"
      },
      {
        "id": 2503,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 23.776622282608695,
        "qd": 1.8762293179070917,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196195998568265,
        "name": "Shirley 132kV 103"
      },
      {
        "id": 2507,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.017819630555377,
        "name": "Shrewsbury 132kV 410 Bay"
      },
      {
        "id": 2508,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 36.323,
        "qd": 0.3497384502291014,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0178196299261202,
        "name": "Shrewsbury 132kV 103"
      },
      {
        "id": 2509,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 0.27296988310423215,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0038967530236909,
        "name": "Shrewsbury 33kV GT1"
      },
      {
        "id": 2510,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0052539554825888,
        "name": "Shrewsbury 33kV GT2"
      },
      {
        "id": 2511,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.005253956104077,
        "name": "Shrewsbury 33kV GT4"
      },
      {
        "id": 2512,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0181657796265655,
        "name": "Smethwick 132kV 113C"
      },
      {
        "id": 2513,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197234837668576,
        "name": "Smethwick 132kV 213B"
      },
      {
        "id": 2514,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197188824849865,
        "name": "Smethwick 132kV 313B"
      },
      {
        "id": 2515,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194441679468544,
        "name": "Smethwick 132kV 413B"
      },
      {
        "id": 2516,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197154306279528,
        "name": "Smethwick 132kV GT2B"
      },
      {
        "id": 2517,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197124066020327,
        "name": "Smethwick 132kV GT3B"
      },
      {
        "id": 2518,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019435341332857,
        "name": "Smethwick 132kV GT4B"
      },
      {
        "id": 2522,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 31.976000000000003,
        "qd": 6.171836729671776,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9949903679771569,
        "name": "Smethwick 25kV 1T3"
      },
      {
        "id": 2523,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197912166317018,
        "name": "Solihull 132kV 113"
      },
      {
        "id": 2524,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019795251770033,
        "name": "Solihull 132kV 213"
      },
      {
        "id": 2529,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199193616471969,
        "name": "Sparkbrook 132kV 103"
      },
      {
        "id": 2534,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.84325,
        "qd": 0.7977551875532385,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186721564989145,
        "name": "Stafford 132kV #110"
      },
      {
        "id": 2537,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199405918186548,
        "name": "Stagefields 132kV 103"
      },
      {
        "id": 2538,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0199490807125755,
        "name": "Stagefields 132kV 303"
      },
      {
        "id": 2541,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.457250000000002,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.018689750237169,
        "name": "Stafford South 132kV 103"
      },
      {
        "id": 2544,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186897502342491,
        "name": "Stafford South GT1 Hub"
      },
      {
        "id": 2545,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186895285370343,
        "name": "Stafford South GT3 Hub"
      },
      {
        "id": 2546,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 1.4021864207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Stourport 132kV 113"
      },
      {
        "id": 2547,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197088972459376,
        "name": "Stourport 132kV 213"
      },
      {
        "id": 2548,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019997032755168,
        "name": "Stourport 132kV GT1"
      },
      {
        "id": 2549,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197015701923449,
        "name": "Stourport 132kV GT2"
      },
      {
        "id": 2550,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 22.224999999999998,
        "qd": 0.03470833333333335,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062164673711633,
        "name": "Stourport 33kV #2T0"
      },
      {
        "id": 2551,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074044767952282,
        "name": "Stourport 66kV GT1"
      },
      {
        "id": 2552,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0200048126421486,
        "name": "Summer Lane 132kV 103"
      },
      {
        "id": 2556,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198142494615172,
        "name": "Sutton Coldfield 132kV 113"
      },
      {
        "id": 2561,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197245670892952,
        "name": "Tamworth Town 132kV 113A"
      },
      {
        "id": 2562,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.364187500000002,
        "qd": 1.1766999294460105,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019725925580599,
        "name": "Tamworth Town 132kV 213A"
      },
      {
        "id": 2563,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071353749030083,
        "name": "Tamworth Town 33kV #1T0B"
      },
      {
        "id": 2564,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0071367166228145,
        "name": "Tamworth Town 33kV #2T0B"
      },
      {
        "id": 2567,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0074074074074078,
        "name": "Tamworth Grid 33kV #1T0"
      },
      {
        "id": 2568,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.007407407407408,
        "name": "Tamworth Grid 33kV #2T0"
      },
      {
        "id": 2569,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198195192242188,
        "name": "Tewkesbury 132kV Tee 1"
      },
      {
        "id": 2570,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0188208886419416,
        "name": "Tewkesbury 132kV Tee 2"
      },
      {
        "id": 2571,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0189494674782398,
        "name": "Tewkesbury Grid 132kV 103"
      },
      {
        "id": 2575,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197026313179092,
        "name": "Timberdine 132kV 103"
      },
      {
        "id": 2578,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.3249712269951597,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tividale 132kV 113"
      },
      {
        "id": 2579,
        "type": "Slack",
        "baseKv": 132.0,
        "pd": 10.052,
        "qd": 1.2596682269951598,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Tividale 132kV 213"
      },
      {
        "id": 2584,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.404636363636363,
        "qd": 0.5635197468249886,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186943274886404,
        "name": "Troughton Farm 132kV Tee"
      },
      {
        "id": 2585,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 5.4116363636363625,
        "qd": 0.5655614134916553,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186910558072741,
        "name": "Troughton Farm 132kV 103"
      },
      {
        "id": 2586,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 12.05436842105263,
        "qd": 1.0032147949652885,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198650462300711,
        "name": "TYSELEY"
      },
      {
        "id": 2587,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 14.625434782608698,
        "qd": 1.636654388461081,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0185325636410802,
        "name": "University of Birmingham 132kV #110"
      },
      {
        "id": 2588,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 14.9754347826087,
        "qd": 1.7387377217944144,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195533447159455,
        "name": "University of Birmingham 132kV #210"
      },
      {
        "id": 2589,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019674122572388,
        "name": "Upton Warren 132kV 2TEE"
      },
      {
        "id": 2590,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0196260508725221,
        "name": "Upton Warren 132kV TEE"
      },
      {
        "id": 2591,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191402007991655,
        "name": "Upton Warren 132kV 313"
      },
      {
        "id": 2592,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019088701628355,
        "name": "Upton Warren 132kV 413"
      },
      {
        "id": 2595,
        "type": "Pq",
        "baseKv": 66.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0065582230115226,
        "name": "Upton Warren 66kV 3T0"
      },
      {
        "id": 2596,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 19.54836111111111,
        "qd": 1.9684589855154253,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Walsall 132kV 103"
      },
      {
        "id": 2597,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.039656212358868,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0008049601864464,
        "name": "Walsall 33kV 3T0"
      },
      {
        "id": 2598,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0195454067966796,
        "name": "Warndon 132kV #310"
      },
      {
        "id": 2604,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019930466974386,
        "name": "Wednesfield 132kV 213"
      },
      {
        "id": 2605,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.3295,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019931162905456,
        "name": "Wednesfield 132kV 313"
      },
      {
        "id": 2610,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0191033433890213,
        "name": "Whitfield 132kV 1005 CB"
      },
      {
        "id": 2611,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.019158585410151,
        "name": "Whitfield 132kV 313"
      },
      {
        "id": 2612,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 27.121379310344825,
        "qd": 7.301633620689658,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190325418626782,
        "name": "Whitfield 132kV GT1"
      },
      {
        "id": 2613,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 2.761379310344828,
        "qd": 0.19663362068965523,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190977977883002,
        "name": "Whitfield 132kV GT2"
      },
      {
        "id": 2614,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 8.268750000000002,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0077432387377139,
        "name": "Whitfield 33kV #1T0"
      },
      {
        "id": 2615,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.006516343494618,
        "name": "Whitfield 33kV #2T0"
      },
      {
        "id": 2616,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0065763806520016,
        "name": "Whitfield 33kV #3T0"
      },
      {
        "id": 2617,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.127727312508982,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Willenhall 132kV 1005 Bay"
      },
      {
        "id": 2618,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.127409312508982,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Willenhall 132kV GT1"
      },
      {
        "id": 2619,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.1260233125089818,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Willenhall 132kV GT2B"
      },
      {
        "id": 2620,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.126254312508982,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Willenhall 132kV GT4B"
      },
      {
        "id": 2624,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 6.117999999999999,
        "qd": 1.7844166666666672,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9991261542137398,
        "name": "Willenhall 25kV 5L3"
      },
      {
        "id": 2625,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 8.940944444444444,
        "qd": 0.31546751066503276,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198338447793478,
        "name": "Winson Green 132kV 103"
      },
      {
        "id": 2626,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 13.455944444444444,
        "qd": 1.632342510665033,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198293685363828,
        "name": "Winson Green 132kV GT4"
      },
      {
        "id": 2630,
        "type": "Pq",
        "baseKv": 25.0,
        "pd": 30.127999999999997,
        "qd": 1.4781666666666673,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0032750323633586,
        "name": "Winson Green 25kV 4T3"
      },
      {
        "id": 2631,
        "type": "Pv",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 1.122941312508982,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.02,
        "name": "Wolverhampton 132kV 113"
      },
      {
        "id": 2632,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 6.087666666666666,
        "qd": 0.7335073125089819,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.01991790649392,
        "name": "Wolverhampton 132kV 213"
      },
      {
        "id": 2633,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 5.88,
        "qd": 0.9955319457568546,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0062243633022883,
        "name": "Wolverhampton 33kV 3T0"
      },
      {
        "id": 2638,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 17.978333333333328,
        "qd": 1.9829020766199588,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0194583935834773,
        "name": "Wolverhampton West 132kV 113"
      },
      {
        "id": 2639,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 0.9056604199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0198948501426652,
        "name": "Wolverhampton West 132kV 213"
      },
      {
        "id": 2640,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 28.349999999999998,
        "qd": 4.039656212358869,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 0.9990855524763642,
        "name": "Wolverhampton West 33kV 1T0"
      },
      {
        "id": 2641,
        "type": "Pq",
        "baseKv": 33.0,
        "pd": 0.0,
        "qd": 0.0,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0073035556964598,
        "name": "Wolverhampton West 33kV 2T0"
      },
      {
        "id": 2642,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 9.586111111111112,
        "qd": 0.7227184207392034,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0197631741755924,
        "name": "Worcester 132kV 103"
      },
      {
        "id": 2646,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 0.9056604199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0190310617896146,
        "name": "Woodside 132kV 113"
      },
      {
        "id": 2647,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 10.418333333333333,
        "qd": 0.9056604199909274,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0192931576546649,
        "name": "Woodside 132kV 213"
      },
      {
        "id": 2652,
        "type": "Pq",
        "baseKv": 132.0,
        "pd": 4.12775,
        "qd": 0.39350518755323843,
        "gs": 0.0,
        "bs": 0.0,
        "vm": 1.0186669240757176,
        "name": "Tower 47XT2-52"
      }
    ],
    "generators": [
      {
        "bus": 1049,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Bradwell Abbey 132kV 103"
      },
      {
        "bus": 1107,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Coalville 132kV #310"
      },
      {
        "bus": 1141,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Derby South 132kV #190"
      },
      {
        "bus": 1479,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ 132kV Tower C21A South"
      },
      {
        "bus": 1898,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Bath (Dolemeads) 132kV 113"
      },
      {
        "bus": 1921,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Camborne 132kV 103"
      },
      {
        "bus": 1957,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Feeder Road 132kV 113"
      },
      {
        "bus": 2078,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Taunton 132kV 110 Bay"
      },
      {
        "bus": 2103,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Woodcote 132kV 113"
      },
      {
        "bus": 2145,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Black Lake 132kV 213B"
      },
      {
        "bus": 2207,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Cambridge Arms 132kV 303"
      },
      {
        "bus": 2216,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Castle Bromwich 132kV 103"
      },
      {
        "bus": 2346,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ IRON-GSP-1"
      },
      {
        "bus": 2347,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ IRON-GSP-2"
      },
      {
        "bus": 2401,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Ludlow 132kV #210C"
      },
      {
        "bus": 2465,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Penn 132kV 1005 Bay"
      },
      {
        "bus": 2579,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 1000000.0,
        "mBase": 1000000.0,
        "h": 0.0,
        "type": "grid",
        "name": "Grid infeed @ Tividale 132kV 213"
      },
      {
        "bus": 1117,
        "pg": 1.9551,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.724,
        "qmax": 3.724,
        "pmax": 9.31,
        "mBase": 9.31,
        "h": 0.0,
        "type": "other",
        "name": "University Of Warwick 33 11 kV S Stn other"
      },
      {
        "bus": 1121,
        "pg": 5.893999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -33.68,
        "qmax": 33.68,
        "pmax": 84.2,
        "mBase": 84.2,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1123,
        "pg": 0.46199999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 2.5,
        "type": "chp",
        "name": "Harbury 11 kV S Stn chp"
      },
      {
        "bus": 1424,
        "pg": 1.4,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1424,
        "pg": 0.49,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "solar",
        "name": "Banbury Road 33 11 kV S Stn solar"
      },
      {
        "bus": 1424,
        "pg": 0.378,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7200000000000001,
        "qmax": 0.7200000000000001,
        "pmax": 1.8,
        "mBase": 1.8,
        "h": 0.0,
        "type": "other",
        "name": "Lockheed 33 11 kV S Stn other"
      },
      {
        "bus": 1182,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1182,
        "pg": 0.315,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1182,
        "pg": 0.5389999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 2.5,
        "type": "chp",
        "name": "Easton 33 11 kV S Stn chp"
      },
      {
        "bus": 1029,
        "pg": 0.609,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.48,
        "qmax": 3.48,
        "pmax": 8.7,
        "mBase": 8.7,
        "h": 0.0,
        "type": "solar",
        "name": "Grantham North 11 kV S Stn solar"
      },
      {
        "bus": 1029,
        "pg": 56.699999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -72.0,
        "qmax": 72.0,
        "pmax": 180.0,
        "mBase": 180.0,
        "h": 0.0,
        "type": "wind-offshore",
        "name": "- wind-offshore"
      },
      {
        "bus": 1347,
        "pg": 2.6039999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.960000000000001,
        "qmax": 4.960000000000001,
        "pmax": 12.4,
        "mBase": 12.4,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1347,
        "pg": 2.632,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -15.040000000000001,
        "qmax": 15.040000000000001,
        "pmax": 37.6,
        "mBase": 37.6,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1347,
        "pg": 0.6545,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.68,
        "qmax": 0.68,
        "pmax": 1.7,
        "mBase": 1.7,
        "h": 2.5,
        "type": "chp",
        "name": "Ingoldmells 33 11 kV S Stn chp"
      },
      {
        "bus": 1347,
        "pg": 0.46199999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 2.5,
        "type": "chp",
        "name": "Spilsby 33 11 kV S Stn chp"
      },
      {
        "bus": 1347,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Trusthorpe 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1347,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Warth Lane Skegness 33 11 kV S Stn solar"
      },
      {
        "bus": 1351,
        "pg": 7.8967,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -45.124,
        "qmax": 45.124,
        "pmax": 112.81,
        "mBase": 112.81,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1182,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Leadenham 33 11 kV S Stn other"
      },
      {
        "bus": 1353,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Ruskington 33 11 kV S Stn chp"
      },
      {
        "bus": 1004,
        "pg": 6.293,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -35.96,
        "qmax": 35.96,
        "pmax": 89.9,
        "mBase": 89.9,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1010,
        "pg": 6.089999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.600000000000001,
        "qmax": 11.600000000000001,
        "pmax": 29.0,
        "mBase": 29.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1008,
        "pg": 13.9923,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -79.956,
        "qmax": 79.956,
        "pmax": 199.89,
        "mBase": 199.89,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1010,
        "pg": 2.2596,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.304,
        "qmax": 4.304,
        "pmax": 10.76,
        "mBase": 10.76,
        "h": 0.0,
        "type": "other",
        "name": "Blackwell 33 11 kV S Stn other"
      },
      {
        "bus": 1010,
        "pg": 3.465,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.6,
        "qmax": 3.6,
        "pmax": 9.0,
        "mBase": 9.0,
        "h": 2.5,
        "type": "chp",
        "name": "Somercotes 33 11 kV S Stn chp"
      },
      {
        "bus": 1013,
        "pg": 0.6839,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.908,
        "qmax": 3.908,
        "pmax": 9.77,
        "mBase": 9.77,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1015,
        "pg": 2.31,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 2.5,
        "type": "chp",
        "name": "Annesley (Kirkby) 11 kV S Stn chp"
      },
      {
        "bus": 1015,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Annesley (Kirkby) 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1013,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Blidworth 33 11 kV S Stn solar"
      },
      {
        "bus": 1013,
        "pg": 1.9635,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.04,
        "qmax": 2.04,
        "pmax": 5.1,
        "mBase": 5.1,
        "h": 2.5,
        "type": "chp",
        "name": "Calverton 33 11 kV S Stn chp"
      },
      {
        "bus": 1013,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Hucknall other"
      },
      {
        "bus": 1015,
        "pg": 1.155,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 2.5,
        "type": "chp",
        "name": "Huthwaite 33 11 kV S Stn chp"
      },
      {
        "bus": 1015,
        "pg": 1.1045999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.104,
        "qmax": 2.104,
        "pmax": 5.26,
        "mBase": 5.26,
        "h": 0.0,
        "type": "other",
        "name": "Huthwaite 33 11 kV S Stn other"
      },
      {
        "bus": 1015,
        "pg": 0.6719999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2800000000000002,
        "qmax": 1.2800000000000002,
        "pmax": 3.2,
        "mBase": 3.2,
        "h": 0.0,
        "type": "other",
        "name": "Sutton Junction 33 11 kV S Stn other"
      },
      {
        "bus": 1004,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1004,
        "pg": 0.9968,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.696000000000001,
        "qmax": 5.696000000000001,
        "pmax": 14.24,
        "mBase": 14.24,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1004,
        "pg": 1.9249999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 2.5,
        "type": "chp",
        "name": "Bolsover 11 kV S Stn chp"
      },
      {
        "bus": 1004,
        "pg": 0.32759999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8719999999999999,
        "qmax": 1.8719999999999999,
        "pmax": 4.68,
        "mBase": 4.68,
        "h": 0.0,
        "type": "solar",
        "name": "Bolsover 11 kV S Stn solar"
      },
      {
        "bus": 1004,
        "pg": 0.5319999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.04,
        "qmax": 3.04,
        "pmax": 7.6,
        "mBase": 7.6,
        "h": 0.0,
        "type": "solar",
        "name": "Danesmoor 33 11 kV S Stn solar"
      },
      {
        "bus": 1004,
        "pg": 0.5005000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.52,
        "qmax": 0.52,
        "pmax": 1.3,
        "mBase": 1.3,
        "h": 2.5,
        "type": "chp",
        "name": "Grassmoor 33 11 kV S Stn chp"
      },
      {
        "bus": 1004,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Grassmoor 33 11 kV S Stn solar"
      },
      {
        "bus": 1004,
        "pg": 0.2331,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44400000000000006,
        "qmax": 0.44400000000000006,
        "pmax": 1.11,
        "mBase": 1.11,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Sheepbridge 6 6 kV S Stn wind-onshore"
      },
      {
        "bus": 1004,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Sheepbridge 6 6 kV S Stn other"
      },
      {
        "bus": 1089,
        "pg": 2.2176,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.224,
        "qmax": 4.224,
        "pmax": 10.56,
        "mBase": 10.56,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1087,
        "pg": 3.7408,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -21.376,
        "qmax": 21.376,
        "pmax": 53.44,
        "mBase": 53.44,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1089,
        "pg": 2.5602500000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.66,
        "qmax": 2.66,
        "pmax": 6.65,
        "mBase": 6.65,
        "h": 2.5,
        "type": "chp",
        "name": "Bilsthorpe 33 11 kV S Stn chp"
      },
      {
        "bus": 1089,
        "pg": 0.6825,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.3,
        "qmax": 1.3,
        "pmax": 3.25,
        "mBase": 3.25,
        "h": 0.0,
        "type": "other",
        "name": "Bilsthorpe 33 11 kV S Stn other"
      },
      {
        "bus": 1089,
        "pg": 0.13999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "solar",
        "name": "Bilsthorpe 33 11 kV S Stn solar"
      },
      {
        "bus": 1089,
        "pg": 1.4629999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 2.5,
        "type": "chp",
        "name": "Crown Fm 33 11 kV S Stn chp"
      },
      {
        "bus": 1089,
        "pg": 1.5476999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9480000000000004,
        "qmax": 2.9480000000000004,
        "pmax": 7.37,
        "mBase": 7.37,
        "h": 0.0,
        "type": "other",
        "name": "Rufford 33 11 kV S Stn other"
      },
      {
        "bus": 1089,
        "pg": 0.27999999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "solar",
        "name": "Thoresby 33 11 kV S Stn solar"
      },
      {
        "bus": 1158,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Hindlow 33 11 kV S Stn other"
      },
      {
        "bus": 1265,
        "pg": 1.9949999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.8000000000000003,
        "qmax": 3.8000000000000003,
        "pmax": 9.5,
        "mBase": 9.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1265,
        "pg": 8.399999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.0,
        "qmax": 16.0,
        "pmax": 40.0,
        "mBase": 40.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1265,
        "pg": 0.26599999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1265,
        "pg": 1.0395,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 2.5,
        "type": "chp",
        "name": "Acreage Lane 33 11 kV S Stn chp"
      },
      {
        "bus": 1265,
        "pg": 3.4377,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.548000000000001,
        "qmax": 6.548000000000001,
        "pmax": 16.37,
        "mBase": 16.37,
        "h": 0.0,
        "type": "other",
        "name": "Acreage Lane 33 11 kV S Stn other"
      },
      {
        "bus": 1265,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Acreage Lane 33 11 kV S Stn solar"
      },
      {
        "bus": 1265,
        "pg": 0.9449999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "other",
        "name": "Mansfield 11 kV S Stn other"
      },
      {
        "bus": 1265,
        "pg": 0.26599999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 0.0,
        "type": "solar",
        "name": "Mansfield 11 kV S Stn solar"
      },
      {
        "bus": 1265,
        "pg": 1.1935000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2400000000000002,
        "qmax": 1.2400000000000002,
        "pmax": 3.1,
        "mBase": 3.1,
        "h": 2.5,
        "type": "chp",
        "name": "Skegby Lane 33 11 kV S Stn chp"
      },
      {
        "bus": 1265,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "other",
        "name": "Skegby Lane 33 11 kV S Stn other"
      },
      {
        "bus": 1004,
        "pg": 2.3205,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.420000000000001,
        "qmax": 4.420000000000001,
        "pmax": 11.05,
        "mBase": 11.05,
        "h": 0.0,
        "type": "other",
        "name": "Pinxton 11 kV S Stn other"
      },
      {
        "bus": 1004,
        "pg": 0.24569999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.404,
        "qmax": 1.404,
        "pmax": 3.51,
        "mBase": 3.51,
        "h": 0.0,
        "type": "solar",
        "name": "Pinxton 11 kV S Stn solar"
      },
      {
        "bus": 1385,
        "pg": 1.694,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.68,
        "qmax": 9.68,
        "pmax": 24.2,
        "mBase": 24.2,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1385,
        "pg": 2.6950000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 2.5,
        "type": "chp",
        "name": "Staveley 11 kV S Stn chp"
      },
      {
        "bus": 1385,
        "pg": 0.6194999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.1800000000000002,
        "qmax": 1.1800000000000002,
        "pmax": 2.95,
        "mBase": 2.95,
        "h": 0.0,
        "type": "other",
        "name": "Staveley 11 kV S Stn other"
      },
      {
        "bus": 1004,
        "pg": 3.36,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.4,
        "qmax": 6.4,
        "pmax": 16.0,
        "mBase": 16.0,
        "h": 0.0,
        "type": "other",
        "name": "Staveley Works 33 kV S Stn other"
      },
      {
        "bus": 1444,
        "pg": 0.9449999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1444,
        "pg": 0.2975,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7000000000000002,
        "qmax": 1.7000000000000002,
        "pmax": 4.25,
        "mBase": 4.25,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1444,
        "pg": 0.49349999999999994,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9400000000000001,
        "qmax": 0.9400000000000001,
        "pmax": 2.35,
        "mBase": 2.35,
        "h": 0.0,
        "type": "other",
        "name": "Craggs Lane 33 11 kV S Stn other"
      },
      {
        "bus": 1444,
        "pg": 0.7385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.220000000000001,
        "qmax": 4.220000000000001,
        "pmax": 10.55,
        "mBase": 10.55,
        "h": 0.0,
        "type": "solar",
        "name": "Craggs Lane 33 11 kV S Stn solar"
      },
      {
        "bus": 1385,
        "pg": 2.25225,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.34,
        "qmax": 2.34,
        "pmax": 5.85,
        "mBase": 5.85,
        "h": 2.5,
        "type": "chp",
        "name": "Halfway 33 11 kV S Stn chp"
      },
      {
        "bus": 1104,
        "pg": 3.493,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -19.96,
        "qmax": 19.96,
        "pmax": 49.9,
        "mBase": 49.9,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1113,
        "pg": 0.15889999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.908,
        "qmax": 0.908,
        "pmax": 2.27,
        "mBase": 2.27,
        "h": 0.0,
        "type": "solar",
        "name": "Ansty 33 11 kV S Stn solar"
      },
      {
        "bus": 1133,
        "pg": 8.179499999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -15.580000000000002,
        "qmax": 15.580000000000002,
        "pmax": 38.95,
        "mBase": 38.95,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1133,
        "pg": 1.1129999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.12,
        "qmax": 2.12,
        "pmax": 5.3,
        "mBase": 5.3,
        "h": 0.0,
        "type": "other",
        "name": "Braunston Road 33 11 kV S Stn other"
      },
      {
        "bus": 1133,
        "pg": 1.4384999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.74,
        "qmax": 2.74,
        "pmax": 6.85,
        "mBase": 6.85,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Crick 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1133,
        "pg": 0.735,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "other",
        "name": "Crick 33 11 kV S Stn other"
      },
      {
        "bus": 1133,
        "pg": 0.8085000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8400000000000001,
        "qmax": 0.8400000000000001,
        "pmax": 2.1,
        "mBase": 2.1,
        "h": 2.5,
        "type": "chp",
        "name": "Welton 33 11 kV S Stn chp"
      },
      {
        "bus": 1133,
        "pg": 0.7507499999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.78,
        "qmax": 0.78,
        "pmax": 1.95,
        "mBase": 1.95,
        "h": 2.5,
        "type": "chp",
        "name": "West Haddon 33 11 kV S Stn chp"
      },
      {
        "bus": 1133,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "West Haddon 33 11 kV S Stn solar"
      },
      {
        "bus": 1205,
        "pg": 3.5363999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.736000000000001,
        "qmax": 6.736000000000001,
        "pmax": 16.84,
        "mBase": 16.84,
        "h": 0.0,
        "type": "other",
        "name": "Hinckley 11 kV S Stn other"
      },
      {
        "bus": 1205,
        "pg": 0.43400000000000005,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4800000000000004,
        "qmax": 2.4800000000000004,
        "pmax": 6.2,
        "mBase": 6.2,
        "h": 0.0,
        "type": "solar",
        "name": "Middlefield 33 11 kV S Stn solar"
      },
      {
        "bus": 1314,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "Nuneaton 11 kV S Stn other"
      },
      {
        "bus": 1314,
        "pg": 1.1164999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.16,
        "qmax": 1.16,
        "pmax": 2.9,
        "mBase": 2.9,
        "h": 2.5,
        "type": "chp",
        "name": "Whittleford 33 11 kV S Stn chp"
      },
      {
        "bus": 1323,
        "pg": 6.341999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.08,
        "qmax": 12.08,
        "pmax": 30.2,
        "mBase": 30.2,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1323,
        "pg": 2.66,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -15.200000000000001,
        "qmax": 15.200000000000001,
        "pmax": 38.0,
        "mBase": 38.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1205,
        "pg": 0.5775,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 2.5,
        "type": "chp",
        "name": "Sapcote 33 11 kV S Stn chp"
      },
      {
        "bus": 1341,
        "pg": 3.619,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.7600000000000002,
        "qmax": 3.7600000000000002,
        "pmax": 9.4,
        "mBase": 9.4,
        "h": 2.5,
        "type": "chp",
        "name": "Rugby 11 kV S Stn chp"
      },
      {
        "bus": 1341,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Rugby 11 kV S Stn chp"
      },
      {
        "bus": 1341,
        "pg": 2.5199999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.800000000000001,
        "qmax": 4.800000000000001,
        "pmax": 12.0,
        "mBase": 12.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1341,
        "pg": 2.3842000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.624000000000002,
        "qmax": 13.624000000000002,
        "pmax": 34.06,
        "mBase": 34.06,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1341,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "other",
        "name": "Lawford 33 11 kV S Stn other"
      },
      {
        "bus": 1341,
        "pg": 0.3927,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.244,
        "qmax": 2.244,
        "pmax": 5.61,
        "mBase": 5.61,
        "h": 0.0,
        "type": "solar",
        "name": "Lawford 33 11 kV S Stn solar"
      },
      {
        "bus": 1323,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Rugby Gateway other"
      },
      {
        "bus": 1440,
        "pg": 2.73,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.2,
        "qmax": 5.2,
        "pmax": 13.0,
        "mBase": 13.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1440,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Dillotford Ave 33 11 kV S Stn chp"
      },
      {
        "bus": 1440,
        "pg": 0.3927,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7480000000000001,
        "qmax": 0.7480000000000001,
        "pmax": 1.87,
        "mBase": 1.87,
        "h": 0.0,
        "type": "other",
        "name": "Ryton 33 11 kV S Stn other"
      },
      {
        "bus": 1440,
        "pg": 2.31,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 2.5,
        "type": "chp",
        "name": "Whitley 11 kV S Stn chp"
      },
      {
        "bus": 1064,
        "pg": 2.1559999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.32,
        "qmax": 12.32,
        "pmax": 30.8,
        "mBase": 30.8,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1064,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.92,
        "qmax": 1.92,
        "pmax": 4.8,
        "mBase": 4.8,
        "h": 0.0,
        "type": "solar",
        "name": "Trent Alloys 33 11 solar"
      },
      {
        "bus": 1064,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Woodville 33/11 kV solar"
      },
      {
        "bus": 1060,
        "pg": 7.29575,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.58,
        "qmax": 7.58,
        "pmax": 18.95,
        "mBase": 18.95,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1060,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1060,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1060,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Barton Under Needwood 33 11 kV S Stn solar"
      },
      {
        "bus": 1060,
        "pg": 2.1986999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.188000000000001,
        "qmax": 4.188000000000001,
        "pmax": 10.47,
        "mBase": 10.47,
        "h": 0.0,
        "type": "other",
        "name": "Wellington St 33 11 kV S Stn other"
      },
      {
        "bus": 1164,
        "pg": 1.19,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.800000000000001,
        "qmax": 6.800000000000001,
        "pmax": 17.0,
        "mBase": 17.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1164,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.92,
        "qmax": 1.92,
        "pmax": 4.8,
        "mBase": 4.8,
        "h": 0.0,
        "type": "solar",
        "name": "Ashby 33 11 kV S Stn solar"
      },
      {
        "bus": 1164,
        "pg": 0.5005000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.52,
        "qmax": 0.52,
        "pmax": 1.3,
        "mBase": 1.3,
        "h": 2.5,
        "type": "chp",
        "name": "Gresley 11 kV S Stn chp"
      },
      {
        "bus": 1164,
        "pg": 1.5959999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.04,
        "qmax": 3.04,
        "pmax": 7.6,
        "mBase": 7.6,
        "h": 0.0,
        "type": "other",
        "name": "Gresley 11 kV S Stn other"
      },
      {
        "bus": 1164,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "Gresley 11 kV S Stn solar"
      },
      {
        "bus": 1164,
        "pg": 1.9249999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 2.5,
        "type": "chp",
        "name": "Moira 33 11 kV S Stn chp"
      },
      {
        "bus": 1164,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Moira 33 11 kV S Stn solar"
      },
      {
        "bus": 1164,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Willesley 33 11 kV S Stn solar"
      },
      {
        "bus": 1031,
        "pg": 5.390000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.6000000000000005,
        "qmax": 5.6000000000000005,
        "pmax": 14.0,
        "mBase": 14.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1031,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1031,
        "pg": 1.3293,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.532,
        "qmax": 2.532,
        "pmax": 6.33,
        "mBase": 6.33,
        "h": 0.0,
        "type": "other",
        "name": "Bletchley 11 kV S Stn other"
      },
      {
        "bus": 1031,
        "pg": 0.21839999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.41600000000000004,
        "qmax": 0.41600000000000004,
        "pmax": 1.04,
        "mBase": 1.04,
        "h": 0.0,
        "type": "other",
        "name": "Fen Farm 33 11 kV S Stn other"
      },
      {
        "bus": 1031,
        "pg": 1.05875,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.1,
        "qmax": 1.1,
        "pmax": 2.75,
        "mBase": 2.75,
        "h": 2.5,
        "type": "chp",
        "name": "Fox Milne 33 11 kV S Stn chp"
      },
      {
        "bus": 1031,
        "pg": 1.6670500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7320000000000002,
        "qmax": 1.7320000000000002,
        "pmax": 4.33,
        "mBase": 4.33,
        "h": 2.5,
        "type": "chp",
        "name": "Newton Road 33 11 kV S Stn chp"
      },
      {
        "bus": 1031,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "other",
        "name": "Secklow Gate 33 11 kV S Stn other"
      },
      {
        "bus": 1031,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 0.0,
        "type": "other",
        "name": "Victoria Road 33 11 kV S Stn other"
      },
      {
        "bus": 1056,
        "pg": 1.7850000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.200000000000001,
        "qmax": 10.200000000000001,
        "pmax": 25.5,
        "mBase": 25.5,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1056,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Brackley 11 kV other"
      },
      {
        "bus": 1056,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Brackley 11 kV solar"
      },
      {
        "bus": 1056,
        "pg": 0.22400000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2800000000000002,
        "qmax": 1.2800000000000002,
        "pmax": 3.2,
        "mBase": 3.2,
        "h": 0.0,
        "type": "solar",
        "name": "Thenford 33 11 kV S Stn solar"
      },
      {
        "bus": 1133,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "other",
        "name": "Woodford Halse 33 11 kV S Stn other"
      },
      {
        "bus": 1050,
        "pg": 2.94,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.6000000000000005,
        "qmax": 5.6000000000000005,
        "pmax": 14.0,
        "mBase": 14.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1050,
        "pg": 0.8400000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.800000000000001,
        "qmax": 4.800000000000001,
        "pmax": 12.0,
        "mBase": 12.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1031,
        "pg": 1.2599999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 0.0,
        "type": "other",
        "name": "Childs Way 33 11 kV S Stn other"
      },
      {
        "bus": 1050,
        "pg": 0.2856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "solar",
        "name": "Newport Pagnell 33 11 kV S Stn solar"
      },
      {
        "bus": 1050,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Wolverton 33 11 kV S Stn other"
      },
      {
        "bus": 1154,
        "pg": 10.472,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.88,
        "qmax": 10.88,
        "pmax": 27.2,
        "mBase": 27.2,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1398,
        "pg": 5.7749999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.0,
        "qmax": 6.0,
        "pmax": 15.0,
        "mBase": 15.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1398,
        "pg": 2.5199999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.800000000000001,
        "qmax": 4.800000000000001,
        "pmax": 12.0,
        "mBase": 12.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1398,
        "pg": 3.2865,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.78,
        "qmax": 18.78,
        "pmax": 46.95,
        "mBase": 46.95,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1389,
        "pg": 16.779,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -31.960000000000004,
        "qmax": 31.960000000000004,
        "pmax": 79.9,
        "mBase": 79.9,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1070,
        "pg": 10.479,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -19.96,
        "qmax": 19.96,
        "pmax": 49.9,
        "mBase": 49.9,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1108,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1108,
        "pg": 1.6534,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.448,
        "qmax": 9.448,
        "pmax": 23.62,
        "mBase": 23.62,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1108,
        "pg": 0.48510000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.7720000000000002,
        "qmax": 2.7720000000000002,
        "pmax": 6.93,
        "mBase": 6.93,
        "h": 0.0,
        "type": "solar",
        "name": "Coalville 11 kV S Stn solar"
      },
      {
        "bus": 1108,
        "pg": 0.9624999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 2.5,
        "type": "chp",
        "name": "Desford 33 11 kV S Stn chp"
      },
      {
        "bus": 1108,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Desford 33 11 kV S Stn solar"
      },
      {
        "bus": 1108,
        "pg": 0.308,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7600000000000002,
        "qmax": 1.7600000000000002,
        "pmax": 4.4,
        "mBase": 4.4,
        "h": 0.0,
        "type": "solar",
        "name": "Nailstone 33 11 kV S Stn solar"
      },
      {
        "bus": 1108,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Osbaston 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1108,
        "pg": 0.42350000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 2.5,
        "type": "chp",
        "name": "Worthington 33 11 kV S Stn chp"
      },
      {
        "bus": 1108,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Worthington 33 11 kV S Stn solar"
      },
      {
        "bus": 1234,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "other",
        "name": "Highfields 33 11 kV S Stn other"
      },
      {
        "bus": 1234,
        "pg": 0.147,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8400000000000001,
        "qmax": 0.8400000000000001,
        "pmax": 2.1,
        "mBase": 2.1,
        "h": 0.0,
        "type": "solar",
        "name": "Thurnby 33 11 kV S Stn solar"
      },
      {
        "bus": 1238,
        "pg": 0.616,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 2.5,
        "type": "chp",
        "name": "Lero 33 6 6 kV S Stn chp"
      },
      {
        "bus": 1450,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Wigston 11 kV S Stn solar"
      },
      {
        "bus": 1450,
        "pg": 1.3282500000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.3800000000000001,
        "qmax": 1.3800000000000001,
        "pmax": 3.45,
        "mBase": 3.45,
        "h": 2.5,
        "type": "chp",
        "name": "Alliance And Leicester 33 11 kV S Stn chp"
      },
      {
        "bus": 1450,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Whetstone 33 11 kV S Stn other"
      },
      {
        "bus": 1000,
        "pg": 85.46999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -162.8,
        "qmax": 162.8,
        "pmax": 407.0,
        "mBase": 407.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1093,
        "pg": 1.6940000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7600000000000002,
        "qmax": 1.7600000000000002,
        "pmax": 4.4,
        "mBase": 4.4,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1093,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Corby No2 11 kV S Stn other"
      },
      {
        "bus": 1214,
        "pg": 0.5775,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 2.5,
        "type": "chp",
        "name": "Irthlingborough 33/11 chp"
      },
      {
        "bus": 1212,
        "pg": 16.0188,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -30.512,
        "qmax": 30.512,
        "pmax": 76.28,
        "mBase": 76.28,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1214,
        "pg": 2.8,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.0,
        "qmax": 16.0,
        "pmax": 40.0,
        "mBase": 40.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1214,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Thrapston 33 11 kV S Stn solar"
      },
      {
        "bus": 1220,
        "pg": 3.381,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.440000000000001,
        "qmax": 6.440000000000001,
        "pmax": 16.1,
        "mBase": 16.1,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1220,
        "pg": 1.26,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.2,
        "qmax": 7.2,
        "pmax": 18.0,
        "mBase": 18.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1214,
        "pg": 0.5775,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 2.5,
        "type": "chp",
        "name": "Burton Latimer 33 11 kV S Stn chp"
      },
      {
        "bus": 1220,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Desborough 33 11 kV S Stn solar"
      },
      {
        "bus": 1220,
        "pg": 0.5775,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 2.5,
        "type": "chp",
        "name": "Field Street 33 11 kV S Stn chp"
      },
      {
        "bus": 1220,
        "pg": 0.42350000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 2.5,
        "type": "chp",
        "name": "Hayfield chp"
      },
      {
        "bus": 1224,
        "pg": 2.5829999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.920000000000001,
        "qmax": 4.920000000000001,
        "pmax": 12.3,
        "mBase": 12.3,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1224,
        "pg": 0.27299999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.56,
        "qmax": 1.56,
        "pmax": 3.9,
        "mBase": 3.9,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1269,
        "pg": 0.7,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "solar",
        "name": "Holwell 33 11 kV S Stn solar"
      },
      {
        "bus": 1274,
        "pg": 1.6064999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.0600000000000005,
        "qmax": 3.0600000000000005,
        "pmax": 7.65,
        "mBase": 7.65,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1274,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.0,
        "qmax": 6.0,
        "pmax": 15.0,
        "mBase": 15.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1274,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Roade 33 11 kV S Stn solar"
      },
      {
        "bus": 1289,
        "pg": 2.0811,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.892000000000001,
        "qmax": 11.892000000000001,
        "pmax": 29.73,
        "mBase": 29.73,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1289,
        "pg": 1.54,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 2.5,
        "type": "chp",
        "name": "Northampton East 11 kV S Stn chp"
      },
      {
        "bus": 1274,
        "pg": 0.2744,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.568,
        "qmax": 1.568,
        "pmax": 3.92,
        "mBase": 3.92,
        "h": 0.0,
        "type": "solar",
        "name": "Banbury Lane 33 11 kV S Stn solar"
      },
      {
        "bus": 1220,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Chapel Brampton 33 11 kV S Stn chp"
      },
      {
        "bus": 1220,
        "pg": 0.42839999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8160000000000001,
        "qmax": 0.8160000000000001,
        "pmax": 2.04,
        "mBase": 2.04,
        "h": 0.0,
        "type": "other",
        "name": "Chapel Brampton 33 11 kV S Stn other"
      },
      {
        "bus": 1320,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Empingham 33 11 kV S Stn other"
      },
      {
        "bus": 1320,
        "pg": 0.22749999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.3,
        "qmax": 1.3,
        "pmax": 3.25,
        "mBase": 3.25,
        "h": 0.0,
        "type": "solar",
        "name": "Uppingham 33 11 kV S Stn solar"
      },
      {
        "bus": 1434,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.0,
        "qmax": 6.0,
        "pmax": 15.0,
        "mBase": 15.0,
        "h": 0.0,
        "type": "solar",
        "name": "Wellingborough 132/11 kV (Reserve) solar"
      },
      {
        "bus": 1434,
        "pg": 1.8899999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.6,
        "qmax": 3.6,
        "pmax": 9.0,
        "mBase": 9.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1434,
        "pg": 3.22,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.400000000000002,
        "qmax": 18.400000000000002,
        "pmax": 46.0,
        "mBase": 46.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1434,
        "pg": 9.625,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.0,
        "qmax": 10.0,
        "pmax": 25.0,
        "mBase": 25.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1434,
        "pg": 0.5354999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.02,
        "qmax": 1.02,
        "pmax": 2.55,
        "mBase": 2.55,
        "h": 0.0,
        "type": "other",
        "name": "Cannon Street 33 11 kV S Stn other"
      },
      {
        "bus": 1434,
        "pg": 1.09725,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.1400000000000001,
        "qmax": 1.1400000000000001,
        "pmax": 2.85,
        "mBase": 2.85,
        "h": 2.5,
        "type": "chp",
        "name": "Sharnbrook 33 11 kV S Stn chp"
      },
      {
        "bus": 1257,
        "pg": 0.48929999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.932,
        "qmax": 0.932,
        "pmax": 2.33,
        "mBase": 2.33,
        "h": 0.0,
        "type": "other",
        "name": "Loughborough 11 kV S Stn other"
      },
      {
        "bus": 1257,
        "pg": 0.3318,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6320000000000001,
        "qmax": 0.6320000000000001,
        "pmax": 1.58,
        "mBase": 1.58,
        "h": 0.0,
        "type": "other",
        "name": "Loughborough 11 kV S Stn other"
      },
      {
        "bus": 1257,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.0,
        "qmax": 12.0,
        "pmax": 30.0,
        "mBase": 30.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1257,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Shepshed 33 11 kV S Stn solar"
      },
      {
        "bus": 1308,
        "pg": 8.769599999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.704,
        "qmax": 16.704,
        "pmax": 41.76,
        "mBase": 41.76,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1308,
        "pg": 5.313000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.5200000000000005,
        "qmax": 5.5200000000000005,
        "pmax": 13.8,
        "mBase": 13.8,
        "h": 2.5,
        "type": "chp",
        "name": "Boots 33 11 kV S Stn chp"
      },
      {
        "bus": 1308,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Cotgrave 33 11 kV S Stn chp"
      },
      {
        "bus": 1308,
        "pg": 0.6888,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.936,
        "qmax": 3.936,
        "pmax": 9.84,
        "mBase": 9.84,
        "h": 0.0,
        "type": "solar",
        "name": "Cotgrave 33 11 kV S Stn solar"
      },
      {
        "bus": 1308,
        "pg": 1.7009999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.24,
        "qmax": 3.24,
        "pmax": 8.1,
        "mBase": 8.1,
        "h": 0.0,
        "type": "other",
        "name": "Lenton 33 11 kV S Stn other"
      },
      {
        "bus": 1407,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Chilwell 33 11 kV S Stn other"
      },
      {
        "bus": 1464,
        "pg": 7.2764999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.86,
        "qmax": 13.86,
        "pmax": 34.65,
        "mBase": 34.65,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1464,
        "pg": 2.0965,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.98,
        "qmax": 11.98,
        "pmax": 29.95,
        "mBase": 29.95,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1464,
        "pg": 2.6950000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1464,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Mountsorrel 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1464,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "other",
        "name": "Syston 33 11 kV S Stn other"
      },
      {
        "bus": 1464,
        "pg": 0.1197,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.684,
        "qmax": 0.684,
        "pmax": 1.71,
        "mBase": 1.71,
        "h": 0.0,
        "type": "solar",
        "name": "Willoughby 11 kV S Stn solar"
      },
      {
        "bus": 1076,
        "pg": 2.31,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1074,
        "pg": 4.6277,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -26.444000000000003,
        "qmax": 26.444000000000003,
        "pmax": 66.11,
        "mBase": 66.11,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1076,
        "pg": 2.44475,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.54,
        "qmax": 2.54,
        "pmax": 6.35,
        "mBase": 6.35,
        "h": 2.5,
        "type": "chp",
        "name": "Bevercotes 33 11 kV S Stn chp"
      },
      {
        "bus": 1076,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Hallcroft Rd 33 11 kV S Stn chp"
      },
      {
        "bus": 1076,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Misson 33 11 kV S Stn solar"
      },
      {
        "bus": 1076,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Ordsall Rd 33 11 kV S Stn solar"
      },
      {
        "bus": 1076,
        "pg": 0.3003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7160000000000002,
        "qmax": 1.7160000000000002,
        "pmax": 4.29,
        "mBase": 4.29,
        "h": 0.0,
        "type": "solar",
        "name": "Tuxford 33 11 kV S Stn solar"
      },
      {
        "bus": 1193,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1193,
        "pg": 2.436,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.92,
        "qmax": 13.92,
        "pmax": 34.8,
        "mBase": 34.8,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1193,
        "pg": 1.5476999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9480000000000004,
        "qmax": 2.9480000000000004,
        "pmax": 7.37,
        "mBase": 7.37,
        "h": 0.0,
        "type": "other",
        "name": "Hawton 11 kV S Stn other"
      },
      {
        "bus": 1193,
        "pg": 0.714,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.36,
        "qmax": 1.36,
        "pmax": 3.4,
        "mBase": 3.4,
        "h": 0.0,
        "type": "other",
        "name": "Newark Junction 33 11 kV S Stn other"
      },
      {
        "bus": 1293,
        "pg": 3.36,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.4,
        "qmax": 6.4,
        "pmax": 16.0,
        "mBase": 16.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1293,
        "pg": 1.393,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.96,
        "qmax": 7.96,
        "pmax": 19.9,
        "mBase": 19.9,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1293,
        "pg": 0.9239999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.96,
        "qmax": 0.96,
        "pmax": 2.4,
        "mBase": 2.4,
        "h": 2.5,
        "type": "chp",
        "name": "Arnold 33 11 kV S Stn chp"
      },
      {
        "bus": 1293,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Colwick 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1293,
        "pg": 2.793,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.32,
        "qmax": 5.32,
        "pmax": 13.3,
        "mBase": 13.3,
        "h": 0.0,
        "type": "other",
        "name": "Colwick 33 11 kV S Stn other"
      },
      {
        "bus": 1293,
        "pg": 0.6509999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2400000000000002,
        "qmax": 1.2400000000000002,
        "pmax": 3.1,
        "mBase": 3.1,
        "h": 0.0,
        "type": "other",
        "name": "Gedling 33 11 kV S Stn other"
      },
      {
        "bus": 1293,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.92,
        "qmax": 1.92,
        "pmax": 4.8,
        "mBase": 4.8,
        "h": 0.0,
        "type": "solar",
        "name": "Gedling 33 11 kV S Stn solar"
      },
      {
        "bus": 1034,
        "pg": 17.325000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.0,
        "qmax": 18.0,
        "pmax": 45.0,
        "mBase": 45.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1034,
        "pg": 2.8,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.0,
        "qmax": 16.0,
        "pmax": 40.0,
        "mBase": 40.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1038,
        "pg": 4.62,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.800000000000001,
        "qmax": 4.800000000000001,
        "pmax": 12.0,
        "mBase": 12.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1038,
        "pg": 5.46,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.4,
        "qmax": 10.4,
        "pmax": 26.0,
        "mBase": 26.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1038,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1038,
        "pg": 1.4083999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.048,
        "qmax": 8.048,
        "pmax": 20.12,
        "mBase": 20.12,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1038,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Kirton 33 11 kV S Stn other"
      },
      {
        "bus": 1038,
        "pg": 0.189,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 0.0,
        "type": "solar",
        "name": "Kirton 33 11 kV S Stn solar"
      },
      {
        "bus": 1038,
        "pg": 0.51975,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.54,
        "qmax": 0.54,
        "pmax": 1.35,
        "mBase": 1.35,
        "h": 2.5,
        "type": "chp",
        "name": "Marsh Lane 33 11 kV S Stn chp"
      },
      {
        "bus": 1038,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "other",
        "name": "Marsh Lane 33 11 kV S Stn other"
      },
      {
        "bus": 1038,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.0,
        "qmax": 3.0,
        "pmax": 7.5,
        "mBase": 7.5,
        "h": 0.0,
        "type": "solar",
        "name": "Marsh Lane 33 11 kV S Stn solar"
      },
      {
        "bus": 1038,
        "pg": 1.2599999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 0.0,
        "type": "other",
        "name": "Mount Bridge Boston 33 11 kV S Stn other"
      },
      {
        "bus": 1038,
        "pg": 0.08399999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "solar",
        "name": "Sleaford Road Boston 33 11 kV S Stn solar"
      },
      {
        "bus": 1038,
        "pg": 1.6170000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6800000000000002,
        "qmax": 1.6800000000000002,
        "pmax": 4.2,
        "mBase": 4.2,
        "h": 2.5,
        "type": "chp",
        "name": "Stickney 33 11 kV S Stn chp"
      },
      {
        "bus": 1038,
        "pg": 0.3325,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9000000000000001,
        "qmax": 1.9000000000000001,
        "pmax": 4.75,
        "mBase": 4.75,
        "h": 0.0,
        "type": "solar",
        "name": "Stickney 33 11 kV S Stn solar"
      },
      {
        "bus": 1347,
        "pg": 1.3475000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 2.5,
        "type": "chp",
        "name": "Wrangle 33 11 kV S Stn chp"
      },
      {
        "bus": 1041,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Tunnel Bank Bourne 33 11 kV S Stn solar"
      },
      {
        "bus": 1358,
        "pg": 2.94,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.6000000000000005,
        "qmax": 5.6000000000000005,
        "pmax": 14.0,
        "mBase": 14.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1358,
        "pg": 0.7,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1034,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Long Sutton 33 11 kV S Stn other"
      },
      {
        "bus": 1034,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Long Sutton 33 11 kV S Stn solar"
      },
      {
        "bus": 1034,
        "pg": 6.867,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.080000000000002,
        "qmax": 13.080000000000002,
        "pmax": 32.7,
        "mBase": 32.7,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1034,
        "pg": 3.7799999999999994,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.2,
        "qmax": 7.2,
        "pmax": 18.0,
        "mBase": 18.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1034,
        "pg": 0.294,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6800000000000002,
        "qmax": 1.6800000000000002,
        "pmax": 4.2,
        "mBase": 4.2,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1034,
        "pg": 10.479,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -19.96,
        "qmax": 19.96,
        "pmax": 49.9,
        "mBase": 49.9,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1034,
        "pg": 1.4909999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.84,
        "qmax": 2.84,
        "pmax": 7.1,
        "mBase": 7.1,
        "h": 0.0,
        "type": "other",
        "name": "Lincoln No 2 11 kV S Stn other"
      },
      {
        "bus": 1034,
        "pg": 4.55,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -26.0,
        "qmax": 26.0,
        "pmax": 65.0,
        "mBase": 65.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1034,
        "pg": 5.0435,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.24,
        "qmax": 5.24,
        "pmax": 13.1,
        "mBase": 13.1,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1245,
        "pg": 1.176,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.2399999999999998,
        "qmax": 2.2399999999999998,
        "pmax": 5.6,
        "mBase": 5.6,
        "h": 0.0,
        "type": "other",
        "name": "Doddington Park 33 11 kV S Stn other"
      },
      {
        "bus": 1245,
        "pg": 0.9624999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 2.5,
        "type": "chp",
        "name": "Fiskerton 33 11 kV S Stn chp"
      },
      {
        "bus": 1353,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Metheringham 33 11 kV S Stn chp"
      },
      {
        "bus": 1353,
        "pg": 0.2772,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.528,
        "qmax": 0.528,
        "pmax": 1.32,
        "mBase": 1.32,
        "h": 0.0,
        "type": "other",
        "name": "Metheringham 33 11 kV S Stn other"
      },
      {
        "bus": 1245,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "North Hykeham 33 11 kV S Stn chp"
      },
      {
        "bus": 1245,
        "pg": 0.24569999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.404,
        "qmax": 1.404,
        "pmax": 3.51,
        "mBase": 3.51,
        "h": 0.0,
        "type": "solar",
        "name": "Wragby 33 11 kV S Stn solar"
      },
      {
        "bus": 1034,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1470,
        "pg": 2.2112999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.212,
        "qmax": 4.212,
        "pmax": 10.53,
        "mBase": 10.53,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1470,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "other",
        "name": "Kilton Rd 33 11 kV S Stn other"
      },
      {
        "bus": 1470,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Manton 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1470,
        "pg": 1.47,
        "qg": 0.0,
