        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Worksop West 33 11 kV S Stn other"
      },
      {
        "bus": 1012,
        "pg": 65.1,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -124.0,
        "qmax": 124.0,
        "pmax": 310.0,
        "mBase": 310.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1137,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Chaddesden 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1145,
        "pg": 2.9232,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.5680000000000005,
        "qmax": 5.5680000000000005,
        "pmax": 13.92,
        "mBase": 13.92,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1145,
        "pg": 6.079149999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.316,
        "qmax": 6.316,
        "pmax": 15.79,
        "mBase": 15.79,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1199,
        "pg": 3.1108000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.232,
        "qmax": 3.232,
        "pmax": 8.08,
        "mBase": 8.08,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1199,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Heanor 11 kV S Stn other"
      },
      {
        "bus": 1199,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Ripley 33 11 kV S Stn other"
      },
      {
        "bus": 1199,
        "pg": 0.5459999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Watnall 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1012,
        "pg": 8.843099999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.844,
        "qmax": 16.844,
        "pmax": 42.11,
        "mBase": 42.11,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1368,
        "pg": 0.091,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.52,
        "qmax": 0.52,
        "pmax": 1.3,
        "mBase": 1.3,
        "h": 0.0,
        "type": "solar",
        "name": "Castle Donington 33 11 kV S Stn solar"
      },
      {
        "bus": 1368,
        "pg": 0.2366,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.352,
        "qmax": 1.352,
        "pmax": 3.38,
        "mBase": 3.38,
        "h": 0.0,
        "type": "solar",
        "name": "Trent Lane 33 11 kV S Stn solar"
      },
      {
        "bus": 1381,
        "pg": 2.94,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.6000000000000005,
        "qmax": 5.6000000000000005,
        "pmax": 14.0,
        "mBase": 14.0,
        "h": 0.0,
        "type": "other",
        "name": "Ilkeston 33 11 kV S Stn other"
      },
      {
        "bus": 1417,
        "pg": 1.0436999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.988,
        "qmax": 1.988,
        "pmax": 4.97,
        "mBase": 4.97,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1417,
        "pg": 0.8617,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.924,
        "qmax": 4.924,
        "pmax": 12.31,
        "mBase": 12.31,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1417,
        "pg": 0.2744,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.568,
        "qmax": 1.568,
        "pmax": 3.92,
        "mBase": 3.92,
        "h": 0.0,
        "type": "solar",
        "name": "Church St 33 11 kV S Stn solar"
      },
      {
        "bus": 1417,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "Marchington 33 11 kV S Stn other"
      },
      {
        "bus": 1417,
        "pg": 0.3927,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.244,
        "qmax": 2.244,
        "pmax": 5.61,
        "mBase": 5.61,
        "h": 0.0,
        "type": "solar",
        "name": "Marchington 33 11 kV S Stn solar"
      },
      {
        "bus": 1417,
        "pg": 0.2905,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6600000000000001,
        "qmax": 1.6600000000000001,
        "pmax": 4.15,
        "mBase": 4.15,
        "h": 0.0,
        "type": "solar",
        "name": "Rocester 33 11 kV S Stn solar"
      },
      {
        "bus": 1460,
        "pg": 0.3213,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.836,
        "qmax": 1.836,
        "pmax": 4.59,
        "mBase": 4.59,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1460,
        "pg": 0.175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "solar",
        "name": "Ashbourne 33 11 kV S Stn solar"
      },
      {
        "bus": 1460,
        "pg": 2.6669999999999994,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.08,
        "qmax": 5.08,
        "pmax": 12.7,
        "mBase": 12.7,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Hopton 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 1460,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Longcliffe 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 2315,
        "pg": 7.219799999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.752000000000002,
        "qmax": 13.752000000000002,
        "pmax": 34.38,
        "mBase": 34.38,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2315,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2315,
        "pg": 2.8392,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.224,
        "qmax": 16.224,
        "pmax": 40.56,
        "mBase": 40.56,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2141,
        "pg": 0.27299999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.52,
        "qmax": 0.52,
        "pmax": 1.3,
        "mBase": 1.3,
        "h": 0.0,
        "type": "other",
        "name": "Bodenham 66 11 kV S Stn other"
      },
      {
        "bus": 2141,
        "pg": 0.315,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "solar",
        "name": "Bodenham 66 11 kV S Stn solar"
      },
      {
        "bus": 2141,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "Dymock 66 11 kV S Stn other"
      },
      {
        "bus": 2315,
        "pg": 1.6170000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6800000000000002,
        "qmax": 1.6800000000000002,
        "pmax": 4.2,
        "mBase": 4.2,
        "h": 2.5,
        "type": "chp",
        "name": "Hereford South 66 11 kV S Stn chp"
      },
      {
        "bus": 2315,
        "pg": 0.7476,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4240000000000002,
        "qmax": 1.4240000000000002,
        "pmax": 3.56,
        "mBase": 3.56,
        "h": 0.0,
        "type": "other",
        "name": "Hereford South 66 11 kV S Stn other"
      },
      {
        "bus": 2315,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Hereford South 66 11 kV S Stn solar"
      },
      {
        "bus": 2141,
        "pg": 0.588,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.3600000000000003,
        "qmax": 3.3600000000000003,
        "pmax": 8.4,
        "mBase": 8.4,
        "h": 0.0,
        "type": "solar",
        "name": "Newent 66 11 kV S Stn solar"
      },
      {
        "bus": 2141,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Woofferton 66 11 kV S Stn chp"
      },
      {
        "bus": 2403,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2403,
        "pg": 0.6139,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.508,
        "qmax": 3.508,
        "pmax": 8.77,
        "mBase": 8.77,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2403,
        "pg": 0.42350000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 2.5,
        "type": "chp",
        "name": "Ludlow 132/66/33/11 kV chp"
      },
      {
        "bus": 2403,
        "pg": 0.2884,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6480000000000001,
        "qmax": 1.6480000000000001,
        "pmax": 4.12,
        "mBase": 4.12,
        "h": 0.0,
        "type": "solar",
        "name": "Ludlow 132/66/33/11 kV solar"
      },
      {
        "bus": 2141,
        "pg": 0.3115,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7800000000000002,
        "qmax": 1.7800000000000002,
        "pmax": 4.45,
        "mBase": 4.45,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2141,
        "pg": 5.25,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.0,
        "qmax": 10.0,
        "pmax": 25.0,
        "mBase": 25.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2550,
        "pg": 0.504,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.96,
        "qmax": 0.96,
        "pmax": 2.4,
        "mBase": 2.4,
        "h": 0.0,
        "type": "other",
        "name": "Kinver 33 11 kV S Stn other"
      },
      {
        "bus": 2550,
        "pg": 1.68,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2,
        "qmax": 3.2,
        "pmax": 8.0,
        "mBase": 8.0,
        "h": 0.0,
        "type": "other",
        "name": "Quatt 33 11 kV S Stn other"
      },
      {
        "bus": 2141,
        "pg": 1.0010000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 2.5,
        "type": "chp",
        "name": "Stourport 132/66/33/11 kV chp"
      },
      {
        "bus": 2141,
        "pg": 0.3549,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.676,
        "qmax": 0.676,
        "pmax": 1.69,
        "mBase": 1.69,
        "h": 0.0,
        "type": "other",
        "name": "Stourport 132/66/33/11 kV other"
      },
      {
        "bus": 2141,
        "pg": 0.09659999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5519999999999999,
        "qmax": 0.5519999999999999,
        "pmax": 1.38,
        "mBase": 1.38,
        "h": 0.0,
        "type": "solar",
        "name": "Upton Warren 132/66/11 kV solar"
      },
      {
        "bus": 2141,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "Worcester 132/11 kV solar"
      },
      {
        "bus": 2197,
        "pg": 0.2856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "solar",
        "name": "Albrighton 33 11 kV S Stn solar"
      },
      {
        "bus": 2197,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Four Ashes 33 11 kV S Stn wind-onshore"
      },
      {
        "bus": 2132,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2132,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 0.0,
        "type": "other",
        "name": "Ladywood 132/11 kV other"
      },
      {
        "bus": 2132,
        "pg": 1.6555,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.72,
        "qmax": 1.72,
        "pmax": 4.3,
        "mBase": 4.3,
        "h": 2.5,
        "type": "chp",
        "name": "Rushall 132/11 kV chp"
      },
      {
        "bus": 2522,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Smethwick 132/11 kV other"
      },
      {
        "bus": 2597,
        "pg": 9.072,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -17.28,
        "qmax": 17.28,
        "pmax": 43.2,
        "mBase": 43.2,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2630,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Winson Green 132/11 kV other"
      },
      {
        "bus": 2154,
        "pg": 13.649999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -26.0,
        "qmax": 26.0,
        "pmax": 65.0,
        "mBase": 65.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2158,
        "pg": 6.16,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.4,
        "qmax": 6.4,
        "pmax": 16.0,
        "mBase": 16.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2158,
        "pg": 2.31,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 2.5,
        "type": "chp",
        "name": "Boothen 132/33/11 kV chp"
      },
      {
        "bus": 2158,
        "pg": 0.3129,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.596,
        "qmax": 0.596,
        "pmax": 1.49,
        "mBase": 1.49,
        "h": 0.0,
        "type": "other",
        "name": "Boothen 132/33/11 kV other"
      },
      {
        "bus": 2297,
        "pg": 1.0877999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.072,
        "qmax": 2.072,
        "pmax": 5.18,
        "mBase": 5.18,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2297,
        "pg": 0.9247000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.284000000000001,
        "qmax": 5.284000000000001,
        "pmax": 13.21,
        "mBase": 13.21,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2398,
        "pg": 1.1935000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2400000000000002,
        "qmax": 1.2400000000000002,
        "pmax": 3.1,
        "mBase": 3.1,
        "h": 2.5,
        "type": "chp",
        "name": "Longton 132/33/11 kV chp"
      },
      {
        "bus": 2423,
        "pg": 0.22469999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.42800000000000005,
        "qmax": 0.42800000000000005,
        "pmax": 1.07,
        "mBase": 1.07,
        "h": 0.0,
        "type": "other",
        "name": "Cotes Heath 33 11 kV S Stn other"
      },
      {
        "bus": 2423,
        "pg": 1.0395,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 2.5,
        "type": "chp",
        "name": "Eccleshall Primary 33 11 kV S Stn chp"
      },
      {
        "bus": 2423,
        "pg": 0.5389999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 2.5,
        "type": "chp",
        "name": "Gnosall 33 11 kV S Stn chp"
      },
      {
        "bus": 2423,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Meaford C 132/33/11 kV chp"
      },
      {
        "bus": 2446,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2446,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Newcastle 132/11 kV chp"
      },
      {
        "bus": 2446,
        "pg": 2.0747999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.9520000000000004,
        "qmax": 3.9520000000000004,
        "pmax": 9.88,
        "mBase": 9.88,
        "h": 0.0,
        "type": "other",
        "name": "Newcastle 132/11 kV other"
      },
      {
        "bus": 2614,
        "pg": 5.1408,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.792000000000002,
        "qmax": 9.792000000000002,
        "pmax": 24.48,
        "mBase": 24.48,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2614,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Goldenhill Bank 33 11 kV S Stn other"
      },
      {
        "bus": 2614,
        "pg": 1.68,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2,
        "qmax": 3.2,
        "pmax": 8.0,
        "mBase": 8.0,
        "h": 0.0,
        "type": "other",
        "name": "Knypersley 33 11 kV S Stn other"
      },
      {
        "bus": 2614,
        "pg": 0.2961,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.564,
        "qmax": 0.564,
        "pmax": 1.41,
        "mBase": 1.41,
        "h": 0.0,
        "type": "other",
        "name": "Leek 33 11 kV S Stn other"
      },
      {
        "bus": 2141,
        "pg": 10.395,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.8,
        "qmax": 10.8,
        "pmax": 27.0,
        "mBase": 27.0,
        "h": 2.5,
        "type": "chp",
        "name": "Redditch North 66 11 kV S Stn chp"
      },
      {
        "bus": 2256,
        "pg": 2.0300000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.600000000000001,
        "qmax": 11.600000000000001,
        "pmax": 29.0,
        "mBase": 29.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2256,
        "pg": 0.5459999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 0.0,
        "type": "other",
        "name": "Alveston 33 11 kV S Stn other"
      },
      {
        "bus": 2490,
        "pg": 3.1702999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.116,
        "qmax": 18.116,
        "pmax": 45.29,
        "mBase": 45.29,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2490,
        "pg": 8.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.8,
        "qmax": 8.8,
        "pmax": 22.0,
        "mBase": 22.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2490,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Dursley 33 11 kV S Stn solar"
      },
      {
        "bus": 2352,
        "pg": 0.49559999999999993,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.944,
        "qmax": 0.944,
        "pmax": 2.36,
        "mBase": 2.36,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2352,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.0,
        "qmax": 12.0,
        "pmax": 30.0,
        "mBase": 30.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2352,
        "pg": 0.8567999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "other",
        "name": "Halesfield 33 11 kV S Stn other"
      },
      {
        "bus": 2352,
        "pg": 1.155,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 2.5,
        "type": "chp",
        "name": "Madeley 33 11 kV S Stn chp"
      },
      {
        "bus": 2352,
        "pg": 1.3937000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4480000000000002,
        "qmax": 1.4480000000000002,
        "pmax": 3.62,
        "mBase": 3.62,
        "h": 2.5,
        "type": "chp",
        "name": "Star Aluminium 33 11 kV S Stn chp"
      },
      {
        "bus": 2352,
        "pg": 0.40425000000000005,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.42000000000000004,
        "qmax": 0.42000000000000004,
        "pmax": 1.05,
        "mBase": 1.05,
        "h": 2.5,
        "type": "chp",
        "name": "Hortonwood 132 11 kV S Stn chp"
      },
      {
        "bus": 2352,
        "pg": 0.27999999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "solar",
        "name": "Hortonwood 132 11 kV S Stn solar"
      },
      {
        "bus": 2358,
        "pg": 0.665,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.8000000000000003,
        "qmax": 3.8000000000000003,
        "pmax": 9.5,
        "mBase": 9.5,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2358,
        "pg": 0.357,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.04,
        "qmax": 2.04,
        "pmax": 5.1,
        "mBase": 5.1,
        "h": 0.0,
        "type": "solar",
        "name": "Donnington 33 11 kV S Stn solar"
      },
      {
        "bus": 2358,
        "pg": 0.5967500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6200000000000001,
        "qmax": 0.6200000000000001,
        "pmax": 1.55,
        "mBase": 1.55,
        "h": 2.5,
        "type": "chp",
        "name": "Newport 33 11 kV S Stn chp"
      },
      {
        "bus": 2358,
        "pg": 0.5582499999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.58,
        "qmax": 0.58,
        "pmax": 1.45,
        "mBase": 1.45,
        "h": 2.5,
        "type": "chp",
        "name": "Snedshill 33 11 kV S Stn chp"
      },
      {
        "bus": 2358,
        "pg": 0.7686000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4640000000000002,
        "qmax": 1.4640000000000002,
        "pmax": 3.66,
        "mBase": 3.66,
        "h": 0.0,
        "type": "other",
        "name": "Snedshill 33 11 kV S Stn other"
      },
      {
        "bus": 2358,
        "pg": 0.07909999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.45199999999999996,
        "qmax": 0.45199999999999996,
        "pmax": 1.13,
        "mBase": 1.13,
        "h": 0.0,
        "type": "solar",
        "name": "Snedshill 33 11 kV S Stn solar"
      },
      {
        "bus": 2126,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2126,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Halesowen 132/11 kV other"
      },
      {
        "bus": 2113,
        "pg": 3.33025,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.4600000000000004,
        "qmax": 3.4600000000000004,
        "pmax": 8.65,
        "mBase": 8.65,
        "h": 2.5,
        "type": "chp",
        "name": "Elmdon 132/11 kV chp"
      },
      {
        "bus": 2113,
        "pg": 0.714,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.36,
        "qmax": 1.36,
        "pmax": 3.4,
        "mBase": 3.4,
        "h": 0.0,
        "type": "other",
        "name": "Elmdon 132/11 kV other"
      },
      {
        "bus": 2113,
        "pg": 0.357,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.68,
        "qmax": 0.68,
        "pmax": 1.7,
        "mBase": 1.7,
        "h": 0.0,
        "type": "other",
        "name": "Hams Hall South 132/11 kV other"
      },
      {
        "bus": 2113,
        "pg": 0.16099999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9199999999999999,
        "qmax": 0.9199999999999999,
        "pmax": 2.3,
        "mBase": 2.3,
        "h": 0.0,
        "type": "solar",
        "name": "Hams Hall South 132/11 kV solar"
      },
      {
        "bus": 2113,
        "pg": 0.735,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "other",
        "name": "Solihull 132/11 kV other"
      },
      {
        "bus": 2113,
        "pg": 0.3045,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.58,
        "qmax": 0.58,
        "pmax": 1.45,
        "mBase": 1.45,
        "h": 0.0,
        "type": "other",
        "name": "Sutton Coldfield 132/11 kV other"
      },
      {
        "bus": 2451,
        "pg": 8.085,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.4,
        "qmax": 8.4,
        "pmax": 21.0,
        "mBase": 21.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2451,
        "pg": 4.2924,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.176,
        "qmax": 8.176,
        "pmax": 20.44,
        "mBase": 20.44,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2451,
        "pg": 1.4629999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 2.5,
        "type": "chp",
        "name": "Ocker Hill B 132/33/11 kV chp"
      },
      {
        "bus": 2137,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "other",
        "name": "Birchfield Lane 132/11 kV other"
      },
      {
        "bus": 2137,
        "pg": 2.2469999999999994,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.28,
        "qmax": 4.28,
        "pmax": 10.7,
        "mBase": 10.7,
        "h": 0.0,
        "type": "other",
        "name": "Oldbury B 11 kV other"
      },
      {
        "bus": 2137,
        "pg": 13.475,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -14.0,
        "qmax": 14.0,
        "pmax": 35.0,
        "mBase": 35.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2266,
        "pg": 4.787999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.120000000000001,
        "qmax": 9.120000000000001,
        "pmax": 22.8,
        "mBase": 22.8,
        "h": 0.0,
        "type": "other",
        "name": "Coseley 132/11 kV other"
      },
      {
        "bus": 2266,
        "pg": 0.7738499999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8039999999999999,
        "qmax": 0.8039999999999999,
        "pmax": 2.01,
        "mBase": 2.01,
        "h": 2.5,
        "type": "chp",
        "name": "Dudley 132/11 kV chp"
      },
      {
        "bus": 2266,
        "pg": 0.4095,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.78,
        "qmax": 0.78,
        "pmax": 1.95,
        "mBase": 1.95,
        "h": 0.0,
        "type": "other",
        "name": "Dudley 132/11 kV other"
      },
      {
        "bus": 2266,
        "pg": 2.849,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9600000000000004,
        "qmax": 2.9600000000000004,
        "pmax": 7.4,
        "mBase": 7.4,
        "h": 2.5,
        "type": "chp",
        "name": "Dudley 132/11 kV chp"
      },
      {
        "bus": 2329,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2329,
        "pg": 1.7709999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8399999999999999,
        "qmax": 1.8399999999999999,
        "pmax": 4.6,
        "mBase": 4.6,
        "h": 2.5,
        "type": "chp",
        "name": "Hinksford 132/33/11 kV chp"
      },
      {
        "bus": 2266,
        "pg": 0.39899999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.76,
        "qmax": 0.76,
        "pmax": 1.9,
        "mBase": 1.9,
        "h": 0.0,
        "type": "other",
        "name": "Lye 11 kV other"
      },
      {
        "bus": 2206,
        "pg": 1.75,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.0,
        "qmax": 10.0,
        "pmax": 25.0,
        "mBase": 25.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2222,
        "pg": 12.969599999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -24.704,
        "qmax": 24.704,
        "pmax": 61.76,
        "mBase": 61.76,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2224,
        "pg": 0.0371,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.42400000000000004,
        "qmax": 0.42400000000000004,
        "pmax": 1.06,
        "mBase": 1.06,
        "h": 4.0,
        "type": "ocgt",
        "name": "Commercial Rd 33 11 kV S Stn ocgt"
      },
      {
        "bus": 2224,
        "pg": 0.6737500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7000000000000001,
        "qmax": 0.7000000000000001,
        "pmax": 1.75,
        "mBase": 1.75,
        "h": 2.5,
        "type": "chp",
        "name": "Commercial Rd 33 11 kV S Stn chp"
      },
      {
        "bus": 2224,
        "pg": 1.4364,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.736,
        "qmax": 2.736,
        "pmax": 6.84,
        "mBase": 6.84,
        "h": 0.0,
        "type": "other",
        "name": "Commercial Rd 33 11 kV S Stn other"
      },
      {
        "bus": 2224,
        "pg": 0.35069999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.668,
        "qmax": 0.668,
        "pmax": 1.67,
        "mBase": 1.67,
        "h": 0.0,
        "type": "other",
        "name": "Rotol 33 11 kV S Stn other"
      },
      {
        "bus": 2224,
        "pg": 1.9249999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 2.5,
        "type": "chp",
        "name": "Tuffley 33 11 kV S Stn chp"
      },
      {
        "bus": 2246,
        "pg": 0.26949999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.54,
        "qmax": 1.54,
        "pmax": 3.85,
        "mBase": 3.85,
        "h": 0.0,
        "type": "solar",
        "name": "Alderton 66 11 kV S Stn solar"
      },
      {
        "bus": 2246,
        "pg": 1.0395,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 2.5,
        "type": "chp",
        "name": "Bishops Cleeve 66 11 kV S Stn chp"
      },
      {
        "bus": 2246,
        "pg": 0.6950999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.324,
        "qmax": 1.324,
        "pmax": 3.31,
        "mBase": 3.31,
        "h": 0.0,
        "type": "other",
        "name": "Bishops Cleeve 66 11 kV S Stn other"
      },
      {
        "bus": 2246,
        "pg": 0.315,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "solar",
        "name": "Bishops Cleeve 66 11 kV S Stn solar"
      },
      {
        "bus": 2408,
        "pg": 0.7,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2408,
        "pg": 0.378,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.16,
        "qmax": 2.16,
        "pmax": 5.4,
        "mBase": 5.4,
        "h": 0.0,
        "type": "solar",
        "name": "Bixhead 33 11 kV S Stn solar"
      },
      {
        "bus": 2408,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Elton 33 11 kV S Stn solar"
      },
      {
        "bus": 2408,
        "pg": 0.287,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.64,
        "qmax": 1.64,
        "pmax": 4.1,
        "mBase": 4.1,
        "h": 0.0,
        "type": "solar",
        "name": "Mead La  33 11 kV S Stn solar"
      },
      {
        "bus": 2408,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Stowfield 33 11 kV S Stn solar"
      },
      {
        "bus": 2206,
        "pg": 0.0756,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.43200000000000005,
        "qmax": 0.43200000000000005,
        "pmax": 1.08,
        "mBase": 1.08,
        "h": 0.0,
        "type": "solar",
        "name": "Tewkesbury Grid 132/11 kV solar"
      },
      {
        "bus": 2109,
        "pg": 5.5825000000000005,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.800000000000001,
        "qmax": 5.800000000000001,
        "pmax": 14.5,
        "mBase": 14.5,
        "h": 2.5,
        "type": "chp",
        "name": "Cannock 132/11 kV chp"
      },
      {
        "bus": 2109,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "other",
        "name": "Lichfield 132/11 kV other"
      },
      {
        "bus": 2109,
        "pg": 0.13999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "solar",
        "name": "Lichfield 132/11 kV solar"
      },
      {
        "bus": 2509,
        "pg": 2.0369999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.88,
        "qmax": 3.88,
        "pmax": 9.7,
        "mBase": 9.7,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2509,
        "pg": 2.94,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.8,
        "qmax": 16.8,
        "pmax": 42.0,
        "mBase": 42.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2509,
        "pg": 0.5274500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.548,
        "qmax": 0.548,
        "pmax": 1.37,
        "mBase": 1.37,
        "h": 2.5,
        "type": "chp",
        "name": "Bayston 33 11 chp"
      },
      {
        "bus": 2358,
        "pg": 0.2646,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.504,
        "qmax": 0.504,
        "pmax": 1.26,
        "mBase": 1.26,
        "h": 0.0,
        "type": "other",
        "name": "Dothill 33 11 kV S Stn other"
      },
      {
        "bus": 2358,
        "pg": 0.2856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "solar",
        "name": "Dothill 33 11 kV S Stn solar"
      },
      {
        "bus": 2131,
        "pg": 2.856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.44,
        "qmax": 5.44,
        "pmax": 13.6,
        "mBase": 13.6,
        "h": 0.0,
        "type": "other",
        "name": "Willenhall 132/25/11 kV other"
      },
      {
        "bus": 2633,
        "pg": 3.5363999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.736000000000001,
        "qmax": 6.736000000000001,
        "pmax": 16.84,
        "mBase": 16.84,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2633,
        "pg": 3.36875,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.5,
        "qmax": 3.5,
        "pmax": 8.75,
        "mBase": 8.75,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2633,
        "pg": 1.1045999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.104,
        "qmax": 2.104,
        "pmax": 5.26,
        "mBase": 5.26,
        "h": 0.0,
        "type": "other",
        "name": "Wolverhampton 132/33/11 kV other"
      },
      {
        "bus": 2004,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2004,
        "pg": 0.9611000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.492000000000001,
        "qmax": 5.492000000000001,
        "pmax": 13.73,
        "mBase": 13.73,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2004,
        "pg": 1.3475000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 2.5,
        "type": "chp",
        "name": "Chudleigh Knighton chp"
      },
      {
        "bus": 2004,
        "pg": 0.5459999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 0.0,
        "type": "other",
        "name": "Chudleigh Knighton other"
      },
      {
        "bus": 2014,
        "pg": 8.10425,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.42,
        "qmax": 8.42,
        "pmax": 21.05,
        "mBase": 21.05,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2014,
        "pg": 0.7518,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.296,
        "qmax": 4.296,
        "pmax": 10.74,
        "mBase": 10.74,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2021,
        "pg": 0.8085000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8400000000000001,
        "qmax": 0.8400000000000001,
        "pmax": 2.1,
        "mBase": 2.1,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2021,
        "pg": 8.526,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.240000000000002,
        "qmax": 16.240000000000002,
        "pmax": 40.6,
        "mBase": 40.6,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2021,
        "pg": 0.1274,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7280000000000001,
        "qmax": 0.7280000000000001,
        "pmax": 1.82,
        "mBase": 1.82,
        "h": 0.0,
        "type": "solar",
        "name": "Longbridge solar"
      },
      {
        "bus": 2021,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Prince Rock other"
      },
      {
        "bus": 2017,
        "pg": 1.1864999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.78,
        "qmax": 6.78,
        "pmax": 16.95,
        "mBase": 16.95,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2017,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Ivybridge solar"
      },
      {
        "bus": 2017,
        "pg": 1.7209499999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.788,
        "qmax": 1.788,
        "pmax": 4.47,
        "mBase": 4.47,
        "h": 2.5,
        "type": "chp",
        "name": "Langage chp"
      },
      {
        "bus": 2017,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Langage solar"
      },
      {
        "bus": 2017,
        "pg": 2.0251,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.104,
        "qmax": 2.104,
        "pmax": 5.26,
        "mBase": 5.26,
        "h": 2.5,
        "type": "chp",
        "name": "Linketty Lane chp"
      },
      {
        "bus": 2017,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Linketty Lane other"
      },
      {
        "bus": 2017,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Torycombe chp"
      },
      {
        "bus": 2017,
        "pg": 1.2285,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.34,
        "qmax": 2.34,
        "pmax": 5.85,
        "mBase": 5.85,
        "h": 0.0,
        "type": "other",
        "name": "Torycombe other"
      },
      {
        "bus": 2090,
        "pg": 8.0388,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.352,
        "qmax": 8.352,
        "pmax": 20.88,
        "mBase": 20.88,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2094,
        "pg": 2.8175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.1,
        "qmax": 16.1,
        "pmax": 40.25,
        "mBase": 40.25,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1896,
        "pg": 4.580099999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.724,
        "qmax": 8.724,
        "pmax": 21.81,
        "mBase": 21.81,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1896,
        "pg": 1.9439,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.108,
        "qmax": 11.108,
        "pmax": 27.77,
        "mBase": 27.77,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1896,
        "pg": 0.9355500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9720000000000001,
        "qmax": 0.9720000000000001,
        "pmax": 2.43,
        "mBase": 2.43,
        "h": 2.5,
        "type": "chp",
        "name": "Great Torrington chp"
      },
      {
        "bus": 1896,
        "pg": 0.294,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 0.0,
        "type": "other",
        "name": "Lynton other"
      },
      {
        "bus": 1896,
        "pg": 0.8295,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.58,
        "qmax": 1.58,
        "pmax": 3.95,
        "mBase": 3.95,
        "h": 0.0,
        "type": "other",
        "name": "Roundswell other"
      },
      {
        "bus": 1896,
        "pg": 0.175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "solar",
        "name": "Roundswell solar"
      },
      {
        "bus": 1951,
        "pg": 2.2428,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.816,
        "qmax": 12.816,
        "pmax": 32.04,
        "mBase": 32.04,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1951,
        "pg": 0.294,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6800000000000002,
        "qmax": 1.6800000000000002,
        "pmax": 4.2,
        "mBase": 4.2,
        "h": 0.0,
        "type": "solar",
        "name": "Fremington solar"
      },
      {
        "bus": 1951,
        "pg": 0.2891,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6520000000000001,
        "qmax": 1.6520000000000001,
        "pmax": 4.13,
        "mBase": 4.13,
        "h": 0.0,
        "type": "solar",
        "name": "Georgeham solar"
      },
      {
        "bus": 1951,
        "pg": 0.294,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 0.0,
        "type": "other",
        "name": "Ilfracombe other"
      },
      {
        "bus": 2008,
        "pg": 3.968999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.56,
        "qmax": 7.56,
        "pmax": 18.9,
        "mBase": 18.9,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2008,
        "pg": 0.5712,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2640000000000002,
        "qmax": 3.2640000000000002,
        "pmax": 8.16,
        "mBase": 8.16,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2029,
        "pg": 2.1986999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.188000000000001,
        "qmax": 4.188000000000001,
        "pmax": 10.47,
        "mBase": 10.47,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2029,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2028,
        "pg": 4.1363,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -23.636000000000003,
        "qmax": 23.636000000000003,
        "pmax": 59.09,
        "mBase": 59.09,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2029,
        "pg": 0.343,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9600000000000002,
        "qmax": 1.9600000000000002,
        "pmax": 4.9,
        "mBase": 4.9,
        "h": 0.0,
        "type": "solar",
        "name": "East Curry solar"
      },
      {
        "bus": 2029,
        "pg": 0.1575,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9,
        "qmax": 0.9,
        "pmax": 2.25,
        "mBase": 2.25,
        "h": 0.0,
        "type": "solar",
        "name": "Hatherleigh solar"
      },
      {
        "bus": 2029,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Holsworthy other"
      },
      {
        "bus": 2029,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Holsworthy solar"
      },
      {
        "bus": 2029,
        "pg": 0.6636,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2640000000000002,
        "qmax": 1.2640000000000002,
        "pmax": 3.16,
        "mBase": 3.16,
        "h": 0.0,
        "type": "other",
        "name": "Launceston other"
      },
      {
        "bus": 1986,
        "pg": 0.22049999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.42000000000000004,
        "qmax": 0.42000000000000004,
        "pmax": 1.05,
        "mBase": 1.05,
        "h": 0.0,
        "type": "other",
        "name": "Lifton other"
      },
      {
        "bus": 1986,
        "pg": 0.08399999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "solar",
        "name": "Lifton solar"
      },
      {
        "bus": 2029,
        "pg": 0.567,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Morwenstow wind-onshore"
      },
      {
        "bus": 2029,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Morwenstow solar"
      },
      {
        "bus": 2029,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Shebbear solar"
      },
      {
        "bus": 2029,
        "pg": 0.1295,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7400000000000001,
        "qmax": 0.7400000000000001,
        "pmax": 1.85,
        "mBase": 1.85,
        "h": 0.0,
        "type": "solar",
        "name": "Stratton solar"
      },
      {
        "bus": 2103,
        "pg": 3.5532,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -20.304000000000002,
        "qmax": 20.304000000000002,
        "pmax": 50.76,
        "mBase": 50.76,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2104,
        "pg": 1.0612,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.064,
        "qmax": 6.064,
        "pmax": 15.16,
        "mBase": 15.16,
        "h": 0.0,
        "type": "solar",
        "name": "Axminster solar"
      },
      {
        "bus": 2104,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Chard other"
      },
      {
        "bus": 2104,
        "pg": 0.49560000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8320000000000003,
        "qmax": 2.8320000000000003,
        "pmax": 7.08,
        "mBase": 7.08,
        "h": 0.0,
        "type": "solar",
        "name": "Chard solar"
      },
      {
        "bus": 2104,
        "pg": 1.5959999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.04,
        "qmax": 3.04,
        "pmax": 7.6,
        "mBase": 7.6,
        "h": 0.0,
        "type": "other",
        "name": "Crewkerne other"
      },
      {
        "bus": 2104,
        "pg": 0.25689999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.468,
        "qmax": 1.468,
        "pmax": 3.67,
        "mBase": 3.67,
        "h": 0.0,
        "type": "solar",
        "name": "Crewkerne solar"
      },
      {
        "bus": 2104,
        "pg": 0.20439999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.168,
        "qmax": 1.168,
        "pmax": 2.92,
        "mBase": 2.92,
        "h": 0.0,
        "type": "solar",
        "name": "Waterlake Primary solar"
      },
      {
        "bus": 1893,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Coker other"
      },
      {
        "bus": 1911,
        "pg": 4.137,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.88,
        "qmax": 7.88,
        "pmax": 19.7,
        "mBase": 19.7,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1911,
        "pg": 6.3455,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -36.260000000000005,
        "qmax": 36.260000000000005,
        "pmax": 90.65,
        "mBase": 90.65,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1911,
        "pg": 1.3475000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 2.5,
        "type": "chp",
        "name": "Bath Road Primary chp"
      },
      {
        "bus": 1911,
        "pg": 1.7954999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.4200000000000004,
        "qmax": 3.4200000000000004,
        "pmax": 8.55,
        "mBase": 8.55,
        "h": 0.0,
        "type": "other",
        "name": "Bath Road Primary other"
      },
      {
        "bus": 1911,
        "pg": 0.119,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.68,
        "qmax": 0.68,
        "pmax": 1.7,
        "mBase": 1.7,
        "h": 0.0,
        "type": "solar",
        "name": "Bath Road Primary solar"
      },
      {
        "bus": 1916,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Burnham solar"
      },
      {
        "bus": 1916,
        "pg": 1.5959999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.04,
        "qmax": 3.04,
        "pmax": 7.6,
        "mBase": 7.6,
        "h": 0.0,
        "type": "other",
        "name": "Colley Lane other"
      },
      {
        "bus": 1916,
        "pg": 2.98375,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.1,
        "qmax": 3.1,
        "pmax": 7.75,
        "mBase": 7.75,
        "h": 2.5,
        "type": "chp",
        "name": "Colley Lane chp"
      },
      {
        "bus": 1916,
        "pg": 0.567,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 0.0,
        "type": "other",
        "name": "Creech St Michael other"
      },
      {
        "bus": 1916,
        "pg": 0.15189999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.868,
        "qmax": 0.868,
        "pmax": 2.17,
        "mBase": 2.17,
        "h": 0.0,
        "type": "solar",
        "name": "Creech St Michael solar"
      },
      {
        "bus": 1893,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Martock chp"
      },
      {
        "bus": 1916,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "other",
        "name": "Nether Stowey other"
      },
      {
        "bus": 1916,
        "pg": 0.175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "solar",
        "name": "Watchfield solar"
      },
      {
        "bus": 2074,
        "pg": 0.7293999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.168,
        "qmax": 4.168,
        "pmax": 10.42,
        "mBase": 10.42,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2074,
        "pg": 0.6943999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.968,
        "qmax": 3.968,
        "pmax": 9.92,
        "mBase": 9.92,
        "h": 0.0,
        "type": "solar",
        "name": "Millfield solar"
      },
      {
        "bus": 2074,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Wedmore solar"
      },
      {
        "bus": 1936,
        "pg": 8.670899999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.516000000000002,
        "qmax": 16.516000000000002,
        "pmax": 41.29,
        "mBase": 41.29,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1936,
        "pg": 0.15680000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8960000000000001,
        "qmax": 0.8960000000000001,
        "pmax": 2.24,
        "mBase": 2.24,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1936,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Haven Road other"
      },
      {
        "bus": 1936,
        "pg": 0.077,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 0.0,
        "type": "solar",
        "name": "Lapford solar"
      },
      {
        "bus": 1936,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "other",
        "name": "Marsh Barton other"
      },
      {
        "bus": 1936,
        "pg": 1.9249999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 2.5,
        "type": "chp",
        "name": "Marsh Barton chp"
      },
      {
        "bus": 1936,
        "pg": 0.39899999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.76,
        "qmax": 0.76,
        "pmax": 1.9,
        "mBase": 1.9,
        "h": 0.0,
        "type": "other",
        "name": "Witheridge other"
      },
      {
        "bus": 1941,
        "pg": 1.6177,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.244,
        "qmax": 9.244,
        "pmax": 23.11,
        "mBase": 23.11,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1947,
        "pg": 1.3272,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.5280000000000005,
        "qmax": 2.5280000000000005,
        "pmax": 6.32,
        "mBase": 6.32,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1947,
        "pg": 0.6629,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.7880000000000003,
        "qmax": 3.7880000000000003,
        "pmax": 9.47,
        "mBase": 9.47,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2063,
        "pg": 0.952,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.44,
        "qmax": 5.44,
        "pmax": 13.6,
        "mBase": 13.6,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2063,
        "pg": 0.5732999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.092,
        "qmax": 1.092,
        "pmax": 2.73,
        "mBase": 2.73,
        "h": 0.0,
        "type": "other",
        "name": "Clyst Honiton other"
      },
      {
        "bus": 2063,
        "pg": 0.6299999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "other",
        "name": "Exeter Science Park other"
      },
      {
        "bus": 2063,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Hill Barton Primary chp"
      },
      {
        "bus": 2063,
        "pg": 1.05875,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.1,
        "qmax": 1.1,
        "pmax": 2.75,
        "mBase": 2.75,
        "h": 2.5,
        "type": "chp",
        "name": "Hill Barton Primary chp"
      },
      {
        "bus": 1941,
        "pg": 0.3325,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9000000000000001,
        "qmax": 1.9000000000000001,
        "pmax": 4.75,
        "mBase": 4.75,
        "h": 0.0,
        "type": "solar",
        "name": "Marsh Green solar"
      },
      {
        "bus": 2084,
        "pg": 1.2719,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.268000000000001,
        "qmax": 7.268000000000001,
        "pmax": 18.17,
        "mBase": 18.17,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2084,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Burlescombe solar"
      },
      {
        "bus": 2084,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Cullompton solar"
      },
      {
        "bus": 2084,
        "pg": 0.13999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "solar",
        "name": "Dunkeswell 33/11 kV solar"
      },
      {
        "bus": 2084,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Hemyock other"
      },
      {
        "bus": 2084,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Hemyock solar"
      },
      {
        "bus": 2084,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "Tiverton Junction other"
      },
      {
        "bus": 2084,
        "pg": 0.40599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.32,
        "qmax": 2.32,
        "pmax": 5.8,
        "mBase": 5.8,
        "h": 0.0,
        "type": "solar",
        "name": "Tiverton Junction solar"
      },
      {
        "bus": 2084,
        "pg": 0.189,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.08,
        "qmax": 1.08,
        "pmax": 2.7,
        "mBase": 2.7,
        "h": 0.0,
        "type": "solar",
        "name": "Tiverton Moorhayes solar"
      },
      {
        "bus": 1922,
        "pg": 1.26,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.2,
        "qmax": 7.2,
        "pmax": 18.0,
        "mBase": 18.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1922,
        "pg": 0.2352,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44800000000000006,
        "qmax": 0.44800000000000006,
        "pmax": 1.12,
        "mBase": 1.12,
        "h": 0.0,
        "type": "other",
        "name": "Camborne Carn Brea other"
      },
      {
        "bus": 1970,
        "pg": 5.067299999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.652000000000001,
        "qmax": 9.652000000000001,
        "pmax": 24.13,
        "mBase": 24.13,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1965,
        "pg": 5.4453000000000005,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -31.116000000000003,
        "qmax": 31.116000000000003,
        "pmax": 77.79,
        "mBase": 77.79,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1970,
        "pg": 1.5224999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9000000000000004,
        "qmax": 2.9000000000000004,
        "pmax": 7.25,
        "mBase": 7.25,
        "h": 0.0,
        "type": "other",
        "name": "Drinnick. other"
      },
      {
        "bus": 1970,
        "pg": 0.25129999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.436,
        "qmax": 1.436,
        "pmax": 3.59,
        "mBase": 3.59,
        "h": 0.0,
        "type": "solar",
        "name": "Drinnick. solar"
      },
      {
        "bus": 1970,
        "pg": 0.26249999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5,
        "qmax": 0.5,
        "pmax": 1.25,
        "mBase": 1.25,
        "h": 0.0,
        "type": "other",
        "name": "Fraddon other"
      },
      {
        "bus": 1970,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.0,
        "qmax": 3.0,
        "pmax": 7.5,
        "mBase": 7.5,
        "h": 0.0,
        "type": "solar",
        "name": "Fraddon solar"
      },
      {
        "bus": 2056,
        "pg": 0.315,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8,
        "qmax": 1.8,
        "pmax": 4.5,
        "mBase": 4.5,
        "h": 0.0,
        "type": "solar",
        "name": "Lostwithiel solar"
      },
      {
        "bus": 1970,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "other",
        "name": "Newquay Trevemper other"
      },
      {
        "bus": 1970,
        "pg": 0.119,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.68,
        "qmax": 0.68,
        "pmax": 1.7,
        "mBase": 1.7,
        "h": 0.0,
        "type": "solar",
        "name": "Newquay Trevemper solar"
      },
      {
        "bus": 1970,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "St Columb Major solar"
      },
      {
        "bus": 1970,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "St Mawgan solar"
      },
      {
        "bus": 1978,
        "pg": 6.3,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.0,
        "qmax": 12.0,
        "pmax": 30.0,
        "mBase": 30.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1978,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1978,
        "pg": 0.714,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.36,
        "qmax": 1.36,
        "pmax": 3.4,
        "mBase": 3.4,
        "h": 0.0,
        "type": "other",
        "name": "Hayle other"
      },
      {
        "bus": 1978,
        "pg": 0.6299999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "other",
        "name": "Isles Of Scilly other"
      },
      {
        "bus": 1978,
        "pg": 0.22469999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.42800000000000005,
        "qmax": 0.42800000000000005,
        "pmax": 1.07,
        "mBase": 1.07,
        "h": 0.0,
        "type": "other",
        "name": "St Ives other"
      },
      {
        "bus": 2037,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Wheal Reeth chp"
      },
      {
        "bus": 2037,
        "pg": 2.5199999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.800000000000001,
        "qmax": 4.800000000000001,
        "pmax": 12.0,
        "mBase": 12.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2037,
        "pg": 0.6615,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.26,
        "qmax": 1.26,
        "pmax": 3.15,
        "mBase": 3.15,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2037,
        "pg": 2.4072999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -13.756,
        "qmax": 13.756,
        "pmax": 34.39,
        "mBase": 34.39,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2037,
        "pg": 0.357,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.68,
        "qmax": 0.68,
        "pmax": 1.7,
        "mBase": 1.7,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Falmouth Bickland Hl wind-onshore"
      },
      {
        "bus": 2044,
        "pg": 0.7979999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2044,
        "pg": 1.337,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.640000000000001,
        "qmax": 7.640000000000001,
        "pmax": 19.1,
        "mBase": 19.1,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2044,
        "pg": 1.7849999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.4000000000000004,
        "qmax": 3.4000000000000004,
        "pmax": 8.5,
        "mBase": 8.5,
        "h": 0.0,
        "type": "other",
        "name": "Bugle other"
      },
      {
        "bus": 2044,
        "pg": 2.2049999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.2,
        "qmax": 4.2,
        "pmax": 10.5,
        "mBase": 10.5,
        "h": 0.0,
        "type": "other",
        "name": "Par Harbour other"
      },
      {
        "bus": 2076,
        "pg": 5.543999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -10.56,
        "qmax": 10.56,
        "pmax": 26.4,
        "mBase": 26.4,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2076,
        "pg": 1.7332000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.904000000000002,
        "qmax": 9.904000000000002,
        "pmax": 24.76,
        "mBase": 24.76,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2076,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Bodmin solar"
      },
      {
        "bus": 2076,
        "pg": 0.308,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7600000000000002,
        "qmax": 1.7600000000000002,
        "pmax": 4.4,
        "mBase": 4.4,
        "h": 0.0,
        "type": "solar",
        "name": "Callywith solar"
      },
      {
        "bus": 2076,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Polzeath solar"
      },
      {
        "bus": 2076,
        "pg": 0.2667,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.524,
        "qmax": 1.524,
        "pmax": 3.81,
        "mBase": 3.81,
        "h": 0.0,
        "type": "solar",
        "name": "St Tudy solar"
      },
      {
        "bus": 2076,
        "pg": 0.13999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "solar",
        "name": "Wadebridge solar"
      },
      {
        "bus": 2097,
        "pg": 1.4532,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.7680000000000002,
        "qmax": 2.7680000000000002,
        "pmax": 6.92,
        "mBase": 6.92,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2097,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 2097,
        "pg": 3.1304000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -17.888,
        "qmax": 17.888,
        "pmax": 44.72,
        "mBase": 44.72,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2097,
        "pg": 0.0924,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.528,
        "qmax": 0.528,
        "pmax": 1.32,
        "mBase": 1.32,
        "h": 0.0,
        "type": "solar",
        "name": "Twelveheads. solar"
      },
      {
        "bus": 1906,
        "pg": 1.4489999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.7600000000000002,
        "qmax": 2.7600000000000002,
        "pmax": 6.9,
        "mBase": 6.9,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1906,
        "pg": 10.5,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -20.0,
        "qmax": 20.0,
        "pmax": 50.0,
        "mBase": 50.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1907,
        "pg": 0.2716,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.552,
        "qmax": 1.552,
        "pmax": 3.88,
        "mBase": 3.88,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1907,
        "pg": 0.154,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8800000000000001,
        "qmax": 0.8800000000000001,
        "pmax": 2.2,
        "mBase": 2.2,
        "h": 0.0,
        "type": "solar",
        "name": "Almondsbury solar"
      },
      {
        "bus": 1958,
        "pg": 4.4205,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.42,
        "qmax": 8.42,
        "pmax": 21.05,
        "mBase": 21.05,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1958,
        "pg": 0.4466,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.46399999999999997,
        "qmax": 0.46399999999999997,
        "pmax": 1.16,
        "mBase": 1.16,
        "h": 2.5,
        "type": "chp",
        "name": "Bower Ashton chp"
      },
      {
        "bus": 1992,
        "pg": 3.315899999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.316,
        "qmax": 6.316,
        "pmax": 15.79,
        "mBase": 15.79,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1992,
        "pg": 1.2012,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.864000000000001,
        "qmax": 6.864000000000001,
        "pmax": 17.16,
        "mBase": 17.16,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1992,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "other",
        "name": "Clifton 33 11 kV S Stn other"
      },
      {
        "bus": 1992,
        "pg": 1.9151999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.6479999999999997,
        "qmax": 3.6479999999999997,
        "pmax": 9.12,
        "mBase": 9.12,
        "h": 0.0,
        "type": "other",
        "name": "Cotham Primary other"
      },
      {
        "bus": 1992,
        "pg": 0.46199999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8800000000000001,
        "qmax": 0.8800000000000001,
        "pmax": 2.2,
        "mBase": 2.2,
        "h": 0.0,
        "type": "other",
        "name": "Mangotsfield other"
      },
      {
        "bus": 1889,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1889,
        "pg": 6.499499999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -12.38,
        "qmax": 12.38,
        "pmax": 30.95,
        "mBase": 30.95,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1889,
        "pg": 15.0843,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -15.672,
        "qmax": 15.672,
        "pmax": 39.18,
        "mBase": 39.18,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2051,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "Western Approach solar"
      },
      {
        "bus": 1932,
        "pg": 8.6205,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.419999999999998,
        "qmax": 16.419999999999998,
        "pmax": 41.05,
        "mBase": 41.05,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1932,
        "pg": 0.49,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1932,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "Ernesettle B & S solar"
      },
      {
        "bus": 1932,
        "pg": 1.1549999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.2,
        "qmax": 2.2,
        "pmax": 5.5,
        "mBase": 5.5,
        "h": 0.0,
        "type": "other",
        "name": "Southway other"
      },
      {
        "bus": 1932,
        "pg": 0.609,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.16,
        "qmax": 1.16,
        "pmax": 2.9,
        "mBase": 2.9,
        "h": 0.0,
        "type": "other",
        "name": "Tavistock other"
      },
      {
        "bus": 1986,
        "pg": 1.9719,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.268,
        "qmax": 11.268,
        "pmax": 28.17,
        "mBase": 28.17,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2056,
        "pg": 1.9249999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 2055,
        "pg": 4.046,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -23.12,
        "qmax": 23.12,
        "pmax": 57.8,
        "mBase": 57.8,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1986,
        "pg": 0.3675,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.7000000000000001,
        "qmax": 0.7000000000000001,
        "pmax": 1.75,
        "mBase": 1.75,
        "h": 0.0,
        "type": "other",
        "name": "Callington other"
      },
      {
        "bus": 2056,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "other",
        "name": "Liskeard other"
      },
      {
        "bus": 1986,
        "pg": 0.09799999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 0.0,
        "type": "solar",
        "name": "Saltash Whity Cross solar"
      },
      {
        "bus": 1986,
        "pg": 0.5215000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9800000000000004,
        "qmax": 2.9800000000000004,
        "pmax": 7.45,
        "mBase": 7.45,
        "h": 0.0,
        "type": "solar",
        "name": "Torpoint Antony solar"
      },
      {
        "bus": 1898,
        "pg": 0.8547,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6280000000000001,
        "qmax": 1.6280000000000001,
        "pmax": 4.07,
        "mBase": 4.07,
        "h": 0.0,
        "type": "other",
        "name": "Combe Park other"
      },
      {
        "bus": 1898,
        "pg": 0.5698,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2560000000000002,
        "qmax": 3.2560000000000002,
        "pmax": 8.14,
        "mBase": 8.14,
        "h": 0.0,
        "type": "solar",
        "name": "Combe Park solar"
      },
      {
        "bus": 1926,
        "pg": 3.2102,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.344,
        "qmax": 18.344,
        "pmax": 45.86,
        "mBase": 45.86,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1926,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Axbridge other"
      },
      {
        "bus": 1926,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Congresbury wind-onshore"
      },
      {
        "bus": 1926,
        "pg": 0.24989999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.476,
        "qmax": 0.476,
        "pmax": 1.19,
        "mBase": 1.19,
        "h": 0.0,
        "type": "other",
        "name": "Congresbury other"
      },
      {
        "bus": 1926,
        "pg": 0.077,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 0.0,
        "type": "solar",
        "name": "Congresbury solar"
      },
      {
        "bus": 1926,
        "pg": 0.518,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.9600000000000004,
        "qmax": 2.9600000000000004,
        "pmax": 7.4,
        "mBase": 7.4,
        "h": 0.0,
        "type": "solar",
        "name": "Westwick solar"
      },
      {
        "bus": 2101,
        "pg": 0.8077999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.616,
        "qmax": 4.616,
        "pmax": 11.54,
        "mBase": 11.54,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2101,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "other",
        "name": "Bournville 132/11 kV other"
      },
      {
        "bus": 2101,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Weston Locking Rd chp"
      },
      {
        "bus": 1891,
        "pg": 7.699999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1891,
        "pg": 5.390000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.6000000000000005,
        "qmax": 5.6000000000000005,
        "pmax": 14.0,
        "mBase": 14.0,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1891,
        "pg": 0.84,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "other",
        "name": "Avonmouth other"
      },
      {
        "bus": 1891,
        "pg": 0.20579999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.176,
        "qmax": 1.176,
        "pmax": 2.94,
        "mBase": 2.94,
        "h": 0.0,
        "type": "solar",
        "name": "Avonmouth solar"
      },
      {
        "bus": 1891,
        "pg": 0.9659999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8399999999999999,
        "qmax": 1.8399999999999999,
        "pmax": 4.6,
        "mBase": 4.6,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Avonmouth Docks wind-onshore"
      },
      {
        "bus": 1891,
        "pg": 3.7569,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.156000000000001,
        "qmax": 7.156000000000001,
        "pmax": 17.89,
        "mBase": 17.89,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Kingsweston wind-onshore"
      },
      {
        "bus": 1891,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 0.0,
        "type": "other",
        "name": "Kingsweston other"
      },
      {
        "bus": 2026,
        "pg": 1.9211500000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9960000000000002,
        "qmax": 1.9960000000000002,
        "pmax": 4.99,
        "mBase": 4.99,
        "h": 2.5,
        "type": "chp",
        "name": "British Gas Hallen chp"
      },
      {
        "bus": 2026,
        "pg": 0.0875,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5,
        "qmax": 0.5,
        "pmax": 1.25,
        "mBase": 1.25,
        "h": 0.0,
        "type": "solar",
        "name": "Clevedon solar"
      },
      {
        "bus": 2026,
        "pg": 0.35419999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.024,
        "qmax": 2.024,
        "pmax": 5.06,
        "mBase": 5.06,
        "h": 0.0,
        "type": "solar",
        "name": "Easton-In-Gordano solar"
      },
      {
        "bus": 2026,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Royal Portbury Dock wind-onshore"
      },
      {
        "bus": 2034,
        "pg": 0.42,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 2033,
        "pg": 3.5091,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -20.052000000000003,
        "qmax": 20.052000000000003,
        "pmax": 50.13,
        "mBase": 50.13,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 2034,
        "pg": 1.2599999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 0.0,
        "type": "other",
        "name": "Midsomer Norton other"
      },
      {
        "bus": 2034,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Newbury solar"
      },
      {
        "bus": 2034,
        "pg": 1.47,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "other",
        "name": "Whatley Qu  Mells other"
      },
      {
        "bus": 1904,
        "pg": 0.40740000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.3280000000000003,
        "qmax": 2.3280000000000003,
        "pmax": 5.82,
        "mBase": 5.82,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1904,
        "pg": 1.8437999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.512,
        "qmax": 3.512,
        "pmax": 8.78,
        "mBase": 8.78,
        "h": 0.0,
        "type": "other",
        "name": "Alcombe other"
      },
      {
        "bus": 2079,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Staplegrove solar"
      },
      {
        "bus": 2079,
        "pg": 0.10500000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "solar",
        "name": "Trull solar"
      },
      {
        "bus": 2079,
        "pg": 0.5389999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.5599999999999999,
        "qmax": 0.5599999999999999,
        "pmax": 1.4,
        "mBase": 1.4,
        "h": 2.5,
        "type": "chp",
        "name": "Wellington Town chp"
      },
      {
        "bus": 1904,
        "pg": 0.31499999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 0.0,
        "type": "other",
        "name": "Wiveliscombe other"
      },
      {
        "bus": 1904,
        "pg": 0.21000000000000002,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "solar",
        "name": "Wiveliscombe solar"
      },
      {
        "bus": 1564,
        "pg": 0.3493,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9960000000000002,
        "qmax": 1.9960000000000002,
        "pmax": 4.99,
        "mBase": 4.99,
        "h": 0.0,
        "type": "solar",
        "name": "Highmead solar"
      },
      {
        "bus": 1608,
        "pg": 0.06999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "solar",
        "name": "Boverton solar"
      },
      {
        "bus": 1476,
        "pg": 14.175699999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -14.728000000000002,
        "qmax": 14.728000000000002,
        "pmax": 36.82,
        "mBase": 36.82,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1569,
        "pg": 0.9156,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.7440000000000002,
        "qmax": 1.7440000000000002,
        "pmax": 4.36,
        "mBase": 4.36,
        "h": 0.0,
        "type": "other",
        "name": "Heath Hospital other"
      },
      {
        "bus": 1569,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "St Mellons solar"
      },
      {
        "bus": 1476,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "Rover Way Primary other"
      },
      {
        "bus": 1476,
        "pg": 0.9827999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8719999999999999,
        "qmax": 1.8719999999999999,
        "pmax": 4.68,
        "mBase": 4.68,
        "h": 0.0,
        "type": "other",
        "name": "Rovery Way other"
      },
      {
        "bus": 1476,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Trowbridge Primary chp"
      },
      {
        "bus": 1476,
        "pg": 0.48299999999999993,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9199999999999999,
        "qmax": 0.9199999999999999,
        "pmax": 2.3,
        "mBase": 2.3,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Trowbridge Primary wind-onshore"
      },
      {
        "bus": 1630,
        "pg": 0.20719999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.184,
        "qmax": 1.184,
        "pmax": 2.96,
        "mBase": 2.96,
        "h": 0.0,
        "type": "solar",
        "name": "Fishguard solar"
      },
      {
        "bus": 1630,
        "pg": 0.077,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 0.0,
        "type": "solar",
        "name": "Penblewin solar"
      },
      {
        "bus": 1630,
        "pg": 0.1442,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8240000000000001,
        "qmax": 0.8240000000000001,
        "pmax": 2.06,
        "mBase": 2.06,
        "h": 0.0,
        "type": "solar",
        "name": "Tenby solar"
      },
      {
        "bus": 1488,
        "pg": 18.075750000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -18.78,
        "qmax": 18.78,
        "pmax": 46.95,
        "mBase": 46.95,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1547,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.0,
        "qmax": 6.0,
        "pmax": 15.0,
        "mBase": 15.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1547,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Litchard other"
      },
      {
        "bus": 1488,
        "pg": 6.083,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.32,
        "qmax": 6.32,
        "pmax": 15.8,
        "mBase": 15.8,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1488,
        "pg": 1.1045999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.104,
        "qmax": 2.104,
        "pmax": 5.26,
        "mBase": 5.26,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1488,
        "pg": 2.016,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.84,
        "qmax": 3.84,
        "pmax": 9.6,
        "mBase": 9.6,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1488,
        "pg": 0.26599999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.52,
        "qmax": 1.52,
        "pmax": 3.8,
        "mBase": 3.8,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1488,
        "pg": 10.827599999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -20.624000000000002,
        "qmax": 20.624000000000002,
        "pmax": 51.56,
        "mBase": 51.56,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1783,
        "pg": 0.48895000000000005,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.508,
        "qmax": 0.508,
        "pmax": 1.27,
        "mBase": 1.27,
        "h": 2.5,
        "type": "chp",
        "name": "Nottage chp"
      },
      {
        "bus": 1783,
        "pg": 0.10289999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.588,
        "qmax": 0.588,
        "pmax": 1.47,
        "mBase": 1.47,
        "h": 0.0,
        "type": "solar",
        "name": "Nottage solar"
      },
      {
        "bus": 1488,
        "pg": 0.35,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "solar",
        "name": "Pyle Primary solar"
      },
      {
        "bus": 1488,
        "pg": 0.27999999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "solar",
        "name": "Waterton Industrial Primary solar"
      },
      {
        "bus": 1524,
        "pg": 0.5775,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6000000000000001,
        "qmax": 0.6000000000000001,
        "pmax": 1.5,
        "mBase": 1.5,
        "h": 2.5,
        "type": "chp",
        "name": "Glasbury chp"
      },
      {
        "bus": 1612,
        "pg": 16.1658,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -30.792,
        "qmax": 30.792,
        "pmax": 76.98,
        "mBase": 76.98,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1615,
        "pg": 1.0010000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 2.5,
        "type": "chp",
        "name": "Ebbw Vale Primary chp"
      },
      {
        "bus": 1472,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Pengam Grid other"
      },
      {
        "bus": 1474,
        "pg": 37.653,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -71.72000000000001,
        "qmax": 71.72000000000001,
        "pmax": 179.3,
        "mBase": 179.3,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1474,
        "pg": 1.68,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2,
        "qmax": 3.2,
        "pmax": 8.0,
        "mBase": 8.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 5.9381,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -33.932,
        "qmax": 33.932,
        "pmax": 84.83,
        "mBase": 84.83,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1554,
        "pg": 1.7681999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.3680000000000003,
        "qmax": 3.3680000000000003,
        "pmax": 8.42,
        "mBase": 8.42,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1554,
        "pg": 8.769599999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.704,
        "qmax": 16.704,
        "pmax": 41.76,
        "mBase": 41.76,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1554,
        "pg": 0.6607999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.776,
        "qmax": 3.776,
        "pmax": 9.44,
        "mBase": 9.44,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1554,
        "pg": 0.4514999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.86,
        "qmax": 0.86,
        "pmax": 2.15,
        "mBase": 2.15,
        "h": 0.0,
        "type": "other",
        "name": "Victoria Road other"
      },
      {
        "bus": 1554,
        "pg": 0.48299999999999993,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9199999999999999,
        "qmax": 0.9199999999999999,
        "pmax": 2.3,
        "mBase": 2.3,
        "h": 0.0,
        "type": "other",
        "name": "Wern other"
      },
      {
        "bus": 1474,
        "pg": 2.268,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.32,
        "qmax": 4.32,
        "pmax": 10.8,
        "mBase": 10.8,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1474,
        "pg": 0.8609999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.64,
        "qmax": 1.64,
        "pmax": 4.1,
        "mBase": 4.1,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 0.6075999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.472,
        "qmax": 3.472,
        "pmax": 8.68,
        "mBase": 8.68,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1633,
        "pg": 8.843099999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.844,
        "qmax": 16.844,
        "pmax": 42.11,
        "mBase": 42.11,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 5.039999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.600000000000001,
        "qmax": 9.600000000000001,
        "pmax": 24.0,
        "mBase": 24.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1474,
        "pg": 5.2332,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.968000000000002,
        "qmax": 9.968000000000002,
        "pmax": 24.92,
        "mBase": 24.92,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 0.714,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.08,
        "qmax": 4.08,
        "pmax": 10.2,
        "mBase": 10.2,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1641,
        "pg": 0.42350000000000004,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 2.5,
        "type": "chp",
        "name": "Aberdare chp"
      },
      {
        "bus": 1641,
        "pg": 0.5459999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.04,
        "qmax": 1.04,
        "pmax": 2.6,
        "mBase": 2.6,
        "h": 0.0,
        "type": "other",
        "name": "Aberdare other"
      },
      {
        "bus": 1474,
        "pg": 0.49,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.8000000000000003,
        "qmax": 2.8000000000000003,
        "pmax": 7.0,
        "mBase": 7.0,
        "h": 0.0,
        "type": "solar",
        "name": "Hirwaun Primary solar"
      },
      {
        "bus": 1474,
        "pg": 0.294,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6800000000000002,
        "qmax": 1.6800000000000002,
        "pmax": 4.2,
        "mBase": 4.2,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1531,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "Tregaron other"
      },
      {
        "bus": 1474,
        "pg": 1.029,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9600000000000002,
        "qmax": 1.9600000000000002,
        "pmax": 4.9,
        "mBase": 4.9,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1474,
        "pg": 0.8771,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.0120000000000005,
        "qmax": 5.0120000000000005,
        "pmax": 12.53,
        "mBase": 12.53,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1531,
        "pg": 0.08399999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.48,
        "qmax": 0.48,
        "pmax": 1.2,
        "mBase": 1.2,
        "h": 0.0,
        "type": "solar",
        "name": "Blaenporth solar"
      },
      {
        "bus": 1531,
        "pg": 0.13999999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 0.0,
        "type": "solar",
        "name": "Bridell solar"
      },
      {
        "bus": 1531,
        "pg": 0.385,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 2.5,
        "type": "chp",
        "name": "Cardigan chp"
      },
      {
        "bus": 1474,
        "pg": 4.199999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.0,
        "qmax": 8.0,
        "pmax": 20.0,
        "mBase": 20.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 2.8021,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.012,
        "qmax": 16.012,
        "pmax": 40.03,
        "mBase": 40.03,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1823,
        "pg": 0.48299999999999993,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.9199999999999999,
        "qmax": 0.9199999999999999,
        "pmax": 2.3,
        "mBase": 2.3,
        "h": 0.0,
        "type": "other",
        "name": "Clase other"
      },
      {
        "bus": 1828,
        "pg": 0.2856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1828,
        "pg": 0.21,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.4,
        "qmax": 0.4,
        "pmax": 1.0,
        "mBase": 1.0,
        "h": 0.0,
        "type": "other",
        "name": "Sketty Park other"
      },
      {
        "bus": 1474,
        "pg": 9.189599999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -17.504,
        "qmax": 17.504,
        "pmax": 43.76,
        "mBase": 43.76,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1474,
        "pg": 0.5599999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.2,
        "qmax": 3.2,
        "pmax": 8.0,
        "mBase": 8.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1474,
        "pg": 1.309,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.36,
        "qmax": 1.36,
        "pmax": 3.4,
        "mBase": 3.4,
        "h": 2.5,
        "type": "chp",
        "name": "Tir John Primary chp"
      },
      {
        "bus": 1846,
        "pg": 1.9866,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -11.352,
        "qmax": 11.352,
        "pmax": 28.38,
        "mBase": 28.38,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1846,
        "pg": 0.077,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.44000000000000006,
        "qmax": 0.44000000000000006,
        "pmax": 1.1,
        "mBase": 1.1,
        "h": 0.0,
        "type": "solar",
        "name": "Maesarddafen solar"
      },
      {
        "bus": 1846,
        "pg": 2.0999999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.0,
        "qmax": 4.0,
        "pmax": 10.0,
        "mBase": 10.0,
        "h": 0.0,
        "type": "other",
        "name": "Westfa other"
      },
      {
        "bus": 1474,
        "pg": 0.9869999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.8800000000000001,
        "qmax": 1.8800000000000001,
        "pmax": 4.7,
        "mBase": 4.7,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1474,
        "pg": 2.0286,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.8640000000000003,
        "qmax": 3.8640000000000003,
        "pmax": 9.66,
        "mBase": 9.66,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1487,
        "pg": 5.039999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -9.600000000000001,
        "qmax": 9.600000000000001,
        "pmax": 24.0,
        "mBase": 24.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1602,
        "pg": 1.3272,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.5280000000000005,
        "qmax": 2.5280000000000005,
        "pmax": 6.32,
        "mBase": 6.32,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1602,
        "pg": 9.332399999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -17.776,
        "qmax": 17.776,
        "pmax": 44.44,
        "mBase": 44.44,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1602,
        "pg": 0.9856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.632000000000001,
        "qmax": 5.632000000000001,
        "pmax": 14.08,
        "mBase": 14.08,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1487,
        "pg": 1.9635,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.04,
        "qmax": 2.04,
        "pmax": 5.1,
        "mBase": 5.1,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1487,
        "pg": 0.33599999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.6400000000000001,
        "qmax": 0.6400000000000001,
        "pmax": 1.6,
        "mBase": 1.6,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Merthyr East Primary wind-onshore"
      },
      {
        "bus": 1487,
        "pg": 6.776000000000001,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.040000000000001,
        "qmax": 7.040000000000001,
        "pmax": 17.6,
        "mBase": 17.6,
        "h": 2.5,
        "type": "chp",
        "name": "- chp"
      },
      {
        "bus": 1487,
        "pg": 3.36,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.4,
        "qmax": 6.4,
        "pmax": 16.0,
        "mBase": 16.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1487,
        "pg": 0.2884,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6480000000000001,
        "qmax": 1.6480000000000001,
        "pmax": 4.12,
        "mBase": 4.12,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1712,
        "pg": 0.6299999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.2000000000000002,
        "qmax": 1.2000000000000002,
        "pmax": 3.0,
        "mBase": 3.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Lady Windsor wind-onshore"
      },
      {
        "bus": 1487,
        "pg": 3.5363999999999995,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -6.736000000000001,
        "qmax": 6.736000000000001,
        "pmax": 16.84,
        "mBase": 16.84,
        "h": 0.0,
        "type": "other",
        "name": "Pontyclun 132/11 kV other"
      },
      {
        "bus": 1487,
        "pg": 0.27999999999999997,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6,
        "qmax": 1.6,
        "pmax": 4.0,
        "mBase": 4.0,
        "h": 0.0,
        "type": "solar",
        "name": "Pontyclun 132/11 kV solar"
      },
      {
        "bus": 1487,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Talbot Green Primary wind-onshore"
      },
      {
        "bus": 1487,
        "pg": 8.4063,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -16.012,
        "qmax": 16.012,
        "pmax": 40.03,
        "mBase": 40.03,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "- wind-onshore"
      },
      {
        "bus": 1487,
        "pg": 4.409999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -8.4,
        "qmax": 8.4,
        "pmax": 21.0,
        "mBase": 21.0,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1487,
        "pg": 0.357,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.04,
        "qmax": 2.04,
        "pmax": 5.1,
        "mBase": 5.1,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1712,
        "pg": 0.175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "solar",
        "name": "Morlanga solar"
      },
      {
        "bus": 1487,
        "pg": 0.245,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "solar",
        "name": "Upper Boat Primary solar"
      },
      {
        "bus": 1712,
        "pg": 0.5249999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Wattstown wind-onshore"
      },
      {
        "bus": 1494,
        "pg": 3.5,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -20.0,
        "qmax": 20.0,
        "pmax": 50.0,
        "mBase": 50.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1672,
        "pg": 0.23099999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.32,
        "qmax": 1.32,
        "pmax": 3.3,
        "mBase": 3.3,
        "h": 0.0,
        "type": "solar",
        "name": "Llantarnam Primary solar"
      },
      {
        "bus": 1672,
        "pg": 0.29610000000000003,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6920000000000002,
        "qmax": 1.6920000000000002,
        "pmax": 4.23,
        "mBase": 4.23,
        "h": 0.0,
        "type": "solar",
        "name": "Rogerstone Primary solar"
      },
      {
        "bus": 1494,
        "pg": 1.0499999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.0,
        "qmax": 2.0,
        "pmax": 5.0,
        "mBase": 5.0,
        "h": 0.0,
        "type": "wind-onshore",
        "name": "Magor Primary wind-onshore"
      },
      {
        "bus": 1494,
        "pg": 0.735,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4000000000000001,
        "qmax": 1.4000000000000001,
        "pmax": 3.5,
        "mBase": 3.5,
        "h": 0.0,
        "type": "other",
        "name": "Magor Primary other"
      },
      {
        "bus": 1494,
        "pg": 0.3493,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.9960000000000002,
        "qmax": 1.9960000000000002,
        "pmax": 4.99,
        "mBase": 4.99,
        "h": 0.0,
        "type": "solar",
        "name": "Magor Primary solar"
      },
      {
        "bus": 1731,
        "pg": 12.200999999999999,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -23.240000000000002,
        "qmax": 23.240000000000002,
        "pmax": 58.1,
        "mBase": 58.1,
        "h": 0.0,
        "type": "other",
        "name": "- other"
      },
      {
        "bus": 1735,
        "pg": 3.885,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -7.4,
        "qmax": 7.4,
        "pmax": 18.5,
        "mBase": 18.5,
        "h": 0.0,
        "type": "other",
        "name": "Newport South Primary other"
      },
      {
        "bus": 1735,
        "pg": 0.175,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.0,
        "qmax": 1.0,
        "pmax": 2.5,
        "mBase": 2.5,
        "h": 0.0,
        "type": "solar",
        "name": "Ringland Newport solar"
      },
      {
        "bus": 1494,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -0.8,
        "qmax": 0.8,
        "pmax": 2.0,
        "mBase": 2.0,
        "h": 2.5,
        "type": "chp",
        "name": "Newport West Primary chp"
      },
      {
        "bus": 1494,
        "pg": 2.646,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -5.04,
        "qmax": 5.04,
        "pmax": 12.6,
        "mBase": 12.6,
        "h": 0.0,
        "type": "other",
        "name": "Newport West Primary other"
      },
      {
        "bus": 1524,
        "pg": 1.2599999999999998,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -2.4000000000000004,
        "qmax": 2.4000000000000004,
        "pmax": 6.0,
        "mBase": 6.0,
        "h": 0.0,
        "type": "other",
        "name": "Usk other"
      },
      {
        "bus": 1524,
        "pg": 0.27299999999999996,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.56,
        "qmax": 1.56,
        "pmax": 3.9,
        "mBase": 3.9,
        "h": 0.0,
        "type": "solar",
        "name": "Usk solar"
      },
      {
        "bus": 1494,
        "pg": 0.252,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.4400000000000002,
        "qmax": 1.4400000000000002,
        "pmax": 3.6,
        "mBase": 3.6,
        "h": 0.0,
        "type": "solar",
        "name": "Pontypool North Primary solar"
      },
      {
        "bus": 1817,
        "pg": 0.77,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -4.4,
        "qmax": 4.4,
        "pmax": 11.0,
        "mBase": 11.0,
        "h": 0.0,
        "type": "solar",
        "name": "- solar"
      },
      {
        "bus": 1817,
        "pg": 0.63,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -3.6,
        "qmax": 3.6,
        "pmax": 9.0,
        "mBase": 9.0,
        "h": 0.0,
        "type": "solar",
        "name": "Chepstow solar"
      },
      {
        "bus": 1817,
        "pg": 0.2856,
        "qg": 0.0,
        "vg": 1.0,
        "qmin": -1.6320000000000001,
        "qmax": 1.6320000000000001,
        "pmax": 4.08,
        "mBase": 4.08,
        "h": 0.0,
        "type": "solar",
        "name": "Sudbrook Primary solar"
      },
      {
        "bus": 1877,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 81H110 North (TOTN1Q)"
      },
      {
        "bus": 1878,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 81H110 South (TOTN1R)"
      },
      {
        "bus": 1883,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Abham GSP 132kV 1005 Bay"
      },
      {
        "bus": 2003,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Newton Abbot BSP 132kV #110"
      },
      {
        "bus": 2011,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ PAIGNTON 132kV LINE TEE"
      },
      {
        "bus": 2012,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Paignton BSP 132kV #110"
      },
      {
        "bus": 2013,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Paignton BSP 132kV #210"
      },
      {
        "bus": 2016,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Plympton BSP 132kV 103"
      },
      {
        "bus": 1476,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82BB22 North"
      },
      {
        "bus": 1477,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82BB22 South"
      },
      {
        "bus": 1498,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82MM17"
      },
      {
        "bus": 1515,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82VV6 North"
      },
      {
        "bus": 1516,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82VV7 West"
      },
      {
        "bus": 1526,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ ABTH-GSP-1"
      },
      {
        "bus": 1527,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ ABTH-GSP-2"
      },
      {
        "bus": 1535,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Barry 132kV #110"
      },
      {
        "bus": 1494,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82J24 North West"
      },
      {
        "bus": 1495,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82J24 South East"
      },
      {
        "bus": 1499,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82P25 South (LWRN1T)"
      },
      {
        "bus": 1592,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cwmbran 132kV Tee 1"
      },
      {
        "bus": 1593,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cwmbran 132kV Tee 2"
      },
      {
        "bus": 1594,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cwmbran 132kV #110"
      },
      {
        "bus": 1595,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cwmbran 132kV #210"
      },
      {
        "bus": 1626,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Glan Llyn 132kV 105"
      },
      {
        "bus": 1884,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Alverdiscott 132kV #150"
      },
      {
        "bus": 1894,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Barnstaple 132kV 113"
      },
      {
        "bus": 1895,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Barnstaple 132kV 213"
      },
      {
        "bus": 1920,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Canworthy 132kV 110"
      },
      {
        "bus": 1924,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coldharbour Farm 132kV TANM T"
      },
      {
        "bus": 1949,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ East Yelland Tee(Tower J241)"
      },
      {
        "bus": 1950,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ East Yelland 132kV #110"
      },
      {
        "bus": 1974,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Fullabrook Wf 132kV 390"
      },
      {
        "bus": 1893,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ AXMI-GSP-1"
      },
      {
        "bus": 2103,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Woodcote 132kV 113"
      },
      {
        "bus": 1026,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Berkswell 132kV Tee 1"
      },
      {
        "bus": 1027,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Berkswell 132kV Tee 2"
      },
      {
        "bus": 1028,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Berkswell 132kV 105 Bay"
      },
      {
        "bus": 1100,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry Central 132kV 113"
      },
      {
        "bus": 1101,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry Central 132kV 213"
      },
      {
        "bus": 1115,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry South 132kV 103"
      },
      {
        "bus": 1116,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry South 132kV 203"
      },
      {
        "bus": 1121,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry West 132kV 303"
      },
      {
        "bus": 1029,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bicker Fen 132kV 205 Bay"
      },
      {
        "bus": 1035,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boston 132kV 103"
      },
      {
        "bus": 1036,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boston 132kV 213"
      },
      {
        "bus": 1037,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boston 132kV 503"
      },
      {
        "bus": 1166,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Grantham North 132kV 103"
      },
      {
        "bus": 1167,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Grantham North 132kV 203"
      },
      {
        "bus": 1178,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Grantham 132kV #110"
      },
      {
        "bus": 1179,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Grantham 132kV #210"
      },
      {
        "bus": 2141,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bishops Wood 132kV 1005 Bay"
      },
      {
        "bus": 2313,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hereford 132kV 103"
      },
      {
        "bus": 2361,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Kidderminster 132kV 113"
      },
      {
        "bus": 2362,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Kidderminster 132kV 213"
      },
      {
        "bus": 2401,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ludlow 132kV #210C"
      },
      {
        "bus": 2402,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ludlow 132kV #310"
      },
      {
        "bus": 2415,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Malvern 132kV 103"
      },
      {
        "bus": 2546,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Stourport 132kV 113"
      },
      {
        "bus": 1911,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgwater 132kV 105 Bay"
      },
      {
        "bus": 1912,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgwater 132kV 113A"
      },
      {
        "bus": 1913,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgwater 132kV 213A"
      },
      {
        "bus": 1914,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgwater 132kV 313A"
      },
      {
        "bus": 1915,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgwater 132kV 413A"
      },
      {
        "bus": 2073,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Street 132kV 113"
      },
      {
        "bus": 2188,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV #110"
      },
      {
        "bus": 2189,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV 113B"
      },
      {
        "bus": 2190,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV 113C"
      },
      {
        "bus": 2191,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV 213C"
      },
      {
        "bus": 2192,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV 313B"
      },
      {
        "bus": 2193,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV 313C"
      },
      {
        "bus": 2194,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV GT1C"
      },
      {
        "bus": 2195,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bushbury 132kV GT2C"
      },
      {
        "bus": 2132,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bentley 132kV 213"
      },
      {
        "bus": 2202,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bustleholm 132kV #110"
      },
      {
        "bus": 2332,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hockley 132kV 103"
      },
      {
        "bus": 2369,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Kingstanding 132kV 103"
      },
      {
        "bus": 2379,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ladywood 132kV 103"
      },
      {
        "bus": 2380,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ladywood 132kV 203"
      },
      {
        "bus": 2466,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Perry Barr 132kV 103"
      },
      {
        "bus": 2481,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Rushall 132kV 103"
      },
      {
        "bus": 2130,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Barlaston 132kV 1003"
      },
      {
        "bus": 2152,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV Tee 1"
      },
      {
        "bus": 2153,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV Tee 2"
      },
      {
        "bus": 2154,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV 113A"
      },
      {
        "bus": 2155,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV 1J"
      },
      {
        "bus": 2156,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV 213A"
      },
      {
        "bus": 2157,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boothen 132kV 2J"
      },
      {
        "bus": 2185,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burslem 132kV 103"
      },
      {
        "bus": 1004,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48DW1"
      },
      {
        "bus": 1005,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48DW1"
      },
      {
        "bus": 1006,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48HR72"
      },
      {
        "bus": 1007,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48HR72"
      },
      {
        "bus": 1008,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Alfreton 132kV #110"
      },
      {
        "bus": 1009,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Alfreton 132kV #210"
      },
      {
        "bus": 1012,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Annesley 132kV 103"
      },
      {
        "bus": 1078,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Chesterfield 132kV 1005 Bay"
      },
      {
        "bus": 1104,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry 132kV 1005 Bay"
      },
      {
        "bus": 1111,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry North 132kV 213"
      },
      {
        "bus": 1112,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coventry North 132kV 313"
      },
      {
        "bus": 1127,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Crick Solar 132kV Tee"
      },
      {
        "bus": 1128,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Crick Solar 132kV 110 Bay"
      },
      {
        "bus": 1129,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Daventry 132kV Tee 1"
      },
      {
        "bus": 1058,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burton South 132kV 113"
      },
      {
        "bus": 1059,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burton South 132kV 213"
      },
      {
        "bus": 1063,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burton 132kV 103"
      },
      {
        "bus": 1149,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ DRAK-GSP-1"
      },
      {
        "bus": 1162,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Gresley 132kV 113"
      },
      {
        "bus": 1163,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Gresley 132kV 213"
      },
      {
        "bus": 1400,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tamworth 132kV Tee"
      },
      {
        "bus": 1401,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tamworth 132kV 503"
      },
      {
        "bus": 1002,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48DF1"
      },
      {
        "bus": 1003,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48DF1"
      },
      {
        "bus": 1021,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Banbury 132kV 113"
      },
      {
        "bus": 1030,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bletchley 132kV 103"
      },
      {
        "bus": 1049,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bradwell Abbey 132kV 103"
      },
      {
        "bus": 1052,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Brackley 132kV Tee 1"
      },
      {
        "bus": 1053,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Brackley 132kV Tee 2"
      },
      {
        "bus": 1054,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Brackley 132kV #110"
      },
      {
        "bus": 1070,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Carlton Park 132kV 113"
      },
      {
        "bus": 1071,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Carlton Park 132kV 213"
      },
      {
        "bus": 1105,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coalville 132kV Tee 1"
      },
      {
        "bus": 1106,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coalville 132kV Tee 2"
      },
      {
        "bus": 1107,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coalville 132kV #310"
      },
      {
        "bus": 1150,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Desford Road BESS 132kV 110"
      },
      {
        "bus": 1155,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Enderby 132kV 105 Bay"
      },
      {
        "bus": 1203,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hinckley 132kV 103"
      },
      {
        "bus": 1928,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Clyst St Lawrence PV T 81AD18"
      },
      {
        "bus": 1934,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Exeter City BSP 132kV 203"
      },
      {
        "bus": 1935,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Exeter City BSP 132kV 313"
      },
      {
        "bus": 1938,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Exeter Main GSP 132kV 205"
      },
      {
        "bus": 1939,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Exeter Main 132kV - GT1"
      },
      {
        "bus": 1940,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Exeter Main 132kV - GT2"
      },
      {
        "bus": 1943,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ MARSH BARTON 132kV POWER STN"
      },
      {
        "bus": 1944,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Marsh Barton PS 132kV 190"
      },
      {
        "bus": 1000,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48CM13"
      },
      {
        "bus": 1001,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 48CM13"
      },
      {
        "bus": 1093,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Corby 132kV #110"
      },
      {
        "bus": 1094,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Corby 132kV Reserve 2 A"
      },
      {
        "bus": 1095,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Corby 132kV Reserve 2 Wraparound A"
      },
      {
        "bus": 1099,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Corby North 132kV 105 Bay"
      },
      {
        "bus": 1160,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ GREN-GSP-1"
      },
      {
        "bus": 1161,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ GREN-GSP-2"
      },
      {
        "bus": 2113,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47PR3"
      },
      {
        "bus": 2124,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ AIRL1T"
      },
      {
        "bus": 2125,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Air Liquide Station Rd 132kV 103"
      },
      {
        "bus": 2168,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Boughton Road 132kV 103"
      },
      {
        "bus": 2216,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Castle Bromwich 132kV 103"
      },
      {
        "bus": 2251,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Chelmsley Wood 132kV 103"
      },
      {
        "bus": 2271,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Drakelow Dummy 132kV"
      },
      {
        "bus": 2284,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Elmdon 132kV 103"
      },
      {
        "bus": 1882,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82BM119 West"
      },
      {
        "bus": 1921,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Camborne 132kV 103"
      },
      {
        "bus": 1953,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Fraddon Solar 132kV TANM Tee"
      },
      {
        "bus": 1963,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ FRADDON 132kV TEE No.2"
      },
      {
        "bus": 1964,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ FRADDON 132kV TEE No.1"
      },
      {
        "bus": 1965,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Fraddon 132kV #110"
      },
      {
        "bus": 1966,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Fraddon 132kV #210"
      },
      {
        "bus": 1967,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Fraddon 132kV #310"
      },
      {
        "bus": 1906,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bradley Stoke 132kV 103"
      },
      {
        "bus": 1954,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Feeder Road 132kV #210"
      },
      {
        "bus": 1955,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Feeder Road 132kV #310"
      },
      {
        "bus": 1956,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Feeder Road 132kV #410"
      },
      {
        "bus": 1957,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Feeder Road 132kV 113"
      },
      {
        "bus": 1962,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Rolls Royce Filton 132kV 190"
      },
      {
        "bus": 1981,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Iron Acton 132kV 1"
      },
      {
        "bus": 1982,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Iron Acton 132kV 2"
      },
      {
        "bus": 2337,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hortonwood 132kV 103"
      },
      {
        "bus": 2338,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hortonwood 132kV GT1"
      },
      {
        "bus": 2339,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hortonwood 132kV GT2"
      },
      {
        "bus": 2340,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hortonwood 132kV GT3"
      },
      {
        "bus": 2346,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ IRON-GSP-1"
      },
      {
        "bus": 2347,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ IRON-GSP-2"
      },
      {
        "bus": 2348,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ IRON-GSP-3"
      },
      {
        "bus": 2349,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ironbridge 132kV CB210 Cable"
      },
      {
        "bus": 2126,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bartley Green 132kV 103"
      },
      {
        "bus": 2127,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bartley Green 132kV 213"
      },
      {
        "bus": 2171,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bournville 132kV 103"
      },
      {
        "bus": 2235,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Chad Valley 132kV 103"
      },
      {
        "bus": 2236,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Chad Valley 132kV 203"
      },
      {
        "bus": 2304,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Halesowen 132kV 103"
      },
      {
        "bus": 2308,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hall Green 132kV 103"
      },
      {
        "bus": 2309,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hall Green 132kV 303"
      },
      {
        "bus": 1929,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ ERNESETTLE 132kV LINE TEE"
      },
      {
        "bus": 1930,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ernesettle BSP 132kV 103"
      },
      {
        "bus": 1931,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ernesettle BSP 132kV 210"
      },
      {
        "bus": 1983,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Landulph GSP 132kV 105 Bay"
      },
      {
        "bus": 1984,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Landulph 132kV GT1"
      },
      {
        "bus": 1985,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ LANDULPH 132kV - GT2"
      },
      {
        "bus": 1999,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ MILEHOUSE 132kV REACTOR Node 1"
      },
      {
        "bus": 2000,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Milehouse BSP 132kV 103"
      },
      {
        "bus": 2123,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Adderley Park 132kV TEE"
      },
      {
        "bus": 2162,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bordesley 132kV 103"
      },
      {
        "bus": 2163,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bordesley 132kV 213"
      },
      {
        "bus": 2229,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cheapside 132kV 213"
      },
      {
        "bus": 2230,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cheapside 11kV Main 1"
      },
      {
        "bus": 2247,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Chester Street 132kV 103"
      },
      {
        "bus": 2142,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Black Lake 132kV 113A"
      },
      {
        "bus": 2143,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Black Lake 132kV 113B"
      },
      {
        "bus": 2144,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Black Lake 132kV 213A"
      },
      {
        "bus": 2145,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Black Lake 132kV 213B"
      },
      {
        "bus": 2450,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ocker Hill B 132kV 313A"
      },
      {
        "bus": 2451,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ocker Hill B 132kV GT1"
      },
      {
        "bus": 2452,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ocker Hill B 132kV GT2"
      },
      {
        "bus": 2453,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ocker Hill B 132kV GT4"
      },
      {
        "bus": 2137,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Birchfield Lane 132kV 103"
      },
      {
        "bus": 2460,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Oldbury 132kV 105 Bay"
      },
      {
        "bus": 2461,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Oldbury 132kV GT1"
      },
      {
        "bus": 2462,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Oldbury 132kV GT2"
      },
      {
        "bus": 2578,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tividale 132kV 113"
      },
      {
        "bus": 2579,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tividale 132kV 213"
      },
      {
        "bus": 1490,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82FF15 East"
      },
      {
        "bus": 1491,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82FF15 West"
      },
      {
        "bus": 1492,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82FF18 East"
      },
      {
        "bus": 1493,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82FF18 West"
      },
      {
        "bus": 1496,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82KK22"
      },
      {
        "bus": 1528,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ ALLESTON FM 132kV PV TEE"
      },
      {
        "bus": 1628,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Golden Hill 132kV #110"
      },
      {
        "bus": 1629,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Golden Hill 132kV #210"
      },
      {
        "bus": 2266,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Coseley 132kV 103"
      },
      {
        "bus": 2272,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Dudley 132kV 103"
      },
      {
        "bus": 2326,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hinksford 132kV 103"
      },
      {
        "bus": 2327,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hinksford 132kV GT1B"
      },
      {
        "bus": 2328,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hinksford 132kV GT2B"
      },
      {
        "bus": 2410,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lye 132kV 113"
      },
      {
        "bus": 2411,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lye 132kV 203"
      },
      {
        "bus": 2465,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Penn 132kV 1005 Bay"
      },
      {
        "bus": 1488,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82F9N"
      },
      {
        "bus": 1489,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82F9S"
      },
      {
        "bus": 1541,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ BOC Margam 132kV #110"
      },
      {
        "bus": 1542,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ BOC Margam 132kV #210"
      },
      {
        "bus": 1543,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ BOC 132kV Tee 1"
      },
      {
        "bus": 1544,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ BOC 132kV Tee 2"
      },
      {
        "bus": 1545,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgend 132kV Main 1 Tee"
      },
      {
        "bus": 1546,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bridgend 132kV #210"
      },
      {
        "bus": 1472,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82AE1 North"
      },
      {
        "bus": 1473,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82AE1 South"
      },
      {
        "bus": 1520,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Abergavenny 132kV #110"
      },
      {
        "bus": 1521,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Abergavenny 132kV #210"
      },
      {
        "bus": 1586,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Crumlin 132kV &105"
      },
      {
        "bus": 1587,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Crumlin 132kV &205"
      },
      {
        "bus": 1612,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ebbw Vale 132kV #110"
      },
      {
        "bus": 1613,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ebbw Vale 132kV #210"
      },
      {
        "bus": 1081,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Clifton Fairham 132kV Tee 1"
      },
      {
        "bus": 1082,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Clifton Fairham 132kV Tee 2"
      },
      {
        "bus": 1083,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Clifton Fairham 132kV 110"
      },
      {
        "bus": 1084,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Clifton Fairham 132kV 210"
      },
      {
        "bus": 1209,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Ingleberry Road 132kV 103"
      },
      {
        "bus": 1253,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Loughborough 132kV Tee 1"
      },
      {
        "bus": 1254,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Loughborough 132kV Tee 2"
      },
      {
        "bus": 2109,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47PEZ1"
      },
      {
        "bus": 2110,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47PEZ1"
      },
      {
        "bus": 2111,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47PNZ1"
      },
      {
        "bus": 2112,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47PNZ1"
      },
      {
        "bus": 2114,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 47XBA1"
      },
      {
        "bus": 2115,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 47XBA1 A"
      },
      {
        "bus": 2116,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47XT1-1"
      },
      {
        "bus": 2117,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 47XT1-1"
      },
      {
        "bus": 1291,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Nottingham East 132kV 103"
      },
      {
        "bus": 1292,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Nottingham East 132kV 203"
      },
      {
        "bus": 1295,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Nottingham North 132kV 103"
      },
      {
        "bus": 1296,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Nottingham North 132kV 203"
      },
      {
        "bus": 1393,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Stoke Bardolph 132kV 305 Bay"
      },
      {
        "bus": 1889,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Avonmouth 132kV #110"
      },
      {
        "bus": 1890,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Avonmouth 132kV #210"
      },
      {
        "bus": 2024,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Portishead 132kV 103"
      },
      {
        "bus": 2025,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Portishead 132kV 203"
      },
      {
        "bus": 2032,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Radstock Tee Tower Y74"
      },
      {
        "bus": 2033,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Radstock 132kV #110"
      },
      {
        "bus": 2046,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ SEABANK BRADLEY STOKE Tee"
      },
      {
        "bus": 2047,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ SEABANK SEVERSIDE Tee"
      },
      {
        "bus": 1017,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Asfordby 132kV Tee 1"
      },
      {
        "bus": 1018,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Asfordby 132kV Tee 2"
      },
      {
        "bus": 1019,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Asfordby 132kV 105"
      },
      {
        "bus": 1020,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Asfordby 132kV 205"
      },
      {
        "bus": 1040,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bourne 132kV 113"
      },
      {
        "bus": 1044,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bourne West 132kV Tee 2"
      },
      {
        "bus": 1046,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bourne West 132kV 213"
      },
      {
        "bus": 1074,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Checkerhouse 132kV #110"
      },
      {
        "bus": 1474,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82B5 / 82C4 North"
      },
      {
        "bus": 1475,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82B5 / 82C4 South"
      },
      {
        "bus": 1478,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 8C21A North"
      },
      {
        "bus": 1479,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower C21A South"
      },
      {
        "bus": 1480,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82C66 North"
      },
      {
        "bus": 1481,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82C66 South"
      },
      {
        "bus": 1482,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ 132kV Tower 82C6 North"
      },
      {
        "bus": 1483,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82D19 North"
      },
      {
        "bus": 1902,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bowhays Cross 132kV 113"
      },
      {
        "bus": 1903,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bowhays Cross 132kV 213"
      },
      {
        "bus": 2078,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Taunton 132kV 110 Bay"
      },
      {
        "bus": 1487,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82DD123A East"
      },
      {
        "bus": 1497,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82LL53"
      },
      {
        "bus": 1502,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82U30A_1"
      },
      {
        "bus": 1503,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82U30A_2"
      },
      {
        "bus": 1504,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82U30_1"
      },
      {
        "bus": 1505,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower 82U30_2"
      },
      {
        "bus": 1598,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Tower D71A"
      },
      {
        "bus": 1599,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ TOWER DD64"
      },
      {
        "bus": 2206,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cambridge Arms 132kV 103"
      },
      {
        "bus": 2207,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cambridge Arms 132kV 303"
      },
      {
        "bus": 2221,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Castle Meads 132kV 103"
      },
      {
        "bus": 2222,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Castle Meads 132kV 203"
      },
      {
        "bus": 2223,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Castle Meads 132kV 303"
      },
      {
        "bus": 2241,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cheltenham 132kV 103"
      },
      {
        "bus": 2242,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Cheltenham 132kV 113A"
      },
      {
        "bus": 2260,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Commercial Road 132kV 113"
      },
      {
        "bus": 1034,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Branston Solar 132kV 103"
      },
      {
        "bus": 1043,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bourne West 132kV Tee 1"
      },
      {
        "bus": 1045,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bourne West 132kV 113"
      },
      {
        "bus": 1355,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Sleaford REP 132kV Tee"
      },
      {
        "bus": 1356,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Sleaford REP 132kV 110 Bay"
      },
      {
        "bus": 1075,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Checkerhouse 132kV #210"
      },
      {
        "bus": 1184,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Hatton Gas Compressor 132kV 110 Bay"
      },
      {
        "bus": 1240,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lincoln 132kV #310"
      },
      {
        "bus": 1241,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lincoln 132kV #410"
      },
      {
        "bus": 1242,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lincoln 132kV #610"
      },
      {
        "bus": 1243,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Lincoln 132kV GT3"
      },
      {
        "bus": 2131,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bentley 132kV 113"
      },
      {
        "bus": 2178,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burntwood 132kV 103"
      },
      {
        "bus": 2596,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Walsall 132kV 103"
      },
      {
        "bus": 2617,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Willenhall 132kV 1005 Bay"
      },
      {
        "bus": 2618,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Willenhall 132kV GT1"
      },
      {
        "bus": 2619,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Willenhall 132kV GT2B"
      },
      {
        "bus": 2620,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Willenhall 132kV GT4B"
      },
      {
        "bus": 2631,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Wolverhampton 132kV 113"
      },
      {
        "bus": 1062,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Burton 132kV Tee"
      },
      {
        "bus": 1135,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Derby 132kV 113A"
      },
      {
        "bus": 1136,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Derby 132kV 213A"
      },
      {
        "bus": 1141,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Derby South 132kV #190"
      },
      {
        "bus": 1142,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Derby South 132kV 113"
      },
      {
        "bus": 1143,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -500.0,
        "qmax": 500.0,
        "pmax": 500.0,
        "mBase": 500.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Derby South 132kV 213"
      },
      {
        "bus": 1898,
        "pg": 0.0,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -640.0,
        "qmax": 640.0,
        "pmax": 640.0,
        "mBase": 640.0,
        "h": 0.0,
        "type": "grid",
        "name": "GSP volt ctrl @ Bath (Dolemeads) 132kV 113"
      },
      {
        "bus": 1877,
        "pg": 47.012425877280855,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 335.0621293864043,
        "mBase": 335.0621293864043,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 81H110 North (TOTN1Q)"
      },
      {
        "bus": 1878,
        "pg": 46.48205356960576,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 332.4102678480288,
        "mBase": 332.4102678480288,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 81H110 South (TOTN1R)"
      },
      {
        "bus": 1883,
        "pg": 46.541830830216504,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 332.70915415108254,
        "mBase": 332.70915415108254,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Abham GSP 132kV 1005 Bay"
      },
      {
        "bus": 2003,
        "pg": 47.97418182663534,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 339.8709091331767,
        "mBase": 339.8709091331767,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Newton Abbot BSP 132kV #110"
      },
      {
        "bus": 2011,
        "pg": 45.60382219152436,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 328.0191109576218,
        "mBase": 328.0191109576218,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ PAIGNTON 132kV LINE TEE"
      },
      {
        "bus": 2012,
        "pg": 44.815727926387446,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 324.0786396319372,
        "mBase": 324.0786396319372,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Paignton BSP 132kV #110"
      },
      {
        "bus": 2013,
        "pg": 41.53649990294453,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 307.6824995147226,
        "mBase": 307.6824995147226,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Paignton BSP 132kV #210"
      },
      {
        "bus": 2016,
        "pg": 54.20153050247731,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 371.0076525123866,
        "mBase": 371.0076525123866,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Plympton BSP 132kV 103"
      },
      {
        "bus": 1476,
        "pg": 20.102349899757037,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 200.51174949878518,
        "mBase": 200.51174949878518,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82BB22 North"
      },
      {
        "bus": 1477,
        "pg": 19.25531761225246,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 196.2765880612623,
        "mBase": 196.2765880612623,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82BB22 South"
      },
      {
        "bus": 1498,
        "pg": 21.526569496514735,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 207.63284748257368,
        "mBase": 207.63284748257368,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82MM17"
      },
      {
        "bus": 1515,
        "pg": 20.414668506359238,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.0733425317962,
        "mBase": 202.0733425317962,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82VV6 North"
      },
      {
        "bus": 1516,
        "pg": 20.422844355793085,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.11422177896543,
        "mBase": 202.11422177896543,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82VV7 West"
      },
      {
        "bus": 1526,
        "pg": 18.149900559423234,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 190.74950279711618,
        "mBase": 190.74950279711618,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ ABTH-GSP-1"
      },
      {
        "bus": 1527,
        "pg": 20.202095877212425,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 201.01047938606212,
        "mBase": 201.01047938606212,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ ABTH-GSP-2"
      },
      {
        "bus": 1535,
        "pg": 21.03275829475788,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 205.1637914737894,
        "mBase": 205.1637914737894,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Barry 132kV #110"
      },
      {
        "bus": 1494,
        "pg": 15.72968799312466,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 178.6484399656233,
        "mBase": 178.6484399656233,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82J24 North West"
      },
      {
        "bus": 1495,
        "pg": 17.7292986141774,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 188.646493070887,
        "mBase": 188.646493070887,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82J24 South East"
      },
      {
        "bus": 1499,
        "pg": 17.553958479779226,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 187.76979239889613,
        "mBase": 187.76979239889613,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82P25 South (LWRN1T)"
      },
      {
        "bus": 1592,
        "pg": 16.606444682591256,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 183.03222341295628,
        "mBase": 183.03222341295628,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cwmbran 132kV Tee 1"
      },
      {
        "bus": 1593,
        "pg": 15.739490416684191,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 178.69745208342096,
        "mBase": 178.69745208342096,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cwmbran 132kV Tee 2"
      },
      {
        "bus": 1594,
        "pg": 16.214358683257192,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 181.07179341628597,
        "mBase": 181.07179341628597,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cwmbran 132kV #110"
      },
      {
        "bus": 1595,
        "pg": 15.35174717054385,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 176.75873585271927,
        "mBase": 176.75873585271927,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cwmbran 132kV #210"
      },
      {
        "bus": 1626,
        "pg": 15.717707247948129,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 178.58853623974065,
        "mBase": 178.58853623974065,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Glan Llyn 132kV 105"
      },
      {
        "bus": 1884,
        "pg": 40.22089234109807,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 301.1044617054904,
        "mBase": 301.1044617054904,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Alverdiscott 132kV #150"
      },
      {
        "bus": 1894,
        "pg": 40.11505735593687,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 300.57528677968435,
        "mBase": 300.57528677968435,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Barnstaple 132kV 113"
      },
      {
        "bus": 1895,
        "pg": 34.83301150424164,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 274.1650575212082,
        "mBase": 274.1650575212082,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Barnstaple 132kV 213"
      },
      {
        "bus": 1920,
        "pg": 40.69305389454492,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 303.4652694727246,
        "mBase": 303.4652694727246,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Canworthy 132kV 110"
      },
      {
        "bus": 1924,
        "pg": 46.48569791824361,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 332.42848959121807,
        "mBase": 332.42848959121807,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coldharbour Farm 132kV TANM T"
      },
      {
        "bus": 1949,
        "pg": 39.44255012272397,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 297.21275061361985,
        "mBase": 297.21275061361985,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ East Yelland Tee(Tower J241)"
      },
      {
        "bus": 1950,
        "pg": 39.50443074706257,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 297.5221537353128,
        "mBase": 297.5221537353128,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ East Yelland 132kV #110"
      },
      {
        "bus": 1974,
        "pg": 34.089812172807626,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 270.44906086403813,
        "mBase": 270.44906086403813,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Fullabrook Wf 132kV 390"
      },
      {
        "bus": 1893,
        "pg": 49.735349764311806,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 348.67674882155904,
        "mBase": 348.67674882155904,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ AXMI-GSP-1"
      },
      {
        "bus": 1026,
        "pg": 17.856193292558245,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.28096646279124,
        "mBase": 189.28096646279124,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Berkswell 132kV Tee 1"
      },
      {
        "bus": 1027,
        "pg": 17.696166680379623,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 188.4808334018981,
        "mBase": 188.4808334018981,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Berkswell 132kV Tee 2"
      },
      {
        "bus": 1028,
        "pg": 17.835509844455473,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.17754922227738,
        "mBase": 189.17754922227738,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Berkswell 132kV 105 Bay"
      },
      {
        "bus": 1100,
        "pg": 18.258960460023935,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 191.29480230011967,
        "mBase": 191.29480230011967,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry Central 132kV 113"
      },
      {
        "bus": 1101,
        "pg": 17.529059089222145,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 187.6452954461107,
        "mBase": 187.6452954461107,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry Central 132kV 213"
      },
      {
        "bus": 1115,
        "pg": 45.62041696253652,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 328.1020848126826,
        "mBase": 328.1020848126826,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry South 132kV 103"
      },
      {
        "bus": 1116,
        "pg": 43.21750850200198,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 316.0875425100099,
        "mBase": 316.0875425100099,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry South 132kV 203"
      },
      {
        "bus": 1121,
        "pg": 17.692900782493183,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 188.46450391246591,
        "mBase": 188.46450391246591,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry West 132kV 303"
      },
      {
        "bus": 1029,
        "pg": 19.736812701586967,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 198.68406350793484,
        "mBase": 198.68406350793484,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bicker Fen 132kV 205 Bay"
      },
      {
        "bus": 1035,
        "pg": 42.437143002916486,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 312.18571501458246,
        "mBase": 312.18571501458246,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boston 132kV 103"
      },
      {
        "bus": 1036,
        "pg": 36.71573434137863,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 283.57867170689315,
        "mBase": 283.57867170689315,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boston 132kV 213"
      },
      {
        "bus": 1037,
        "pg": 21.778368257953097,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 208.8918412897655,
        "mBase": 208.8918412897655,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boston 132kV 503"
      },
      {
        "bus": 1166,
        "pg": 23.091627474965296,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.4581373748265,
        "mBase": 215.4581373748265,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Grantham North 132kV 103"
      },
      {
        "bus": 1167,
        "pg": 21.32404239834673,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 206.62021199173364,
        "mBase": 206.62021199173364,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Grantham North 132kV 203"
      },
      {
        "bus": 1178,
        "pg": 22.912348096574767,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 214.56174048287383,
        "mBase": 214.56174048287383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Grantham 132kV #110"
      },
      {
        "bus": 1179,
        "pg": 20.768572894560204,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 203.842864472801,
        "mBase": 203.842864472801,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Grantham 132kV #210"
      },
      {
        "bus": 2141,
        "pg": 28.687167322880207,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 243.43583661440104,
        "mBase": 243.43583661440104,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bishops Wood 132kV 1005 Bay"
      },
      {
        "bus": 2313,
        "pg": 26.630064317581887,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 233.15032158790945,
        "mBase": 233.15032158790945,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hereford 132kV 103"
      },
      {
        "bus": 2361,
        "pg": 27.663986670883915,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 238.31993335441956,
        "mBase": 238.31993335441956,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Kidderminster 132kV 113"
      },
      {
        "bus": 2362,
        "pg": 28.676560883367397,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 243.382804416837,
        "mBase": 243.382804416837,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Kidderminster 132kV 213"
      },
      {
        "bus": 2402,
        "pg": 25.498884275195827,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 227.49442137597913,
        "mBase": 227.49442137597913,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ludlow 132kV #310"
      },
      {
        "bus": 2415,
        "pg": 28.64392559229514,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 243.2196279614757,
        "mBase": 243.2196279614757,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Malvern 132kV 103"
      },
      {
        "bus": 2546,
        "pg": 28.093184126823683,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 240.46592063411842,
        "mBase": 240.46592063411842,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Stourport 132kV 113"
      },
      {
        "bus": 1911,
        "pg": 38.48490462755368,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 292.4245231377684,
        "mBase": 292.4245231377684,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgwater 132kV 105 Bay"
      },
      {
        "bus": 1912,
        "pg": 38.60905678016393,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 293.04528390081964,
        "mBase": 293.04528390081964,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgwater 132kV 113A"
      },
      {
        "bus": 1913,
        "pg": 38.45441088314054,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 292.2720544157027,
        "mBase": 292.2720544157027,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgwater 132kV 213A"
      },
      {
        "bus": 1914,
        "pg": 38.40867009434947,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 292.0433504717473,
        "mBase": 292.0433504717473,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgwater 132kV 313A"
      },
      {
        "bus": 1915,
        "pg": 38.46312339091859,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 292.31561695459294,
        "mBase": 292.31561695459294,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgwater 132kV 413A"
      },
      {
        "bus": 2073,
        "pg": 37.23567576974021,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 286.1783788487011,
        "mBase": 286.1783788487011,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Street 132kV 113"
      },
      {
        "bus": 2188,
        "pg": 11.074171953073577,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.37085976536787,
        "mBase": 155.37085976536787,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV #110"
      },
      {
        "bus": 2189,
        "pg": 11.063279423477375,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.31639711738688,
        "mBase": 155.31639711738688,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV 113B"
      },
      {
        "bus": 2190,
        "pg": 11.06545793047546,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.32728965237732,
        "mBase": 155.32728965237732,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV 113C"
      },
      {
        "bus": 2191,
        "pg": 11.067091810370105,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.33545905185053,
        "mBase": 155.33545905185053,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV 213C"
      },
      {
        "bus": 2192,
        "pg": 11.064913303776493,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.32456651888248,
        "mBase": 155.32456651888248,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV 313B"
      },
      {
        "bus": 2193,
        "pg": 11.068181063464644,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.34090531732323,
        "mBase": 155.34090531732323,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV 313C"
      },
      {
        "bus": 2194,
        "pg": 11.061100915940077,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.30550457970037,
        "mBase": 155.30550457970037,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV GT1C"
      },
      {
        "bus": 2195,
        "pg": 11.066002557140717,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 155.3300127857036,
        "mBase": 155.3300127857036,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bushbury 132kV GT2C"
      },
      {
        "bus": 2132,
        "pg": 25.765738036189635,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 228.82869018094817,
        "mBase": 228.82869018094817,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bentley 132kV 213"
      },
      {
        "bus": 2202,
        "pg": 28.070304431671406,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 240.35152215835703,
        "mBase": 240.35152215835703,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bustleholm 132kV #110"
      },
      {
        "bus": 2332,
        "pg": 29.537532829835232,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 247.68766414917616,
        "mBase": 247.68766414917616,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hockley 132kV 103"
      },
      {
        "bus": 2369,
        "pg": 27.920221870335105,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 239.60110935167552,
        "mBase": 239.60110935167552,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Kingstanding 132kV 103"
      },
      {
        "bus": 2379,
        "pg": 28.947902684761246,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 244.73951342380622,
        "mBase": 244.73951342380622,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ladywood 132kV 103"
      },
      {
        "bus": 2380,
        "pg": 28.946271554989387,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 244.73135777494693,
        "mBase": 244.73135777494693,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ladywood 132kV 203"
      },
      {
        "bus": 2466,
        "pg": 27.92348456538598,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 239.6174228269299,
        "mBase": 239.6174228269299,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Perry Barr 132kV 103"
      },
      {
        "bus": 2481,
        "pg": 26.74230128798989,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 233.71150643994946,
        "mBase": 233.71150643994946,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Rushall 132kV 103"
      },
      {
        "bus": 2130,
        "pg": 31.191667495781005,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 255.95833747890504,
        "mBase": 255.95833747890504,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Barlaston 132kV 1003"
      },
      {
        "bus": 2152,
        "pg": 27.160080936355474,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 235.80040468177737,
        "mBase": 235.80040468177737,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV Tee 1"
      },
      {
        "bus": 2153,
        "pg": 27.527716350495517,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 237.6385817524776,
        "mBase": 237.6385817524776,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV Tee 2"
      },
      {
        "bus": 2154,
        "pg": 27.13883926495746,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 235.6941963247873,
        "mBase": 235.6941963247873,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV 113A"
      },
      {
        "bus": 2155,
        "pg": 27.132303354820664,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 235.66151677410332,
        "mBase": 235.66151677410332,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV 1J"
      },
      {
        "bus": 2156,
        "pg": 27.51301125844571,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 237.56505629222855,
        "mBase": 237.56505629222855,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV 213A"
      },
      {
        "bus": 2157,
        "pg": 27.506475653262097,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 237.53237826631047,
        "mBase": 237.53237826631047,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boothen 132kV 2J"
      },
      {
        "bus": 2185,
        "pg": 34.310979128303224,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 271.5548956415161,
        "mBase": 271.5548956415161,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burslem 132kV 103"
      },
      {
        "bus": 1004,
        "pg": 29.054258126882083,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 245.2712906344104,
        "mBase": 245.2712906344104,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48DW1"
      },
      {
        "bus": 1005,
        "pg": 29.056436249542145,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 245.28218124771072,
        "mBase": 245.28218124771072,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48DW1"
      },
      {
        "bus": 1006,
        "pg": 30.790107351262296,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 253.9505367563115,
        "mBase": 253.9505367563115,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48HR72"
      },
      {
        "bus": 1007,
        "pg": 30.79228518333118,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 253.9614259166559,
        "mBase": 253.9614259166559,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48HR72"
      },
      {
        "bus": 1008,
        "pg": 28.936638978219438,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 244.6831948910972,
        "mBase": 244.6831948910972,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Alfreton 132kV #110"
      },
      {
        "bus": 1009,
        "pg": 27.74949998727591,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 238.74749993637954,
        "mBase": 238.74749993637954,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Alfreton 132kV #210"
      },
      {
        "bus": 1012,
        "pg": 48.504920320781274,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 342.5246016039064,
        "mBase": 342.5246016039064,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Annesley 132kV 103"
      },
      {
        "bus": 1078,
        "pg": 30.829308271075966,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 254.14654135537984,
        "mBase": 254.14654135537984,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Chesterfield 132kV 1005 Bay"
      },
      {
        "bus": 1104,
        "pg": 25.858640519908604,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 229.293202599543,
        "mBase": 229.293202599543,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry 132kV 1005 Bay"
      },
      {
        "bus": 1111,
        "pg": 25.918238976883057,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 229.59119488441527,
        "mBase": 229.59119488441527,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry North 132kV 213"
      },
      {
        "bus": 1112,
        "pg": 25.804756622121687,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 229.02378311060843,
        "mBase": 229.02378311060843,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coventry North 132kV 313"
      },
      {
        "bus": 1127,
        "pg": 23.977404616414358,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 219.88702308207178,
        "mBase": 219.88702308207178,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Crick Solar 132kV Tee"
      },
      {
        "bus": 1128,
        "pg": 23.975771426306963,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 219.8788571315348,
        "mBase": 219.8788571315348,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Crick Solar 132kV 110 Bay"
      },
      {
        "bus": 1129,
        "pg": 25.483895438200616,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 227.41947719100307,
        "mBase": 227.41947719100307,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Daventry 132kV Tee 1"
      },
      {
        "bus": 1058,
        "pg": 10.084628358787281,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 150.4231417939364,
        "mBase": 150.4231417939364,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burton South 132kV 113"
      },
      {
        "bus": 1059,
        "pg": 10.076998984746632,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 150.38499492373316,
        "mBase": 150.38499492373316,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burton South 132kV 213"
      },
      {
        "bus": 1063,
        "pg": 34.1487454950931,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 270.7437274754655,
        "mBase": 270.7437274754655,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burton 132kV 103"
      },
      {
        "bus": 1149,
        "pg": 10.081358627792572,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 150.40679313896285,
        "mBase": 150.40679313896285,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ DRAK-GSP-1"
      },
      {
        "bus": 1162,
        "pg": 10.34892792493559,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 151.74463962467794,
        "mBase": 151.74463962467794,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Gresley 132kV 113"
      },
      {
        "bus": 1163,
        "pg": 9.915690818129013,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 149.57845409064507,
        "mBase": 149.57845409064507,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Gresley 132kV 213"
      },
      {
        "bus": 1400,
        "pg": 10.087353133771424,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 150.4367656688571,
        "mBase": 150.4367656688571,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tamworth 132kV Tee"
      },
      {
        "bus": 1401,
        "pg": 9.487339511937023,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 147.43669755968511,
        "mBase": 147.43669755968511,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tamworth 132kV 503"
      },
      {
        "bus": 1002,
        "pg": 26.35217662274719,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 231.76088311373596,
        "mBase": 231.76088311373596,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48DF1"
      },
      {
        "bus": 1003,
        "pg": 26.347276328663412,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 231.73638164331706,
        "mBase": 231.73638164331706,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48DF1"
      },
      {
        "bus": 1021,
        "pg": 22.392661160854054,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 211.96330580427028,
        "mBase": 211.96330580427028,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Banbury 132kV 113"
      },
      {
        "bus": 1030,
        "pg": 29.344062769850414,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.72031384925208,
        "mBase": 246.72031384925208,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bletchley 132kV 103"
      },
      {
        "bus": 1052,
        "pg": 23.002997202626,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.01498601313,
        "mBase": 215.01498601313,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Brackley 132kV Tee 1"
      },
      {
        "bus": 1053,
        "pg": 23.671298875923444,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 218.35649437961723,
        "mBase": 218.35649437961723,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Brackley 132kV Tee 2"
      },
      {
        "bus": 1054,
        "pg": 23.00381422623824,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.0190711311912,
        "mBase": 215.0190711311912,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Brackley 132kV #110"
      },
      {
        "bus": 1070,
        "pg": 33.47094639678954,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 267.3547319839477,
        "mBase": 267.3547319839477,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Carlton Park 132kV 113"
      },
      {
        "bus": 1071,
        "pg": 33.659157979680984,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 268.2957898984049,
        "mBase": 268.2957898984049,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Carlton Park 132kV 213"
      },
      {
        "bus": 1105,
        "pg": 32.648437081107,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 263.242185405535,
        "mBase": 263.242185405535,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coalville 132kV Tee 1"
      },
      {
        "bus": 1106,
        "pg": 33.75815821761611,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 268.7907910880806,
        "mBase": 268.7907910880806,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coalville 132kV Tee 2"
      },
      {
        "bus": 1150,
        "pg": 33.92678303465324,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 269.6339151732662,
        "mBase": 269.6339151732662,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Desford Road BESS 132kV 110"
      },
      {
        "bus": 1155,
        "pg": 34.0551538120605,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 270.27576906030254,
        "mBase": 270.27576906030254,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Enderby 132kV 105 Bay"
      },
      {
        "bus": 1203,
        "pg": 35.71731417709697,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 278.5865708854849,
        "mBase": 278.5865708854849,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hinckley 132kV 103"
      },
      {
        "bus": 1928,
        "pg": 48.3484026247411,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 341.7420131237055,
        "mBase": 341.7420131237055,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Clyst St Lawrence PV T 81AD18"
      },
      {
        "bus": 1934,
        "pg": 57.10161147165036,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 385.5080573582518,
        "mBase": 385.5080573582518,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Exeter City BSP 132kV 203"
      },
      {
        "bus": 1935,
        "pg": 37.23131275384797,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 286.1565637692399,
        "mBase": 286.1565637692399,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Exeter City BSP 132kV 313"
      },
      {
        "bus": 1938,
        "pg": 50.099214271900685,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 350.4960713595034,
        "mBase": 350.4960713595034,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Exeter Main GSP 132kV 205"
      },
      {
        "bus": 1939,
        "pg": 50.09812828195235,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 350.49064140976174,
        "mBase": 350.49064140976174,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Exeter Main 132kV - GT1"
      },
      {
        "bus": 1940,
        "pg": 50.0829244066534,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 350.414622033267,
        "mBase": 350.414622033267,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Exeter Main 132kV - GT2"
      },
      {
        "bus": 1943,
        "pg": 37.4955876414659,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 287.47793820732954,
        "mBase": 287.47793820732954,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ MARSH BARTON 132kV POWER STN"
      },
      {
        "bus": 1944,
        "pg": 37.482537187647665,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 287.4126859382383,
        "mBase": 287.4126859382383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Marsh Barton PS 132kV 190"
      },
      {
        "bus": 1000,
        "pg": 29.22071937548491,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.10359687742456,
        "mBase": 246.10359687742456,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48CM13"
      },
      {
        "bus": 1001,
        "pg": 29.22833754348645,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.14168771743226,
        "mBase": 246.14168771743226,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 48CM13"
      },
      {
        "bus": 1093,
        "pg": 29.23595570712526,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.1797785356263,
        "mBase": 246.1797785356263,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Corby 132kV #110"
      },
      {
        "bus": 1094,
        "pg": 29.227249234039,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.136246170195,
        "mBase": 246.136246170195,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Corby 132kV Reserve 2 A"
      },
      {
        "bus": 1095,
        "pg": 29.227249234039,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 246.136246170195,
        "mBase": 246.136246170195,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Corby 132kV Reserve 2 Wraparound A"
      },
      {
        "bus": 1099,
        "pg": 28.757091270378766,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 243.78545635189383,
        "mBase": 243.78545635189383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Corby North 132kV 105 Bay"
      },
      {
        "bus": 1160,
        "pg": 43.358927822841444,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 316.79463911420726,
        "mBase": 316.79463911420726,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ GREN-GSP-1"
      },
      {
        "bus": 1161,
        "pg": 30.633269597657286,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 253.16634798828642,
        "mBase": 253.16634798828642,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ GREN-GSP-2"
      },
      {
        "bus": 2113,
        "pg": 23.15764820587978,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.7882410293989,
        "mBase": 215.7882410293989,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47PR3"
      },
      {
        "bus": 2124,
        "pg": 23.17613199957868,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.8806599978934,
        "mBase": 215.8806599978934,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ AIRL1T"
      },
      {
        "bus": 2125,
        "pg": 23.17341379973979,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.86706899869895,
        "mBase": 215.86706899869895,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Air Liquide Station Rd 132kV 103"
      },
      {
        "bus": 2168,
        "pg": 43.7696305047284,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 318.848152523642,
        "mBase": 318.848152523642,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Boughton Road 132kV 103"
      },
      {
        "bus": 2251,
        "pg": 23.083712216266886,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.41856108133442,
        "mBase": 215.41856108133442,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Chelmsley Wood 132kV 103"
      },
      {
        "bus": 2271,
        "pg": 22.468253761070343,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 212.34126880535172,
        "mBase": 212.34126880535172,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Drakelow Dummy 132kV"
      },
      {
        "bus": 2284,
        "pg": 22.99563970814485,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 214.97819854072424,
        "mBase": 214.97819854072424,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Elmdon 132kV 103"
      },
      {
        "bus": 1882,
        "pg": 61.43207089347828,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 407.1603544673914,
        "mBase": 407.1603544673914,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82BM119 West"
      },
      {
        "bus": 1953,
        "pg": 53.225866387774644,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 366.12933193887324,
        "mBase": 366.12933193887324,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Fraddon Solar 132kV TANM Tee"
      },
      {
        "bus": 1963,
        "pg": 50.3165069010429,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 351.5825345052145,
        "mBase": 351.5825345052145,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ FRADDON 132kV TEE No.2"
      },
      {
        "bus": 1964,
        "pg": 52.429635574577894,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 362.14817787288945,
        "mBase": 362.14817787288945,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ FRADDON 132kV TEE No.1"
      },
      {
        "bus": 1965,
        "pg": 52.429635574577894,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 362.14817787288945,
        "mBase": 362.14817787288945,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Fraddon 132kV #110"
      },
      {
        "bus": 1966,
        "pg": 50.30835262210449,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 351.5417631105225,
        "mBase": 351.5417631105225,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Fraddon 132kV #210"
      },
      {
        "bus": 1967,
        "pg": 52.26114281500723,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 361.3057140750362,
        "mBase": 361.3057140750362,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Fraddon 132kV #310"
      },
      {
        "bus": 1906,
        "pg": 73.30797899287211,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 466.53989496436054,
        "mBase": 466.53989496436054,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bradley Stoke 132kV 103"
      },
      {
        "bus": 1954,
        "pg": 42.57030211729991,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 312.85151058649956,
        "mBase": 312.85151058649956,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Feeder Road 132kV #210"
      },
      {
        "bus": 1955,
        "pg": 42.5730218213594,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 312.865109106797,
        "mBase": 312.865109106797,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Feeder Road 132kV #310"
      },
      {
        "bus": 1956,
        "pg": 74.31125168073504,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 471.5562584036752,
        "mBase": 471.5562584036752,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Feeder Road 132kV #410"
      },
      {
        "bus": 1962,
        "pg": 72.25983520747732,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 461.2991760373866,
        "mBase": 461.2991760373866,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Rolls Royce Filton 132kV 190"
      },
      {
        "bus": 1981,
        "pg": 82.88264637462134,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 514.4132318731067,
        "mBase": 514.4132318731067,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Iron Acton 132kV 1"
      },
      {
        "bus": 1982,
        "pg": 50.785368631389275,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 353.92684315694635,
        "mBase": 353.92684315694635,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Iron Acton 132kV 2"
      },
      {
        "bus": 2337,
        "pg": 17.89309507676271,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.46547538381355,
        "mBase": 189.46547538381355,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hortonwood 132kV 103"
      },
      {
        "bus": 2338,
        "pg": 17.89309507676271,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.46547538381355,
        "mBase": 189.46547538381355,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hortonwood 132kV GT1"
      },
      {
        "bus": 2339,
        "pg": 17.886553731099657,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.43276865549828,
        "mBase": 189.43276865549828,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hortonwood 132kV GT2"
      },
      {
        "bus": 2340,
        "pg": 17.886553731099657,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.43276865549828,
        "mBase": 189.43276865549828,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hortonwood 132kV GT3"
      },
      {
        "bus": 2348,
        "pg": 15.88372293226975,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 179.41861466134876,
        "mBase": 179.41861466134876,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ IRON-GSP-3"
      },
      {
        "bus": 2349,
        "pg": 15.852103663055683,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 179.26051831527843,
        "mBase": 179.26051831527843,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ironbridge 132kV CB210 Cable"
      },
      {
        "bus": 2126,
        "pg": 31.442935067536947,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 257.21467533768475,
        "mBase": 257.21467533768475,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bartley Green 132kV 103"
      },
      {
        "bus": 2127,
        "pg": 31.4584249458358,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 257.292124729179,
        "mBase": 257.292124729179,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bartley Green 132kV 213"
      },
      {
        "bus": 2171,
        "pg": 31.731530260324693,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 258.65765130162345,
        "mBase": 258.65765130162345,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bournville 132kV 103"
      },
      {
        "bus": 2235,
        "pg": 31.184493589214764,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 255.92246794607382,
        "mBase": 255.92246794607382,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Chad Valley 132kV 103"
      },
      {
        "bus": 2236,
        "pg": 31.1967228970315,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 255.9836144851575,
        "mBase": 255.9836144851575,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Chad Valley 132kV 203"
      },
      {
        "bus": 2304,
        "pg": 31.56766836737328,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 257.8383418368664,
        "mBase": 257.8383418368664,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Halesowen 132kV 103"
      },
      {
        "bus": 2308,
        "pg": 30.99615955487024,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 254.9807977743512,
        "mBase": 254.9807977743512,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hall Green 132kV 103"
      },
      {
        "bus": 2309,
        "pg": 30.995344245045498,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 254.9767212252275,
        "mBase": 254.9767212252275,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hall Green 132kV 303"
      },
      {
        "bus": 1929,
        "pg": 38.41083359375882,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 292.0541679687941,
        "mBase": 292.0541679687941,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ ERNESETTLE 132kV LINE TEE"
      },
      {
        "bus": 1930,
        "pg": 40.876208815032825,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 304.38104407516414,
        "mBase": 304.38104407516414,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ernesettle BSP 132kV 103"
      },
      {
        "bus": 1931,
        "pg": 38.30496404484577,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 291.52482022422885,
        "mBase": 291.52482022422885,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ernesettle BSP 132kV 210"
      },
      {
        "bus": 1983,
        "pg": 39.37496917443208,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 296.8748458721604,
        "mBase": 296.8748458721604,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Landulph GSP 132kV 105 Bay"
      },
      {
        "bus": 1984,
        "pg": 39.3896253539157,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 296.9481267695785,
        "mBase": 296.9481267695785,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Landulph 132kV GT1"
      },
      {
        "bus": 1985,
        "pg": 39.358684484983655,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 296.7934224249183,
        "mBase": 296.7934224249183,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ LANDULPH 132kV - GT2"
      },
      {
        "bus": 1999,
        "pg": 40.95272500545758,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 304.7636250272879,
        "mBase": 304.7636250272879,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ MILEHOUSE 132kV REACTOR Node 1"
      },
      {
        "bus": 2000,
        "pg": 40.96412093955835,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 304.82060469779174,
        "mBase": 304.82060469779174,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Milehouse BSP 132kV 103"
      },
      {
        "bus": 2123,
        "pg": 20.71693584845998,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 203.5846792422999,
        "mBase": 203.5846792422999,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Adderley Park 132kV TEE"
      },
      {
        "bus": 2162,
        "pg": 20.49298755995171,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.46493779975856,
        "mBase": 202.46493779975856,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bordesley 132kV 103"
      },
      {
        "bus": 2163,
        "pg": 20.573979796398692,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.86989898199346,
        "mBase": 202.86989898199346,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bordesley 132kV 213"
      },
      {
        "bus": 2229,
        "pg": 20.680517799695277,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 203.4025889984764,
        "mBase": 203.4025889984764,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cheapside 132kV 213"
      },
      {
        "bus": 2230,
        "pg": 20.480485279033193,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.40242639516595,
        "mBase": 202.40242639516595,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cheapside 11kV Main 1"
      },
      {
        "bus": 2247,
        "pg": 20.57289266148583,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 202.86446330742916,
        "mBase": 202.86446330742916,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Chester Street 132kV 103"
      },
      {
        "bus": 2142,
        "pg": 7.525021982114949,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.62510991057474,
        "mBase": 137.62510991057474,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Black Lake 132kV 113A"
      },
      {
        "bus": 2143,
        "pg": 7.525021982114949,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.62510991057474,
        "mBase": 137.62510991057474,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Black Lake 132kV 113B"
      },
      {
        "bus": 2144,
        "pg": 7.525021982114949,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.62510991057474,
        "mBase": 137.62510991057474,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Black Lake 132kV 213A"
      },
      {
        "bus": 2450,
        "pg": 7.511951723810685,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.5597586190534,
        "mBase": 137.5597586190534,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ocker Hill B 132kV 313A"
      },
      {
        "bus": 2451,
        "pg": 7.494524692239368,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.47262346119683,
        "mBase": 137.47262346119683,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ocker Hill B 132kV GT1"
      },
      {
        "bus": 2452,
        "pg": 7.511951723810685,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.5597586190534,
        "mBase": 137.5597586190534,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ocker Hill B 132kV GT2"
      },
      {
        "bus": 2453,
        "pg": 7.511951723810685,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.5597586190534,
        "mBase": 137.5597586190534,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ocker Hill B 132kV GT4"
      },
      {
        "bus": 2137,
        "pg": 7.361040932717428,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.80520466358715,
        "mBase": 136.80520466358715,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Birchfield Lane 132kV 103"
      },
      {
        "bus": 2460,
        "pg": 7.373386725609889,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.86693362804945,
        "mBase": 136.86693362804945,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Oldbury 132kV 105 Bay"
      },
      {
        "bus": 2461,
        "pg": 7.375565394270335,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.87782697135168,
        "mBase": 136.87782697135168,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Oldbury 132kV GT1"
      },
      {
        "bus": 2462,
        "pg": 7.375565394270335,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.87782697135168,
        "mBase": 136.87782697135168,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Oldbury 132kV GT2"
      },
      {
        "bus": 2578,
        "pg": 7.395173403108022,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.9758670155401,
        "mBase": 136.9758670155401,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tividale 132kV 113"
      },
      {
        "bus": 1490,
        "pg": 14.069447889496537,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 170.34723944748268,
        "mBase": 170.34723944748268,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82FF15 East"
      },
      {
        "bus": 1491,
        "pg": 14.061284908183955,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 170.30642454091978,
        "mBase": 170.30642454091978,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82FF15 West"
      },
      {
        "bus": 1492,
        "pg": 14.04060531240526,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 170.2030265620263,
        "mBase": 170.2030265620263,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82FF18 East"
      },
      {
        "bus": 1493,
        "pg": 14.03135389429328,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 170.15676947146642,
        "mBase": 170.15676947146642,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82FF18 West"
      },
      {
        "bus": 1496,
        "pg": 14.323039677787703,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 171.6151983889385,
        "mBase": 171.6151983889385,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82KK22"
      },
      {
        "bus": 1528,
        "pg": 15.113139702898396,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 175.565698514492,
        "mBase": 175.565698514492,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ ALLESTON FM 132kV PV TEE"
      },
      {
        "bus": 1628,
        "pg": 15.434702496573996,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 177.17351248286997,
        "mBase": 177.17351248286997,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Golden Hill 132kV #110"
      },
      {
        "bus": 1629,
        "pg": 14.51077857682453,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 172.55389288412266,
        "mBase": 172.55389288412266,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Golden Hill 132kV #210"
      },
      {
        "bus": 2266,
        "pg": 19.796609156857865,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 198.98304578428935,
        "mBase": 198.98304578428935,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Coseley 132kV 103"
      },
      {
        "bus": 2272,
        "pg": 19.752555886064023,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 198.7627794303201,
        "mBase": 198.7627794303201,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Dudley 132kV 103"
      },
      {
        "bus": 2326,
        "pg": 19.96030981268064,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 199.8015490634032,
        "mBase": 199.8015490634032,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hinksford 132kV 103"
      },
      {
        "bus": 2327,
        "pg": 19.958678271786123,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 199.79339135893062,
        "mBase": 199.79339135893062,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hinksford 132kV GT1B"
      },
      {
        "bus": 2328,
        "pg": 19.957590577552452,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 199.78795288776226,
        "mBase": 199.78795288776226,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hinksford 132kV GT2B"
      },
      {
        "bus": 2410,
        "pg": 19.5893921920766,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 197.946960960383,
        "mBase": 197.946960960383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lye 132kV 113"
      },
      {
        "bus": 2411,
        "pg": 19.5893921920766,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 197.946960960383,
        "mBase": 197.946960960383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lye 132kV 203"
      },
      {
        "bus": 1488,
        "pg": 7.4763206331974255,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.38160316598714,
        "mBase": 137.38160316598714,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82F9N"
      },
      {
        "bus": 1489,
        "pg": 7.787452846159355,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 138.93726423079679,
        "mBase": 138.93726423079679,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82F9S"
      },
      {
        "bus": 1541,
        "pg": 7.394040983014999,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.970204915075,
        "mBase": 136.970204915075,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ BOC Margam 132kV #110"
      },
      {
        "bus": 1542,
        "pg": 7.665398381986488,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 138.32699190993245,
        "mBase": 138.32699190993245,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ BOC Margam 132kV #210"
      },
      {
        "bus": 1543,
        "pg": 7.398945082574322,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.99472541287162,
        "mBase": 136.99472541287162,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ BOC 132kV Tee 1"
      },
      {
        "bus": 1544,
        "pg": 7.672481932201074,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 138.36240966100536,
        "mBase": 138.36240966100536,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ BOC 132kV Tee 2"
      },
      {
        "bus": 1545,
        "pg": 8.436936487305266,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 142.18468243652632,
        "mBase": 142.18468243652632,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgend 132kV Main 1 Tee"
      },
      {
        "bus": 1546,
        "pg": 7.725880875674944,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 138.62940437837472,
        "mBase": 138.62940437837472,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bridgend 132kV #210"
      },
      {
        "bus": 1472,
        "pg": 7.454199915664722,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.2709995783236,
        "mBase": 137.2709995783236,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82AE1 North"
      },
      {
        "bus": 1473,
        "pg": 7.4563800484759915,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 137.28190024237995,
        "mBase": 137.28190024237995,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82AE1 South"
      },
      {
        "bus": 1520,
        "pg": 10.193215097535104,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 150.9660754876755,
        "mBase": 150.9660754876755,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Abergavenny 132kV #110"
      },
      {
        "bus": 1521,
        "pg": 6.831212493510284,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 134.1560624675514,
        "mBase": 134.1560624675514,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Abergavenny 132kV #210"
      },
      {
        "bus": 1586,
        "pg": 7.206207463346824,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.0310373167341,
        "mBase": 136.0310373167341,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Crumlin 132kV &105"
      },
      {
        "bus": 1587,
        "pg": 6.94403907556555,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 134.72019537782774,
        "mBase": 134.72019537782774,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Crumlin 132kV &205"
      },
      {
        "bus": 1612,
        "pg": 7.1402570507783665,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 135.70128525389183,
        "mBase": 135.70128525389183,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ebbw Vale 132kV #110"
      },
      {
        "bus": 1613,
        "pg": 7.331021824871943,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 136.6551091243597,
        "mBase": 136.6551091243597,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ebbw Vale 132kV #210"
      },
      {
        "bus": 1081,
        "pg": 21.862484276929194,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 209.31242138464597,
        "mBase": 209.31242138464597,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Clifton Fairham 132kV Tee 1"
      },
      {
        "bus": 1082,
        "pg": 21.861668040042286,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 209.30834020021143,
        "mBase": 209.30834020021143,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Clifton Fairham 132kV Tee 2"
      },
      {
        "bus": 1083,
        "pg": 21.857586854608904,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 209.28793427304453,
        "mBase": 209.28793427304453,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Clifton Fairham 132kV 110"
      },
      {
        "bus": 1084,
        "pg": 21.856770617322475,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 209.28385308661237,
        "mBase": 209.28385308661237,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Clifton Fairham 132kV 210"
      },
      {
        "bus": 1209,
        "pg": 26.805932984017684,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 234.0296649200884,
        "mBase": 234.0296649200884,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Ingleberry Road 132kV 103"
      },
      {
        "bus": 1253,
        "pg": 26.249546850824984,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 231.2477342541249,
        "mBase": 231.2477342541249,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Loughborough 132kV Tee 1"
      },
      {
        "bus": 1254,
        "pg": 24.243153560970228,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 221.21576780485114,
        "mBase": 221.21576780485114,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Loughborough 132kV Tee 2"
      },
      {
        "bus": 2109,
        "pg": 18.614064140927614,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.07032070463805,
        "mBase": 193.07032070463805,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47PEZ1"
      },
      {
        "bus": 2110,
        "pg": 18.61351978265445,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.06759891327226,
        "mBase": 193.06759891327226,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47PEZ1"
      },
      {
        "bus": 2111,
        "pg": 18.60045516709234,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.0022758354617,
        "mBase": 193.0022758354617,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47PNZ1"
      },
      {
        "bus": 2112,
        "pg": 18.600999526725843,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.00499763362922,
        "mBase": 193.00499763362922,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47PNZ1"
      },
      {
        "bus": 2114,
        "pg": 18.632572288466818,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.16286144233408,
        "mBase": 193.16286144233408,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 47XBA1"
      },
      {
        "bus": 2115,
        "pg": 18.629850506177387,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.14925253088694,
        "mBase": 193.14925253088694,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 47XBA1 A"
      },
      {
        "bus": 2116,
        "pg": 18.61079799043816,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.05398995219082,
        "mBase": 193.05398995219082,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47XT1-1"
      },
      {
        "bus": 2117,
        "pg": 18.61079799043816,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 193.05398995219082,
        "mBase": 193.05398995219082,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 47XT1-1"
      },
      {
        "bus": 1291,
        "pg": 48.746943043195635,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 343.7347152159782,
        "mBase": 343.7347152159782,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Nottingham East 132kV 103"
      },
      {
        "bus": 1292,
        "pg": 46.81051615173571,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 334.0525807586786,
        "mBase": 334.0525807586786,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Nottingham East 132kV 203"
      },
      {
        "bus": 1295,
        "pg": 49.26100737055028,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 346.3050368527514,
        "mBase": 346.3050368527514,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Nottingham North 132kV 103"
      },
      {
        "bus": 1296,
        "pg": 46.351155394856235,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 331.75577697428116,
        "mBase": 331.75577697428116,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Nottingham North 132kV 203"
      },
      {
        "bus": 1393,
        "pg": 47.29987251671026,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 336.49936258355126,
        "mBase": 336.49936258355126,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Stoke Bardolph 132kV 305 Bay"
      },
      {
        "bus": 1889,
        "pg": 41.41831032724495,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 307.0915516362248,
        "mBase": 307.0915516362248,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Avonmouth 132kV #110"
      },
      {
        "bus": 1890,
        "pg": 40.04667057456483,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 300.2333528728241,
        "mBase": 300.2333528728241,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Avonmouth 132kV #210"
      },
      {
        "bus": 2024,
        "pg": 43.99861711677847,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 319.99308558389237,
        "mBase": 319.99308558389237,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Portishead 132kV 103"
      },
      {
        "bus": 2025,
        "pg": 46.12711130735044,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 330.63555653675223,
        "mBase": 330.63555653675223,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Portishead 132kV 203"
      },
      {
        "bus": 2032,
        "pg": 51.08463445683351,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 355.42317228416755,
        "mBase": 355.42317228416755,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Radstock Tee Tower Y74"
      },
      {
        "bus": 2033,
        "pg": 51.3023117113102,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 356.511558556551,
        "mBase": 356.511558556551,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Radstock 132kV #110"
      },
      {
        "bus": 2046,
        "pg": 40.9657489281478,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 304.828744640739,
        "mBase": 304.828744640739,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ SEABANK BRADLEY STOKE Tee"
      },
      {
        "bus": 2047,
        "pg": 40.94051504893114,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 304.7025752446557,
        "mBase": 304.7025752446557,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ SEABANK SEVERSIDE Tee"
      },
      {
        "bus": 1017,
        "pg": 21.239258833531196,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 206.196294167656,
        "mBase": 206.196294167656,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Asfordby 132kV Tee 1"
      },
      {
        "bus": 1018,
        "pg": 21.392520277739504,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 206.96260138869752,
        "mBase": 206.96260138869752,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Asfordby 132kV Tee 2"
      },
      {
        "bus": 1019,
        "pg": 21.003921861968962,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 205.0196093098448,
        "mBase": 205.0196093098448,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Asfordby 132kV 105"
      },
      {
        "bus": 1020,
        "pg": 21.155560693116247,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 205.77780346558123,
        "mBase": 205.77780346558123,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Asfordby 132kV 205"
      },
      {
        "bus": 1040,
        "pg": 35.84193024084972,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 279.2096512042486,
        "mBase": 279.2096512042486,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bourne 132kV 113"
      },
      {
        "bus": 1044,
        "pg": 15.532637156537984,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 177.66318578268994,
        "mBase": 177.66318578268994,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bourne West 132kV Tee 2"
      },
      {
        "bus": 1046,
        "pg": 15.524475993293466,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 177.62237996646735,
        "mBase": 177.62237996646735,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bourne West 132kV 213"
      },
      {
        "bus": 1074,
        "pg": 43.138259178690284,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 315.6912958934514,
        "mBase": 315.6912958934514,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Checkerhouse 132kV #110"
      },
      {
        "bus": 1474,
        "pg": 12.255046887284008,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 161.27523443642005,
        "mBase": 161.27523443642005,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82B5 / 82C4 North"
      },
      {
        "bus": 1475,
        "pg": 23.15645848341151,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 215.78229241705753,
        "mBase": 215.78229241705753,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82B5 / 82C4 South"
      },
      {
        "bus": 1478,
        "pg": 15.71335061190188,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 178.5667530595094,
        "mBase": 178.5667530595094,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 8C21A North"
      },
      {
        "bus": 1480,
        "pg": 33.51555173054555,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 267.57775865272777,
        "mBase": 267.57775865272777,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82C66 North"
      },
      {
        "bus": 1481,
        "pg": 26.6357394259198,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 233.17869712959902,
        "mBase": 233.17869712959902,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82C66 South"
      },
      {
        "bus": 1482,
        "pg": 12.517565735533372,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 162.58782867766686,
        "mBase": 162.58782867766686,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ 132kV Tower 82C6 North"
      },
      {
        "bus": 1483,
        "pg": 24.981109279020618,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 224.9055463951031,
        "mBase": 224.9055463951031,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82D19 North"
      },
      {
        "bus": 1902,
        "pg": 38.917884248788674,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 294.5894212439434,
        "mBase": 294.5894212439434,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bowhays Cross 132kV 113"
      },
      {
        "bus": 1903,
        "pg": 35.25291343896193,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 276.2645671948097,
        "mBase": 276.2645671948097,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bowhays Cross 132kV 213"
      },
      {
        "bus": 1487,
        "pg": 19.239778102499056,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 196.19889051249527,
        "mBase": 196.19889051249527,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82DD123A East"
      },
      {
        "bus": 1497,
        "pg": 13.9673693426877,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 169.8368467134385,
        "mBase": 169.8368467134385,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82LL53"
      },
      {
        "bus": 1502,
        "pg": 13.978261656290616,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 169.89130828145306,
        "mBase": 169.89130828145306,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82U30A_1"
      },
      {
        "bus": 1503,
        "pg": 13.978261656290616,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 169.89130828145306,
        "mBase": 169.89130828145306,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82U30A_2"
      },
      {
        "bus": 1504,
        "pg": 13.970637037215466,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 169.85318518607733,
        "mBase": 169.85318518607733,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82U30_1"
      },
      {
        "bus": 1505,
        "pg": 13.970637037215466,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 169.85318518607733,
        "mBase": 169.85318518607733,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower 82U30_2"
      },
      {
        "bus": 1598,
        "pg": 22.109044548975486,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 210.54522274487744,
        "mBase": 210.54522274487744,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Tower D71A"
      },
      {
        "bus": 1599,
        "pg": 22.11122219039997,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 210.55611095199987,
        "mBase": 210.55611095199987,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ TOWER DD64"
      },
      {
        "bus": 2206,
        "pg": 52.96290604153373,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 364.81453020766867,
        "mBase": 364.81453020766867,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cambridge Arms 132kV 103"
      },
      {
        "bus": 2221,
        "pg": 52.12996165117427,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 360.64980825587133,
        "mBase": 360.64980825587133,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Castle Meads 132kV 103"
      },
      {
        "bus": 2222,
        "pg": 52.23799738854663,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 361.1899869427332,
        "mBase": 361.1899869427332,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Castle Meads 132kV 203"
      },
      {
        "bus": 2223,
        "pg": 51.738614434347404,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 358.693072171737,
        "mBase": 358.693072171737,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Castle Meads 132kV 303"
      },
      {
        "bus": 2241,
        "pg": 51.75366779895081,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 358.76833899475406,
        "mBase": 358.76833899475406,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cheltenham 132kV 103"
      },
      {
        "bus": 2242,
        "pg": 50.65498763448152,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 353.2749381724076,
        "mBase": 353.2749381724076,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Cheltenham 132kV 113A"
      },
      {
        "bus": 2260,
        "pg": 51.62786088423002,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 358.1393044211501,
        "mBase": 358.1393044211501,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Commercial Road 132kV 113"
      },
      {
        "bus": 1034,
        "pg": 34.90634437436765,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 274.5317218718383,
        "mBase": 274.5317218718383,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Branston Solar 132kV 103"
      },
      {
        "bus": 1043,
        "pg": 19.694406887120465,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 198.47203443560232,
        "mBase": 198.47203443560232,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bourne West 132kV Tee 1"
      },
      {
        "bus": 1045,
        "pg": 19.68298987467679,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 198.41494937338393,
        "mBase": 198.41494937338393,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bourne West 132kV 113"
      },
      {
        "bus": 1355,
        "pg": 16.21215212887416,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 181.0607606443708,
        "mBase": 181.0607606443708,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Sleaford REP 132kV Tee"
      },
      {
        "bus": 1356,
        "pg": 16.20616794102557,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 181.03083970512785,
        "mBase": 181.03083970512785,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Sleaford REP 132kV 110 Bay"
      },
      {
        "bus": 1075,
        "pg": 26.379168860562864,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 231.8958443028143,
        "mBase": 231.8958443028143,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Checkerhouse 132kV #210"
      },
      {
        "bus": 1184,
        "pg": 23.862983927009992,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 219.31491963504996,
        "mBase": 219.31491963504996,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Hatton Gas Compressor 132kV 110 Bay"
      },
      {
        "bus": 1240,
        "pg": 21.69631041100011,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 208.48155205500055,
        "mBase": 208.48155205500055,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lincoln 132kV #310"
      },
      {
        "bus": 1241,
        "pg": 21.70011445050392,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 208.5005722525196,
        "mBase": 208.5005722525196,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lincoln 132kV #410"
      },
      {
        "bus": 1242,
        "pg": 21.70337505321493,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 208.51687526607463,
        "mBase": 208.51687526607463,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lincoln 132kV #610"
      },
      {
        "bus": 1243,
        "pg": 21.68163765686911,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 208.40818828434556,
        "mBase": 208.40818828434556,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Lincoln 132kV GT3"
      },
      {
        "bus": 2131,
        "pg": 17.760092227819364,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 188.80046113909683,
        "mBase": 188.80046113909683,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Bentley 132kV 113"
      },
      {
        "bus": 2178,
        "pg": 15.267719541956545,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 176.33859770978273,
        "mBase": 176.33859770978273,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burntwood 132kV 103"
      },
      {
        "bus": 2596,
        "pg": 17.93632894007193,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 189.68164470035964,
        "mBase": 189.68164470035964,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Walsall 132kV 103"
      },
      {
        "bus": 2617,
        "pg": 16.564908059370374,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 182.82454029685186,
        "mBase": 182.82454029685186,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Willenhall 132kV 1005 Bay"
      },
      {
        "bus": 2618,
        "pg": 16.55892335097171,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 182.79461675485857,
        "mBase": 182.79461675485857,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Willenhall 132kV GT1"
      },
      {
        "bus": 2619,
        "pg": 16.532808188381544,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 182.66404094190773,
        "mBase": 182.66404094190773,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Willenhall 132kV GT2B"
      },
      {
        "bus": 2620,
        "pg": 16.537160723542748,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 182.68580361771373,
        "mBase": 182.68580361771373,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Willenhall 132kV GT4B"
      },
      {
        "bus": 2631,
        "pg": 16.474592721085894,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 182.37296360542948,
        "mBase": 182.37296360542948,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Wolverhampton 132kV 113"
      },
      {
        "bus": 1062,
        "pg": 24.638816627446822,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 223.19408313723412,
        "mBase": 223.19408313723412,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Burton 132kV Tee"
      },
      {
        "bus": 1135,
        "pg": 25.198835922834274,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 225.99417961417137,
        "mBase": 225.99417961417137,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Derby 132kV 113A"
      },
      {
        "bus": 1136,
        "pg": 23.8238116110809,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 219.11905805540448,
        "mBase": 219.11905805540448,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Derby 132kV 213A"
      },
      {
        "bus": 1142,
        "pg": 26.730612557833282,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 233.65306278916643,
        "mBase": 233.65306278916643,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Derby South 132kV 113"
      },
      {
        "bus": 1143,
        "pg": 24.913381122287433,
        "qg": 0.0,
        "vg": 1.02,
        "qmin": -1000000.0,
        "qmax": 1000000.0,
        "pmax": 224.56690561143716,
        "mBase": 224.56690561143716,
        "h": 0.0,
        "type": "grid",
        "name": "Boundary infeed @ Derby South 132kV 213"
      }
    ],
    "branches": [
      {
        "from": 1028,
        "to": 1100,
        "r": 0.0024271120293847567,
        "x": 0.004625803489439853,
        "b": 0.0034196168160000005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 644.0,
        "name": "BESW1-COVC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1028,
        "to": 1027,
        "r": 0.00012454086317722682,
        "x": 0.0007042011019283746,
        "b": 0.00036069422399999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 971.0,
        "name": "BESW1-BESW1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1028,
        "to": 1420,
        "r": 0.0036363636363636364,
        "x": 0.01212293388429752,
        "b": 0.0010976597279999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "BESW1-WARW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1028,
        "to": 1026,
        "r": 0.00012913223140495865,
        "x": 0.0005687557392102846,
        "b": 0.00029193912,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "BESW1-BESW1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1028,
        "to": 1101,
        "r": 0.002432277318640955,
        "x": 0.0046355601469237825,
        "b": 0.003426708384,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 644.0,
        "name": "BESW1-COVC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1028,
        "to": 1420,
        "r": 0.0036289026629935718,
        "x": 0.012075872359963267,
        "b": 0.001067707872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "BESW1-WARW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1026,
        "to": 1115,
        "r": 0.0014531680440771349,
        "x": 0.005340909090909091,
        "b": 0.000231965712,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BESW1P-COVS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1026,
        "to": 1122,
        "r": 0.0005331726354453627,
        "x": 0.0011828512396694214,
        "b": 8.137007999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BESW1P-COVW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1027,
        "to": 1116,
        "r": 0.0012792699724517905,
        "x": 0.00535410927456382,
        "b": 0.000232209648,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BESW1Q-COVS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1027,
        "to": 1121,
        "r": 0.0005153810835629017,
        "x": 0.001144398530762167,
        "b": 7.875648e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BESW1Q-COVW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1186,
        "to": 1185,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "HARB1-HARB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1420,
        "to": 1185,
        "r": 0.006353879706152433,
        "x": 0.014583333333333332,
        "b": 0.0006339373920000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WARW1-HARB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1420,
        "to": 1186,
        "r": 0.006363062442607897,
        "x": 0.01459997704315886,
        "b": 0.000608986224,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WARW1-HARB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1420,
        "to": 1421,
        "r": 0.00016012396694214877,
        "x": 8.78099173553719e-05,
        "b": 6.0635519999999994e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 408.0,
        "name": "WARW1-WARW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1420,
        "to": 1422,
        "r": 0.00018308080808080807,
        "x": 0.00010043617998163453,
        "b": 6.924297599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 408.0,
        "name": "WARW1-WARW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1420,
        "to": 1423,
        "r": 0.00020087235996326907,
        "x": 0.00011019283746556473,
        "b": 7.605576e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 408.0,
        "name": "WARW1-WARW1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1029,
        "to": 1036,
        "r": 0.0046516299357208446,
        "x": 0.019865702479338842,
        "b": 0.00017944977600000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "BICF1-BOST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1029,
        "to": 1037,
        "r": 0.004713613406795225,
        "x": 0.020129706152433424,
        "b": 0.00018652392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "BICF1-BOST1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1029,
        "to": 1349,
        "r": 0.006425619834710743,
        "x": 0.01446108815426997,
        "b": 0.000265332672,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BICF1-SLEA1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1029,
        "to": 1350,
        "r": 0.006426193755739209,
        "x": 0.014462235996326903,
        "b": 0.000265959936,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BICF1-SLEA1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1037,
        "to": 1261,
        "r": 0.0064428374655647385,
        "x": 0.027549357208448116,
        "b": 0.000249755616,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BOST1-LOWF1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1036,
        "to": 1346,
        "r": 0.008856749311294765,
        "x": 0.03783287419651055,
        "b": 0.000323232624,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BOST1-SKEG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1035,
        "to": 1037,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "BOST1-BOST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1180,
        "to": 1166,
        "r": 0.0025464876033057847,
        "x": 0.005650826446280992,
        "b": 3.8890368e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "GRTH1-GRNO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1181,
        "to": 1167,
        "r": 0.0025464876033057847,
        "x": 0.005650826446280992,
        "b": 3.8890368e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "GRTH1-GRNO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1180,
        "to": 1178,
        "r": 1.779155188246097e-05,
        "x": 3.213957759412305e-05,
        "b": 8.677152e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 676.0,
        "name": "GRTH1-GRTH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1181,
        "to": 1179,
        "r": 1.4348025711662075e-05,
        "x": 2.6400367309458217e-05,
        "b": 7.05672e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 676.0,
        "name": "GRTH1-GRTH1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1261,
        "to": 1262,
        "r": 4.591368227731864e-06,
        "x": 1.9513314967860422e-05,
        "b": 1.39392e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "LOWF1T-LOWF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1261,
        "to": 1345,
        "r": 0.002409894398530762,
        "x": 0.01029384756657484,
        "b": 7.122931199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "LOWF1T-SKEG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1345,
        "to": 1271,
        "r": 0.0009199954086317722,
        "x": 0.0021837695133149677,
        "b": 0.0006123664800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 465.0,
        "name": "SKEG1-MMAR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1346,
        "to": 1272,
        "r": 0.0009199954086317722,
        "x": 0.0021837695133149677,
        "b": 0.0006123664800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 465.0,
        "name": "SKEG1-MMAR1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1349,
        "to": 1180,
        "r": 0.007936179981634527,
        "x": 0.017609618916437097,
        "b": 0.00012118391999999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SLEA1P-GRTH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1349,
        "to": 1351,
        "r": 0.003450987144168962,
        "x": 0.008786157024793387,
        "b": 5.7290112e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SLEA1P-SLEA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1350,
        "to": 1181,
        "r": 0.007936179981634527,
        "x": 0.017609618916437097,
        "b": 0.00012118391999999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SLEA1Q-GRTH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1350,
        "to": 1352,
        "r": 0.003474517906336088,
        "x": 0.008845844811753902,
        "b": 5.7690864e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SLEA1Q-SLEA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1004,
        "to": 1012,
        "r": 3.3861340679522495e-05,
        "x": 6.198347107438017e-05,
        "b": 4.755009599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 641.0,
        "name": "48DW1-ANNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1004,
        "to": 1005,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "48DW1-48DW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1005,
        "to": 1012,
        "r": 2.9269972451790633e-05,
        "x": 4.533976124885216e-05,
        "b": 4.1956991999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 566.0,
        "name": "48DW1-ANNE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1006,
        "to": 1327,
        "r": 0.0023869375573921025,
        "x": 0.019388200183654728,
        "b": 0.000145455552,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "48HR72-PINX1 132kV",
        "isTransformer": false
      },
      {
        "from": 1007,
        "to": 1006,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "48HR72-48HR72 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1006,
        "r": 8.608815426997244e-05,
        "x": 0.0001417584940312213,
        "b": 0.000150874416,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 626.0,
        "name": "CHTE1-48HR72 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1007,
        "r": 8.264462809917355e-05,
        "x": 0.00013601928374655647,
        "b": 0.000144985104,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 641.0,
        "name": "CHTE1-48HR72 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1443,
        "r": 0.007621097337006428,
        "x": 0.019408287419651053,
        "b": 0.00017484984,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "CHTE1-WHWE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1157,
        "r": 0.0010055096418732782,
        "x": 0.0031249999999999997,
        "b": 0.001106563392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 728.0,
        "name": "CHTE1-GOIT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1384,
        "r": 0.002428833792470156,
        "x": 0.0057765151515151505,
        "b": 0.000203477472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 647.0,
        "name": "CHTE1-STAV1 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1383,
        "r": 0.0024070247933884294,
        "x": 0.005716827364554637,
        "b": 0.00017340364800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 647.0,
        "name": "CHTE1-STAV1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1264,
        "r": 0.00259297520661157,
        "x": 0.020957300275482094,
        "b": 0.00039048926399999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "CHTE1-MANS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1442,
        "r": 0.007633149678604224,
        "x": 0.01943870523415978,
        "b": 0.00018561787199999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "CHTE1-WHWE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1263,
        "r": 0.0025981404958677684,
        "x": 0.020990013774104685,
        "b": 0.00041082307200000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "CHTE1-MANS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1008,
        "r": 0.007717516069788797,
        "x": 0.017063246097337007,
        "b": 0.000309241152,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 579.0,
        "name": "CHTE1-ALFR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1009,
        "r": 0.0077094811753902655,
        "x": 0.01704775022956841,
        "b": 0.00029873447999999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 579.0,
        "name": "CHTE1-ALFR1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1281,
        "r": 0.0018055555555555555,
        "x": 0.014586202938475665,
        "b": 0.00034379294399999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "CHTE1-NETW1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1078,
        "to": 1156,
        "r": 0.0010055096418732782,
        "x": 0.0031261478420569326,
        "b": 0.001103671008,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 728.0,
        "name": "CHTE1-GOIT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1085,
        "to": 1087,
        "r": 2.4104683195592284e-05,
        "x": 5.2800734618916435e-05,
        "b": 3.6590399999999997e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "CLIP1P-CLIP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1085,
        "to": 1387,
        "r": 0.011937557392102846,
        "x": 0.0263475665748393,
        "b": 0.000401205024,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CLIP1P-STAY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1086,
        "to": 1088,
        "r": 2.4104683195592284e-05,
        "x": 5.2800734618916435e-05,
        "b": 3.6590399999999997e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "CLIP1Q-CLIP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1086,
        "to": 1125,
        "r": 0.0039652203856749306,
        "x": 0.008799357208448117,
        "b": 6.05484e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CLIP1Q-CRIF1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1125,
        "to": 1126,
        "r": 3.4435261707988978e-06,
        "x": 1.4921946740128558e-05,
        "b": 7.614288000000001e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1177.0,
        "name": "CRIF1T-CRIF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1125,
        "to": 1387,
        "r": 0.007798438934802571,
        "x": 0.01716368227731864,
        "b": 0.000338513472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CRIF1T-STAY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1263,
        "to": 1085,
        "r": 0.002169995408631772,
        "x": 0.009372130394857667,
        "b": 0.000272058336,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "MANS1-CLIP1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1264,
        "to": 1086,
        "r": 0.0021774563820018363,
        "x": 0.009371556473829201,
        "b": 0.000309084336,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 667.0,
        "name": "MANS1-CLIP1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1281,
        "to": 1282,
        "r": 1.893939393939394e-05,
        "x": 9.067952249770431e-05,
        "b": 3.9796416e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "NETW1T-NETW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1281,
        "to": 1328,
        "r": 0.0006186868686868687,
        "x": 0.005024104683195592,
        "b": 3.7688111999999995e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "NETW1T-PINX1 132kV",
        "isTransformer": false
      },
      {
        "from": 1327,
        "to": 1004,
        "r": 0.0007151056014692378,
        "x": 0.005806932966023875,
        "b": 4.356e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "PINX1-48DW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1328,
        "to": 1012,
        "r": 0.0007162534435261707,
        "x": 0.00582070707070707,
        "b": 4.3664544e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "PINX1-ANNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1438,
        "r": 0.006976584022038567,
        "x": 0.015607782369146004,
        "b": 0.000240486048,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "COVE1-WHIT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1312,
        "r": 0.002180899908172635,
        "x": 0.006844582185491277,
        "b": 0.00030695860800000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 728.0,
        "name": "COVE1-NUNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1313,
        "r": 0.0020948117539026628,
        "x": 0.006597222222222221,
        "b": 0.000279968832,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "COVE1-NUNE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1111,
        "r": 0.00023014233241505966,
        "x": 0.0005102157943067034,
        "b": 3.502224e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "COVE1-COVN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1112,
        "r": 0.00018078512396694214,
        "x": 0.00040174471992653814,
        "b": 2.770416e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "COVE1-COVN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1202,
        "r": 0.0038785583103764917,
        "x": 0.008783861340679521,
        "b": 0.000129512592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "COVE1-HINC1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1201,
        "r": 0.00389692378328742,
        "x": 0.008853879706152432,
        "b": 0.00014139576,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "COVE1-HINC1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1340,
        "r": 0.004769283746556474,
        "x": 0.02011363636363636,
        "b": 0.00030211473599999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 821.0,
        "name": "COVE1-RUGB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1340,
        "r": 0.004755509641873278,
        "x": 0.020115932047750227,
        "b": 0.0002996928,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 821.0,
        "name": "COVE1-RUGB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1104,
        "to": 1439,
        "r": 0.007007575757575758,
        "x": 0.01566574839302112,
        "b": 0.000234056592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "COVE1-WHIT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1116,
        "to": 1439,
        "r": 0.001146694214876033,
        "x": 0.0032799586776859502,
        "b": 0.001244404656,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 985.0,
        "name": "COVS1-WHIT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1127,
        "to": 1128,
        "r": 4.591368227731864e-06,
        "x": 1.6069788797061524e-05,
        "b": 5.959008e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 998.0,
        "name": "CRIR1T-CRIR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1127,
        "to": 1131,
        "r": 0.007185491276400367,
        "x": 0.01594410009182736,
        "b": 0.000109718928,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "CRIR1T-DAVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1129,
        "to": 1132,
        "r": 0.013344811753902662,
        "x": 0.029611455463728193,
        "b": 0.00020377368,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DAVE1P-DAVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1129,
        "to": 1340,
        "r": 0.0008637511478420569,
        "x": 0.0019243572084481173,
        "b": 2.1936816000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "DAVE1P-RUGB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1130,
        "to": 1340,
        "r": 0.0008614554637281911,
        "x": 0.0018985307621671257,
        "b": 2.4271632000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "DAVE1Q-RUGB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1130,
        "to": 1127,
        "r": 0.006159320477502295,
        "x": 0.013667355371900827,
        "b": 9.405475199999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DAVE1Q-CRIR1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1201,
        "to": 1129,
        "r": 0.011065197428833792,
        "x": 0.024553489439853075,
        "b": 0.000168960528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HINC1P-DAVE1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1201,
        "to": 1203,
        "r": 0.0020948117539026628,
        "x": 0.0046487603305785125,
        "b": 3.1990464e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HINC1P-HINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1202,
        "to": 1204,
        "r": 0.002095959595959596,
        "x": 0.004652777777777777,
        "b": 4.8996288000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 590.0,
        "name": "HINC1Q-HINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1202,
        "to": 1322,
        "r": 0.00870580808080808,
        "x": 0.019318181818181818,
        "b": 0.00013294512,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HINC1Q-PAIL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1322,
        "to": 1130,
        "r": 0.002549357208448117,
        "x": 0.005657139577594123,
        "b": 3.8925215999999995e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "PAIL1-DAVE1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1438,
        "to": 1115,
        "r": 0.0011426767676767677,
        "x": 0.0032679063360881544,
        "b": 0.00122908896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 985.0,
        "name": "WHIT1-COVS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1163,
        "r": 0.0013647842056932966,
        "x": 0.005829315886134068,
        "b": 4.033656e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "DRAK1-GRES1 132kV",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1063,
        "r": 0.0017120064279155188,
        "x": 0.0071057162534435255,
        "b": 0.000117681696,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 796.0,
        "name": "DRAK1-BURT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1058,
        "r": 2.6400367309458217e-05,
        "x": 0.0001113406795224977,
        "b": 3.4116192e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 894.0,
        "name": "DRAK1-BTNS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1400,
        "r": 0.0003518135904499541,
        "x": 0.0014692378328741965,
        "b": 0.00010459627199999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "DRAK1-TAMW1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1063,
        "r": 0.0017188934802571164,
        "x": 0.007153351698806243,
        "b": 0.000111618144,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 796.0,
        "name": "DRAK1-BURT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1149,
        "to": 1059,
        "r": 3.6157024793388425e-05,
        "x": 0.00015094123048668503,
        "b": 4.6347840000000007e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 894.0,
        "name": "DRAK1-BTNS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1400,
        "to": 1162,
        "r": 0.0010169880624426079,
        "x": 0.004343434343434344,
        "b": 3.00564e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "TAMW1T-GRES1 132kV",
        "isTransformer": false
      },
      {
        "from": 1400,
        "to": 1401,
        "r": 0.005297865013774105,
        "x": 0.022138429752066115,
        "b": 0.000483097824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "TAMW1T-TAMW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1002,
        "to": 1030,
        "r": 0.0023358585858585857,
        "x": 0.015316230486685031,
        "b": 0.00255357432,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "48DF1-BLET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1003,
        "to": 1002,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "48DF1A-48DF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1049,
        "to": 1030,
        "r": 0.0007856978879706151,
        "x": 0.0040536042240587695,
        "b": 0.0016171562880000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "BRAA1-BLET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1052,
        "to": 1021,
        "r": 0.0027812213039485763,
        "x": 0.018584710743801653,
        "b": 0.00013608144,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "BRKL1P-BANB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1052,
        "to": 1054,
        "r": 8.034894398530762e-06,
        "x": 4.591368227731864e-05,
        "b": 2.3557248e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 965.0,
        "name": "BRKL1P-BRKL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1053,
        "to": 1021,
        "r": 0.002750803489439853,
        "x": 0.018380394857667584,
        "b": 0.00013458297599999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "BRKL1Q-BANB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1053,
        "to": 1055,
        "r": 8.034894398530762e-06,
        "x": 5.39485766758494e-05,
        "b": 4.00752e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 965.0,
        "name": "BRKL1Q-BRKL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1151,
        "to": 1002,
        "r": 0.00018365472910927456,
        "x": 0.00032139577594123047,
        "b": 0.00032189097599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 652.0,
        "name": "ECLA1-48DF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1151,
        "to": 1003,
        "r": 0.00018422865013774102,
        "x": 0.0003282828282828283,
        "b": 0.000323267472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 641.0,
        "name": "ECLA1-48DF1A 132kV",
        "isTransformer": false
      },
      {
        "from": 1151,
        "to": 1153,
        "r": 3.845270890725436e-05,
        "x": 0.0001044536271808999,
        "b": 7.8408e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "ECLA1-ECLA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1151,
        "to": 1052,
        "r": 0.00415805785123967,
        "x": 0.027629132231404955,
        "b": 0.000637265376,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "ECLA1-BRKL1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1152,
        "to": 1396,
        "r": 0.0019398530762167127,
        "x": 0.012931014692378328,
        "b": 0.000570967056,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "ECLA1-STOS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1152,
        "to": 1053,
        "r": 0.0041230486685032135,
        "x": 0.027389807162534436,
        "b": 0.0006823935359999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "ECLA1-BRKL1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1152,
        "to": 1030,
        "r": 0.0024190771349862257,
        "x": 0.01581439393939394,
        "b": 0.003065108112,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "ECLA1-BLET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1151,
        "to": 1394,
        "r": 0.0019513314967860424,
        "x": 0.013001606978879705,
        "b": 0.0006433289280000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "ECLA1-STOS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1394,
        "to": 1395,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STOS1-STOS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1395,
        "to": 1389,
        "r": 1.3200183654729109e-05,
        "x": 7.40358126721763e-05,
        "b": 3.7775232e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "STOS1-STDB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1396,
        "to": 1397,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STOS1-STOS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1397,
        "to": 1390,
        "r": 1.893939393939394e-05,
        "x": 0.00010674931129476582,
        "b": 5.4641664e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "STOS1-STDB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1394,
        "to": 1049,
        "r": 0.003589876033057851,
        "x": 0.007966023875114784,
        "b": 5.4815903999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STOS1-BRAA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1396,
        "to": 1049,
        "r": 0.0035904499540863177,
        "x": 0.007967745638200184,
        "b": 5.4833328e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STOS1-BRAA1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1105,
        "to": 1107,
        "r": 0.0006221303948576675,
        "x": 0.0026561065197428834,
        "b": 1.838232e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "COVI1S-COVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 1105,
        "to": 1203,
        "r": 0.00524793388429752,
        "x": 0.02265151515151515,
        "b": 0.000692325216,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 821.0,
        "name": "COVI1S-HINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1106,
        "to": 1107,
        "r": 0.0006221303948576675,
        "x": 0.0026561065197428834,
        "b": 1.838232e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "COVI1T-COVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 1106,
        "to": 1204,
        "r": 0.005334022038567493,
        "x": 0.0230102157943067,
        "b": 0.000624232224,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 821.0,
        "name": "COVI1T-HINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1150,
        "to": 1070,
        "r": 0.0005188246097337006,
        "x": 0.0015668044077134986,
        "b": 0.000425981952,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 873.0,
        "name": "DSRD1-CARP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1227,
        "r": 0.0017143021120293847,
        "x": 0.006825642791551882,
        "b": 0.000165667392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "ENDE1-LEIC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1105,
        "r": 0.0034102387511478417,
        "x": 0.014748048668503214,
        "b": 0.000140367744,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "ENDE1-COVI1S 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1071,
        "r": 0.0006026170798898071,
        "x": 0.0017728420569329659,
        "b": 0.00047553580800000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 873.0,
        "name": "ENDE1-CARP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1227,
        "r": 0.0018227731864095499,
        "x": 0.0058126721763085394,
        "b": 0.00012496492799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1198.0,
        "name": "ENDE1-LEIC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1226,
        "r": 0.0017091368227731864,
        "x": 0.006825068870523416,
        "b": 8.180568e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "ENDE1-LEIC1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1106,
        "r": 9.240128558310375e-05,
        "x": 0.0005756427915518824,
        "b": 3.9587328e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "ENDE1-COVI1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1150,
        "r": 0.00014634986225895314,
        "x": 0.00045798898071625337,
        "b": 0.000155648592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 894.0,
        "name": "ENDE1-DSRD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1155,
        "to": 1226,
        "r": 0.0018239210284664831,
        "x": 0.005821280991735536,
        "b": 0.000128170944,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1198.0,
        "name": "ENDE1-LEIC1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 1226,
        "to": 1228,
        "r": 6.313131313131313e-06,
        "x": 3.558310376492194e-05,
        "b": 1.8347472e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 988.0,
        "name": "LEIC1-LEIC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1227,
        "to": 1233,
        "r": 0.0008356290174471992,
        "x": 0.0013900367309458218,
        "b": 0.0014584933439999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 711.0,
        "name": "LEIC1-LEIE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1226,
        "to": 1446,
        "r": 0.002219926538108356,
        "x": 0.00950068870523416,
        "b": 0.00010024027200000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "LEIC1-WIGS1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1227,
        "to": 1237,
        "r": 0.0008029155188246097,
        "x": 0.0013142791551882462,
        "b": 0.001414776528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 740.0,
        "name": "LEIC1-LENO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1227,
        "to": 1447,
        "r": 0.0022273875114784203,
        "x": 0.009513314967860422,
        "b": 6.5827872e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "LEIC1-WIGS1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1226,
        "to": 1232,
        "r": 0.000827020202020202,
        "x": 0.0013682277318640954,
        "b": 0.0014419231199999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 711.0,
        "name": "LEIC1-LEIE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1226,
        "to": 1236,
        "r": 0.0007994719926538109,
        "x": 0.0013659320477502294,
        "b": 0.0014248301760000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 740.0,
        "name": "LEIC1-LENO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1229,
        "to": 1227,
        "r": 9.182736455463728e-06,
        "x": 3.9600550964187326e-05,
        "b": 2.0438352e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1177.0,
        "name": "LEIC1-LEIC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1446,
        "to": 1448,
        "r": 9.584481175390266e-05,
        "x": 0.0004097796143250689,
        "b": 2.8401119999999996e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WIGS1P-WIGS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1446,
        "to": 1222,
        "r": 0.0028707529843893477,
        "x": 0.012262396694214875,
        "b": 8.4837456e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WIGS1P-KIBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1447,
        "to": 1449,
        "r": 0.00011019283746556473,
        "x": 0.00047004132231404956,
        "b": 3.2582880000000007e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WIGS1Q-WIGS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1447,
        "to": 1223,
        "r": 0.0029247015610651974,
        "x": 0.012491391184573002,
        "b": 8.642304e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WIGS1Q-KIBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1326,
        "r": 0.011366505968778695,
        "x": 0.02522210743801653,
        "b": 0.00017356046399999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "CORB1-PFZ76/2 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1325,
        "r": 0.01137855831037649,
        "x": 0.02529040404040404,
        "b": 0.000195915456,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "CORB1-PFZ76/1 132kV",
        "isTransformer": false
      },
      {
        "from": 1000,
        "to": 1099,
        "r": 0.00041437098255280074,
        "x": 0.0026084710743801654,
        "b": 3.1990464e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1698.0,
        "name": "48CM13-CORN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1001,
        "to": 1000,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "48CM13-48CM13 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1223,
        "r": 0.014524219467401284,
        "x": 0.03196625344352617,
        "b": 0.0009568738079999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CORB1-KIBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1099,
        "r": 0.0004160927456382001,
        "x": 0.0026210973370064277,
        "b": 3.214728e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1698.0,
        "name": "CORB1-CORN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1000,
        "r": 4.017447199265381e-06,
        "x": 2.1808999081726355e-05,
        "b": 7.074143999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1275.0,
        "name": "CORB1-48CM13 132kV",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1001,
        "r": 4.591368227731864e-06,
        "x": 2.3530762167125805e-05,
        "b": 7.631712e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1275.0,
        "name": "CORB1-48CM13 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1222,
        "r": 0.014478879706152433,
        "x": 0.031960514233241505,
        "b": 0.0009024935039999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CORB1-KIBW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1094,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "CORB1-CORB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1094,
        "to": 1095,
        "r": 5.73921028466483e-06,
        "x": 5.73921028466483e-06,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1275.0,
        "name": "CORB1-CORB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1093,
        "to": 1095,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "CORB1-CORB1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1099,
        "to": 1317,
        "r": 0.010211202938475664,
        "x": 0.02266586317722681,
        "b": 0.000164778768,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "CORN1-OAKH1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1099,
        "to": 1316,
        "r": 0.010206611570247933,
        "x": 0.022647497704315886,
        "b": 0.000155840256,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "CORN1-OAKH1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1160,
        "to": 1273,
        "r": 0.0020833333333333333,
        "x": 0.013905532598714415,
        "b": 0.000371688768,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "GREN1-NAMP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1161,
        "to": 1433,
        "r": 0.0037098255280073457,
        "x": 0.008232323232323232,
        "b": 5.6645424e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "GREN1-WELL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1160,
        "to": 1273,
        "r": 0.002091368227731864,
        "x": 0.013958907254361799,
        "b": 0.000355432176,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "GREN1-NAMP1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1161,
        "to": 1432,
        "r": 0.0037098255280073457,
        "x": 0.008232323232323232,
        "b": 5.6645424e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "GREN1-WELL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1160,
        "to": 1216,
        "r": 0.0035835629017447195,
        "x": 0.024493801652892562,
        "b": 0.00017164382399999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "GREN1-KETT1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1161,
        "to": 1211,
        "r": 0.002203282828282828,
        "x": 0.014721074380165289,
        "b": 0.000107784864,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "GREN1-IRTH1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1160,
        "to": 1217,
        "r": 0.0035806932966023874,
        "x": 0.024476010101010102,
        "b": 0.00017150443199999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "GREN1-KETT1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1161,
        "to": 1210,
        "r": 0.002203282828282828,
        "x": 0.014719926538108356,
        "b": 0.000132753456,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "GREN1-IRTH1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1160,
        "to": 1287,
        "r": 0.0042447199265381085,
        "x": 0.010985996326905417,
        "b": 0.000224612784,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "GREN1-NORE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1210,
        "to": 1093,
        "r": 0.006411271808999081,
        "x": 0.027384641873278232,
        "b": 0.00019061856000000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "IRTH1P-CORB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1210,
        "to": 1212,
        "r": 1.721763085399449e-05,
        "x": 7.346189164370983e-05,
        "b": 5.05296e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "IRTH1P-IRTH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1211,
        "to": 1093,
        "r": 0.006454889807162534,
        "x": 0.027569444444444445,
        "b": 0.000191890512,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "IRTH1Q-CORB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1211,
        "to": 1213,
        "r": 1.721763085399449e-05,
        "x": 7.231404958677685e-05,
        "b": 5.05296e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "IRTH1Q-IRTH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1216,
        "to": 1218,
        "r": 0.0002772038567493113,
        "x": 0.00046028466483011933,
        "b": 0.0004841258400000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "KETT1P-KETT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1216,
        "to": 1093,
        "r": 0.0035657713498622587,
        "x": 0.015120523415977959,
        "b": 0.00029690496,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 602.0,
        "name": "KETT1P-CORB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1217,
        "to": 1219,
        "r": 0.0002789256198347107,
        "x": 0.00046028466483011933,
        "b": 0.00048649550400000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "KETT1Q-KETT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1217,
        "to": 1093,
        "r": 0.0035674931129476583,
        "x": 0.015135445362718089,
        "b": 0.000293803488,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 602.0,
        "name": "KETT1Q-CORB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1273,
        "to": 1288,
        "r": 0.0021206382001836546,
        "x": 0.004695821854912764,
        "b": 5.31432e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "NAMP1-NORE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1273,
        "to": 1276,
        "r": 0.0007346189164370982,
        "x": 0.0011983471074380166,
        "b": 0.001296119088,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 740.0,
        "name": "NAMP1-NAMW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1273,
        "to": 1277,
        "r": 0.0006978879706152434,
        "x": 0.001177685950413223,
        "b": 0.001192864464,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 740.0,
        "name": "NAMP1-NAMW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1316,
        "to": 1268,
        "r": 0.009683769513314967,
        "x": 0.021487603305785124,
        "b": 0.000147860064,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "OAKH1P-MELT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1316,
        "to": 1318,
        "r": 0.0015536042240587695,
        "x": 0.0034475436179981635,
        "b": 2.3731488e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "OAKH1P-OAKH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1317,
        "to": 1267,
        "r": 0.00965392561983471,
        "x": 0.021421602387511476,
        "b": 0.00014740703999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "OAKH1Q-MELT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1317,
        "to": 1319,
        "r": 0.0015536042240587695,
        "x": 0.0034475436179981635,
        "b": 2.3731488e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "OAKH1Q-OAKH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1081,
        "to": 1083,
        "r": 1.9513314967860422e-05,
        "x": 3.558310376492194e-05,
        "b": 9.530927999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 676.0,
        "name": "CLFF1P-CLFF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1081,
        "to": 1305,
        "r": 0.001481864095500459,
        "x": 0.0049512167125803485,
        "b": 9.189417599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1198.0,
        "name": "CLFF1P-NOTT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1082,
        "to": 1084,
        "r": 1.9513314967860422e-05,
        "x": 3.558310376492194e-05,
        "b": 9.530927999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 676.0,
        "name": "CLFF1Q-CLFF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1082,
        "to": 1332,
        "r": 0.0010198576675849403,
        "x": 0.00578971533516988,
        "b": 0.000602818128,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 711.0,
        "name": "CLFF1Q-RATS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1209,
        "to": 1107,
        "r": 0.003018250688705234,
        "x": 0.012894283746556474,
        "b": 9.696456e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "INGR1-COVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 1209,
        "to": 1283,
        "r": 0.00024104683195592288,
        "x": 0.0004453627180899908,
        "b": 0.00011926728,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 676.0,
        "name": "INGR1-NEWQ1 132kV",
        "isTransformer": false
      },
      {
        "from": 1253,
        "to": 1255,
        "r": 0.002363980716253443,
        "x": 0.005307047750229568,
        "b": 7.4052e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "LOUG1P-LOUG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1253,
        "to": 1209,
        "r": 0.0015903351698806243,
        "x": 0.006794077134986225,
        "b": 4.7009952e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "LOUG1P-INGR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1254,
        "to": 1107,
        "r": 0.004617768595041322,
        "x": 0.019727961432506883,
        "b": 0.000150055488,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "LOUG1Q-COVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 1254,
        "to": 1256,
        "r": 0.0024581037649219466,
        "x": 0.005454545454545454,
        "b": 3.753129600000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "LOUG1Q-LOUG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1302,
        "to": 1306,
        "r": 5.165289256198347e-06,
        "x": 2.6400367309458217e-05,
        "b": 2.0107296000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1565.0,
        "name": "NOTT1-NOTT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1303,
        "to": 1307,
        "r": 3.4435261707988978e-06,
        "x": 1.893939393939394e-05,
        "b": 1.4671008000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1565.0,
        "name": "NOTT1-NOTT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1301,
        "to": 1291,
        "r": 0.001337809917355372,
        "x": 0.00219811753902663,
        "b": 0.002342186352,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "NOTT1-NOTE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1303,
        "to": 1292,
        "r": 0.0013383838383838383,
        "x": 0.0022118916437098256,
        "b": 0.002350985472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "NOTT1-NOTE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1302,
        "to": 1295,
        "r": 0.0008763774104683195,
        "x": 0.004546602387511478,
        "b": 0.0007841496960000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 731.0,
        "name": "NOTT1-NOTN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1303,
        "to": 1296,
        "r": 0.0008717860422405877,
        "x": 0.0045299586776859505,
        "b": 0.000771656688,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 731.0,
        "name": "NOTT1-NOTN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1301,
        "to": 1302,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "NOTT1-NOTT1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1304,
        "to": 1082,
        "r": 0.0014554637281910007,
        "x": 0.00486283287419651,
        "b": 8.030721599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1198.0,
        "name": "NOTT1-CLFF1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1253,
        "r": 0.002038567493112948,
        "x": 0.008418273645546374,
        "b": 0.000137893536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 726.0,
        "name": "RATS1-LOUG1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1332,
        "to": 1081,
        "r": 0.001018135904499541,
        "x": 0.005786271808999081,
        "b": 0.000599368176,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 711.0,
        "name": "RATS1-CLFF1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1404,
        "r": 0.0005630165289256198,
        "x": 0.004804292929292929,
        "b": 0.000618935328,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "RATS1-TOTO1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1463,
        "r": 0.006644283746556473,
        "x": 0.015501606978879706,
        "b": 0.0006459947999999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RATS1-WIOU1 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1462,
        "r": 0.006627640036730946,
        "x": 0.015475206611570248,
        "b": 0.000653330304,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RATS1-WIOU1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1332,
        "to": 1403,
        "r": 0.0005699035812672176,
        "x": 0.00487431129476584,
        "b": 0.000648556128,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1240.0,
        "name": "RATS1-TOTO1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1302,
        "r": 0.00190599173553719,
        "x": 0.012645775941230486,
        "b": 0.00100327392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "RATS1-NOTT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1332,
        "to": 1254,
        "r": 0.0020557851239669423,
        "x": 0.008454430670339762,
        "b": 0.000148609296,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 726.0,
        "name": "RATS1-LOUG1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1331,
        "to": 1303,
        "r": 0.0019100091827364554,
        "x": 0.012737603305785123,
        "b": 0.00101860704,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "RATS1-NOTT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1403,
        "to": 1405,
        "r": 0.0020896464646464642,
        "x": 0.004637281910009183,
        "b": 3.1903344e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "TOTO1P-TOTO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1403,
        "to": 1301,
        "r": 0.0013481404958677686,
        "x": 0.007504591368227732,
        "b": 0.001413034128,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "TOTO1P-NOTT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1404,
        "to": 1406,
        "r": 0.0020896464646464642,
        "x": 0.004637281910009183,
        "b": 3.1903344e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "TOTO1Q-TOTO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1404,
        "to": 1303,
        "r": 0.001351010101010101,
        "x": 0.0076084710743801656,
        "b": 0.0014313990239999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "TOTO1Q-NOTT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1017,
        "to": 1268,
        "r": 0.004183884297520661,
        "x": 0.009283172635445362,
        "b": 6.3876384e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ASFY1P-MELT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1017,
        "to": 1019,
        "r": 0.0028041781450872357,
        "x": 0.006223025711662075,
        "b": 4.2828192e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ASFY1P-ASFY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1018,
        "to": 1267,
        "r": 0.004196510560146923,
        "x": 0.009319903581267216,
        "b": 9.855014399999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ASFY1Q-MELT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1018,
        "to": 1020,
        "r": 0.0027800734618916435,
        "x": 0.006168503213957759,
        "b": 4.2444864e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ASFY1Q-ASFY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1044,
        "to": 1040,
        "r": 0.0014600550964187328,
        "x": 0.0032397842056932965,
        "b": 2.2302720000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BOUW1Q-BOUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1044,
        "to": 1046,
        "r": 8.321854912764004e-05,
        "x": 0.0001848025711662075,
        "b": 1.271952e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BOUW1Q-BOUW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1074,
        "to": 1370,
        "r": 0.017869605142332413,
        "x": 0.03952479338842975,
        "b": 0.000480501648,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CHEC1-STAB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1075,
        "to": 1370,
        "r": 0.017874196510560145,
        "x": 0.039531106519742884,
        "b": 0.000487279584,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "CHEC1-STAB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1091,
        "to": 1166,
        "r": 0.0048921028466483015,
        "x": 0.02089531680440771,
        "b": 0.000144566928,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "COGR1T-GRNO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1091,
        "to": 1092,
        "r": 5.165289256198347e-06,
        "x": 2.3530762167125805e-05,
        "b": 1.56816e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "COGR1T-COGR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1172,
        "to": 1174,
        "r": 0.00028236914600550964,
        "x": 0.0006261478420569329,
        "b": 4.303728e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "GRSO1P-GRSO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1172,
        "to": 1040,
        "r": 0.014547176308539944,
        "x": 0.0322790404040404,
        "b": 0.00022212115199999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 579.0,
        "name": "GRSO1P-BOUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1173,
        "to": 1175,
        "r": 0.00032770890725436177,
        "x": 0.000727157943067034,
        "b": 5.000688e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "GRSO1Q-GRSO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1173,
        "to": 1044,
        "r": 0.013087121212121211,
        "x": 0.029039256198347106,
        "b": 0.000199835856,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 579.0,
        "name": "GRSO1Q-BOUW1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1189,
        "to": 1017,
        "r": 0.017533287419651055,
        "x": 0.03890495867768595,
        "b": 0.00026771976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HAWT1P-ASFY1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1189,
        "to": 1191,
        "r": 0.001963957759412305,
        "x": 0.004854224058769513,
        "b": 0.00059860152,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "HAWT1P-HAWT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1190,
        "to": 1018,
        "r": 0.017533287419651055,
        "x": 0.03890495867768595,
        "b": 0.00026771976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HAWT1Q-ASFY1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1190,
        "to": 1192,
        "r": 0.001978305785123967,
        "x": 0.004894398530762167,
        "b": 0.000620956512,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "HAWT1Q-HAWT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1370,
        "to": 1172,
        "r": 0.017427112029384757,
        "x": 0.03874942607897153,
        "b": 0.000330515856,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STAB1-GRSO1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1370,
        "to": 1173,
        "r": 0.017433999081726353,
        "x": 0.038762626262626255,
        "b": 0.00032861664,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STAB1-GRSO1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1370,
        "to": 1280,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STAB1-NEAB1J 132kV",
        "isTransformer": false
      },
      {
        "from": 1370,
        "to": 1091,
        "r": 0.0020242194674012855,
        "x": 0.008603076216712581,
        "b": 0.00011719382399999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "STAB1-COGR1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1371,
        "to": 1370,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STAB1-STAB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1370,
        "to": 1167,
        "r": 0.007007001836547291,
        "x": 0.029884641873278234,
        "b": 0.000265576608,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "STAB1-GRNO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1387,
        "to": 1189,
        "r": 7.288797061524334e-05,
        "x": 0.0004855371900826446,
        "b": 3.5544960000000003e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "STAY1-HAWT1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1387,
        "to": 1370,
        "r": 6.313131313131313e-06,
        "x": 3.328741965105601e-05,
        "b": 1.7127792e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "STAY1-STAB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1387,
        "to": 1388,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STAY1-STAY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1388,
        "to": 1371,
        "r": 6.313131313131313e-06,
        "x": 3.443526170798898e-05,
        "b": 1.7633088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "STAY1-STAB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1387,
        "to": 1370,
        "r": 1.9513314967860422e-05,
        "x": 0.00010904499540863176,
        "b": 8.363519999999999e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "STAY1-STAB1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1387,
        "to": 1190,
        "r": 7.231404958677685e-05,
        "x": 0.00048266758494031216,
        "b": 3.5370719999999996e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "STAY1-HAWT1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1291,
        "to": 1295,
        "r": 0.0015088383838383838,
        "x": 0.004313590449954086,
        "b": 0.001515888,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 985.0,
        "name": "NOTE1-NOTN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1296,
        "to": 1292,
        "r": 0.0015306473829201101,
        "x": 0.004376147842056932,
        "b": 0.00153792936,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 985.0,
        "name": "NOTN1-NOTE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1393,
        "to": 1292,
        "r": 0.000507346189164371,
        "x": 0.0027926997245179062,
        "b": 0.0016390931040000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 825.0,
        "name": "STOB1-NOTE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1393,
        "to": 1291,
        "r": 0.0004993112947658402,
        "x": 0.0027490817263544536,
        "b": 0.0016137934560000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 825.0,
        "name": "STOB1-NOTE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1034,
        "to": 1355,
        "r": 0.011367653810835628,
        "x": 0.02965564738292011,
        "b": 0.00018279518399999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "BMPV1-SLRP1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1040,
        "to": 1360,
        "r": 0.009775596877869604,
        "x": 0.02169191919191919,
        "b": 0.000149271408,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BOUR1-SPAL1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1040,
        "to": 1043,
        "r": 0.0013102617079889807,
        "x": 0.002906910009182736,
