        "b": 2.0002752e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BOUR1-BOUW1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1040,
        "to": 1372,
        "r": 0.008544536271808997,
        "x": 0.02179178145087236,
        "b": 0.000150665328,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BOUR1-STAM1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1043,
        "to": 1355,
        "r": 0.01442378328741965,
        "x": 0.03762913223140495,
        "b": 0.00023194828799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "BOUW1P-SLRP1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1043,
        "to": 1045,
        "r": 0.0001147842056932966,
        "x": 0.00025424701561065197,
        "b": 1.7424e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BOUW1P-BOUW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1355,
        "to": 1356,
        "r": 7.920110192837465e-05,
        "x": 0.00017906336088154267,
        "b": 5.345683200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 796.0,
        "name": "SLRP1T-SLRP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1357,
        "to": 1359,
        "r": 0.006951905417814508,
        "x": 0.015426423324150595,
        "b": 0.000106147008,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SOHO1-SPAL1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1359,
        "to": 1361,
        "r": 0.0009004820936639119,
        "x": 0.0019978191000918273,
        "b": 1.3747536e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SPAL1P-SPAL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1359,
        "to": 1040,
        "r": 0.009803145087235995,
        "x": 0.02178030303030303,
        "b": 0.000160509888,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SPAL1P-BOUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1360,
        "to": 1362,
        "r": 0.0009085169880624426,
        "x": 0.0020098714416896236,
        "b": 2.5125407999999997e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "SPAL1Q-SPAL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1374,
        "to": 1373,
        "r": 0.003883149678604224,
        "x": 0.010509067952249769,
        "b": 0.00010909166399999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "STAM1-STAM1P1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1372,
        "to": 1374,
        "r": 0.0038785583103764917,
        "x": 0.01050103305785124,
        "b": 0.000102819024,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "STAM1P-STAM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1419,
        "to": 1036,
        "r": 0.010578512396694214,
        "x": 0.0452002984389348,
        "b": 0.000449173296,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WALP1-BOST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1419,
        "to": 1357,
        "r": 0.006724632690541781,
        "x": 0.01534263085399449,
        "b": 0.00035623368,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "WALP1-SOHO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1419,
        "to": 1360,
        "r": 0.013716712580348943,
        "x": 0.030860881542699725,
        "b": 0.00046459353599999993,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "WALP1-SPAL1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1419,
        "to": 1035,
        "r": 0.01059056473829201,
        "x": 0.04524793388429752,
        "b": 0.00043758633599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WALP1-BOST1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1034,
        "to": 1242,
        "r": 0.0034435261707988977,
        "x": 0.008977846648301193,
        "b": 6.619377600000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "BMPV1-LINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1242,
        "to": 1240,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "LINC1-LINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1240,
        "to": 1243,
        "r": 4.706152433425161e-05,
        "x": 0.00022899449035812669,
        "b": 1.7772480000000002e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "LINC1-LINC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1242,
        "to": 1241,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "LINC1-LINC1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1241,
        "to": 1244,
        "r": 4.706152433425161e-05,
        "x": 0.00022899449035812669,
        "b": 1.7772480000000002e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "LINC1-LINC1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 1286,
        "to": 1184,
        "r": 0.008940541781450873,
        "x": 0.02438131313131313,
        "b": 0.00018164520000000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 647.0,
        "name": "NOGR1-HAGC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1284,
        "to": 1242,
        "r": 0.0007415059687786961,
        "x": 0.004667699724517907,
        "b": 5.7237840000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1388.0,
        "name": "NOGR1P-LINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1284,
        "to": 1286,
        "r": 2.9843893480257115e-05,
        "x": 9.240128558310375e-05,
        "b": 1.9323216e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 918.0,
        "name": "NOGR1P-NOGR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1285,
        "to": 1242,
        "r": 0.0008912993572084481,
        "x": 0.006027318640955005,
        "b": 4.4204687999999994e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "NOGR1Q-LINC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1285,
        "to": 1286,
        "r": 3.787878787878788e-05,
        "x": 0.00011593204775022955,
        "b": 2.4184512e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 918.0,
        "name": "NOGR1Q-NOGR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1333,
        "to": 1335,
        "r": 0.0005940082644628099,
        "x": 0.0013182966023875112,
        "b": 9.077904e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RETF1P-RETF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1333,
        "to": 1466,
        "r": 0.0010210055096418732,
        "x": 0.004361225895316804,
        "b": 3.0178367999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "RETF1P-WORK1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1334,
        "to": 1336,
        "r": 0.0005480945821854913,
        "x": 0.0012167125803489438,
        "b": 8.36352e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RETF1Q-RETF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1334,
        "to": 1467,
        "r": 0.0010210055096418732,
        "x": 0.004361225895316804,
        "b": 3.0178367999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "RETF1Q-WORK1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1402,
        "to": 1334,
        "r": 0.000928030303030303,
        "x": 0.003963498622589531,
        "b": 2.7425376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "TIRE1-RETF1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1431,
        "to": 1402,
        "r": 0.0025924012855831034,
        "x": 0.009958677685950414,
        "b": 0.0007975487520000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 728.0,
        "name": "WBUR1-TIRE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1430,
        "to": 1285,
        "r": 0.004155188246097337,
        "x": 0.030948691460055095,
        "b": 0.00022983998399999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "WBUR1-NOGR1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1431,
        "to": 1284,
        "r": 0.0041534664830119375,
        "x": 0.0309349173553719,
        "b": 0.000229752864,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "WBUR1-NOGR1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1430,
        "to": 1333,
        "r": 0.003505509641873278,
        "x": 0.013876262626262627,
        "b": 0.0008083516320000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 728.0,
        "name": "WBUR1-RETF1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1466,
        "to": 1074,
        "r": 1.4921946740128558e-05,
        "x": 2.1235078053259872e-05,
        "b": 1.8591408e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 606.0,
        "name": "WORK1P-CHEC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1466,
        "to": 1468,
        "r": 0.003964072543617998,
        "x": 0.008747704315886133,
        "b": 0.00012198542399999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WORK1P-WORK1 132kV",
        "isTransformer": false
      },
      {
        "from": 1467,
        "to": 1075,
        "r": 1.779155188246097e-05,
        "x": 2.5252525252525253e-05,
        "b": 2.2041360000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 606.0,
        "name": "WORK1Q-CHEC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1467,
        "to": 1469,
        "r": 0.003964646464646464,
        "x": 0.008749426078971534,
        "b": 0.000122351328,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WORK1Q-WORK1 132kV",
        "isTransformer": false
      },
      {
        "from": 1012,
        "to": 1387,
        "r": 0.017475321395775942,
        "x": 0.03877697428833792,
        "b": 0.00026684856,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ANNE1-STAY1 132kV",
        "isTransformer": false
      },
      {
        "from": 1012,
        "to": 1387,
        "r": 0.017477617079889807,
        "x": 0.03878213957759412,
        "b": 0.00026688340800000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ANNE1-STAY1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1062,
        "to": 1365,
        "r": 0.00557449494949495,
        "x": 0.017726124885215792,
        "b": 0.00011543399999999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BURT1T-SPON1 132kV",
        "isTransformer": false
      },
      {
        "from": 1062,
        "to": 1063,
        "r": 0.0031841138659320476,
        "x": 0.007555096418732782,
        "b": 5.6471184000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "BURT1T-BURT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1141,
        "to": 1339,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "DERS1-RRGE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1142,
        "to": 1365,
        "r": 0.0023576675849403123,
        "x": 0.009202249770431587,
        "b": 6.3371088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "DERS1-SPON1 132kV",
        "isTransformer": false
      },
      {
        "from": 1143,
        "to": 1365,
        "r": 0.0033924471992653805,
        "x": 0.00868801652892562,
        "b": 5.4223488e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "DERS1-SPON1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1195,
        "to": 1197,
        "r": 0.0006313131313131313,
        "x": 0.001400941230486685,
        "b": 9.635472e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HEAN1P-HEAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1195,
        "to": 1012,
        "r": 0.006748737373737373,
        "x": 0.014975321395775941,
        "b": 0.000103045536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HEAN1P-ANNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1196,
        "to": 1198,
        "r": 0.0006468089990817263,
        "x": 0.001429637281910009,
        "b": 3.1641984e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HEAN1Q-HEAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1196,
        "to": 1012,
        "r": 0.006748737373737373,
        "x": 0.014975321395775941,
        "b": 0.000103045536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "HEAN1Q-ANNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1251,
        "to": 1195,
        "r": 9.756657483930211e-06,
        "x": 4.1896235078053256e-05,
        "b": 2.1640608e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1177.0,
        "name": "LOSC1-HEAN1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1252,
        "to": 1196,
        "r": 9.756657483930211e-06,
        "x": 4.304407713498622e-05,
        "b": 2.2250448000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1177.0,
        "name": "LOSC1-HEAN1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1365,
        "to": 1366,
        "r": 8.608815426997244e-05,
        "x": 0.00013314967860422405,
        "b": 0.00012301344,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 644.0,
        "name": "SPON1-SPON1 132kV",
        "isTransformer": false
      },
      {
        "from": 1365,
        "to": 1367,
        "r": 8.608815426997244e-05,
        "x": 0.00013314967860422405,
        "b": 0.00012301344,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 644.0,
        "name": "SPON1-SPON1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1365,
        "to": 1377,
        "r": 0.0016999540863177228,
        "x": 0.0072606749311294756,
        "b": 5.0233392000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "SPON1-STAN1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1365,
        "to": 1378,
        "r": 0.0016965105601469235,
        "x": 0.007246326905417814,
        "b": 5.0128848000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "SPON1-STAN1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1377,
        "to": 1251,
        "r": 0.005802341597796142,
        "x": 0.012874770431588613,
        "b": 8.860104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STAN1P-LOSC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1377,
        "to": 1379,
        "r": 0.0012270431588613405,
        "x": 0.005241046831955923,
        "b": 3.6259344e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "STAN1P-STAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1378,
        "to": 1252,
        "r": 0.00580291551882461,
        "x": 0.012875918273645546,
        "b": 8.860104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STAN1Q-LOSC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1378,
        "to": 1380,
        "r": 0.0012385215794306701,
        "x": 0.005289256198347107,
        "b": 3.6590399999999994e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "STAN1Q-STAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1409,
        "to": 1415,
        "r": 0.006054292929292928,
        "x": 0.02586145546372819,
        "b": 0.000178927056,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "TOYO1P-UTTO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1409,
        "to": 1411,
        "r": 0.0007483930211202937,
        "x": 0.0016609274563820016,
        "b": 1.1430144000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "TOYO1P-TOYO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1410,
        "to": 1416,
        "r": 0.006055440771349861,
        "x": 0.025863751147842055,
        "b": 0.00017894447999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "TOYO1Q-UTTO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1410,
        "to": 1411,
        "r": 0.0007897153351698805,
        "x": 0.0017521808999081726,
        "b": 1.2057408000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "TOYO1Q-TOYO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1454,
        "to": 1457,
        "r": 9.584481175390266e-05,
        "x": 0.00021292470156106518,
        "b": 1.4636159999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WILL1-WINS1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1455,
        "to": 1143,
        "r": 0.0016643709825528005,
        "x": 0.009137970615243343,
        "b": 9.3967632e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 813.0,
        "name": "WILL1-DERS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1454,
        "to": 1144,
        "r": 0.0025946969696969695,
        "x": 0.011082988980716253,
        "b": 7.6683024e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 821.0,
        "name": "WILL1-DERS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1455,
        "to": 1135,
        "r": 0.001594926538108356,
        "x": 0.006481864095500459,
        "b": 0.003598892352,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 917.0,
        "name": "WILL1-DERB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1455,
        "to": 1142,
        "r": 0.0016580578512396694,
        "x": 0.009120179063360882,
        "b": 6.753542400000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 953.0,
        "name": "WILL1-DERS1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1454,
        "to": 1141,
        "r": 0.0025924012855831034,
        "x": 0.011072658402203856,
        "b": 7.6613328e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "WILL1-DERS1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 1455,
        "to": 1136,
        "r": 0.0015966483011937557,
        "x": 0.006486455463728192,
        "b": 0.00360598392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 917.0,
        "name": "WILL1-DERB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1454,
        "to": 1456,
        "r": 9.297520661157024e-05,
        "x": 0.00020661157024793385,
        "b": 1.4287680000000002e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WILL1-WINS1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1455,
        "to": 1062,
        "r": 0.0004447887970615243,
        "x": 0.0009584481175390267,
        "b": 0.00016763630399999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 568.0,
        "name": "WILL1-BURT1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1456,
        "to": 1409,
        "r": 0.0008815426997245178,
        "x": 0.0037660697887970614,
        "b": 2.604888e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "WINS1P-TOYO1P 132kV",
        "isTransformer": false
      },
      {
        "from": 1456,
        "to": 1458,
        "r": 0.020225550964187326,
        "x": 0.04487890266299357,
        "b": 0.00030884040000000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "WINS1P-WINS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1457,
        "to": 1410,
        "r": 0.0008580119375573921,
        "x": 0.0036650596877869602,
        "b": 2.5351919999999995e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 808.0,
        "name": "WINS1Q-TOYO1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1457,
        "to": 1459,
        "r": 0.02024621212121212,
        "x": 0.04492539026629935,
        "b": 0.000309154032,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "WINS1Q-WINS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2546,
        "r": 0.0011954775022956841,
        "x": 0.0045907943067033975,
        "b": 0.000265315248,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 668.0,
        "name": "BISW1-STOU1 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2313,
        "r": 0.012943067033976123,
        "x": 0.054800275482093666,
        "b": 0.000680267808,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "BISW1-HERE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2401,
        "r": 0.006392332415059687,
        "x": 0.043658172635445365,
        "b": 0.000614004336,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 675.0,
        "name": "BISW1-LUDL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2642,
        "r": 0.004502984389348025,
        "x": 0.018948002754820933,
        "b": 0.00039698841600000005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 668.0,
        "name": "BISW1-WORC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2402,
        "r": 0.006397497704315886,
        "x": 0.04366505968778696,
        "b": 0.00061977168,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 675.0,
        "name": "BISW1-LUDL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2589,
        "r": 0.0014216023875114783,
        "x": 0.004885789715335169,
        "b": 0.000683491248,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "BISW1-UPTW12TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2547,
        "r": 0.0011908861340679522,
        "x": 0.004554637281910009,
        "b": 0.00027179697600000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 668.0,
        "name": "BISW1-STOU1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2141,
        "to": 2590,
        "r": 0.001418732782369146,
        "x": 0.004866276400367309,
        "b": 0.0006670952639999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "BISW1-UPTW1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2547,
        "to": 2549,
        "r": 2.3530762167125805e-05,
        "x": 3.787878787878788e-05,
        "b": 3.6886608e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 668.0,
        "name": "STOU1-STOU1 132kV",
        "isTransformer": false
      },
      {
        "from": 2546,
        "to": 2361,
        "r": 0.001361914600550964,
        "x": 0.004901285583103765,
        "b": 0.0008547517439999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 655.0,
        "name": "STOU1-KIDD1 132kV",
        "isTransformer": false
      },
      {
        "from": 2547,
        "to": 2362,
        "r": 0.0013647842056932966,
        "x": 0.004907024793388429,
        "b": 0.000861111504,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 655.0,
        "name": "STOU1-KIDD1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2548,
        "to": 2546,
        "r": 2.8122130394857664e-05,
        "x": 4.591368227731864e-05,
        "b": 4.491907199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 668.0,
        "name": "STOU1-STOU1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2575,
        "to": 2415,
        "r": 0.002421946740128558,
        "x": 0.007642906336088154,
        "b": 0.000101512224,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "TIMB1-MALV1 132kV",
        "isTransformer": false
      },
      {
        "from": 2589,
        "to": 2591,
        "r": 0.004862258953168043,
        "x": 0.010789141414141412,
        "b": 7.4243664e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "UPTW12TEE-UPTW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2589,
        "to": 2575,
        "r": 0.004238406795224977,
        "x": 0.01337637741046832,
        "b": 0.000177672528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "UPTW12TEE-TIMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2590,
        "to": 2598,
        "r": 0.002986111111111111,
        "x": 0.009423209366391183,
        "b": 0.000125156592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "UPTW1TEE-WARN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2590,
        "to": 2592,
        "r": 0.004893250688705234,
        "x": 0.010857438016528925,
        "b": 7.4714112e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "UPTW1TEE-UPTW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2598,
        "to": 2415,
        "r": 0.005108471074380165,
        "x": 0.016121441689623508,
        "b": 0.000214123536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "WARN1-MALV1 132kV",
        "isTransformer": false
      },
      {
        "from": 2642,
        "to": 2313,
        "r": 0.011088728191000917,
        "x": 0.04748335629017447,
        "b": 0.00035391628800000006,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "WORC1-HERE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2642,
        "to": 2415,
        "r": 0.006785468319559227,
        "x": 0.02005681818181818,
        "b": 0.00016822872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "WORC1-MALV1 132kV",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2190,
        "r": 7.690541781450872e-05,
        "x": 8.321854912764004e-05,
        "b": 6.204686400000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 527.0,
        "name": "BUSH1-BUSH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2191,
        "r": 6.714876033057851e-05,
        "x": 0.0001486455463728191,
        "b": 1.028016e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BUSH1-BUSH1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2193,
        "r": 7.977502295684113e-05,
        "x": 0.00017676767676767677,
        "b": 1.21968e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BUSH1-BUSH1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2604,
        "r": 0.0016965105601469235,
        "x": 0.005960743801652892,
        "b": 0.000826925616,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 638.0,
        "name": "BUSH1-WEDN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2190,
        "to": 2194,
        "r": 0.0001044536271808999,
        "x": 0.00011306244260789715,
        "b": 8.443670400000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 527.0,
        "name": "BUSH1-BUSH1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2534,
        "r": 0.010692148760330578,
        "x": 0.027697428833792465,
        "b": 0.00067056264,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BUSH1-STAF1 132kV",
        "isTransformer": false
      },
      {
        "from": 2191,
        "to": 2195,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "BUSH1-BUSH1 132kV#5",
        "isTransformer": false
      },
      {
        "from": 2193,
        "to": 2196,
        "r": 0.00010215794306703397,
        "x": 0.00011019283746556473,
        "b": 8.231097599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 527.0,
        "name": "BUSH1-BUSH1 132kV#6",
        "isTransformer": false
      },
      {
        "from": 2188,
        "to": 2605,
        "r": 0.0016844582185491274,
        "x": 0.005991735537190083,
        "b": 0.000883065744,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 638.0,
        "name": "BUSH1-WEDN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2190,
        "to": 2189,
        "r": 3.730486685032139e-05,
        "x": 0.0001078971533516988,
        "b": 6.969600000000001e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 647.0,
        "name": "BUSH1-BUSH1 132kV#7",
        "isTransformer": false
      },
      {
        "from": 2193,
        "to": 2192,
        "r": 5.2800734618916435e-05,
        "x": 0.00015323691460055096,
        "b": 9.93168e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 647.0,
        "name": "BUSH1-BUSH1 132kV#8",
        "isTransformer": false
      },
      {
        "from": 2534,
        "to": 2541,
        "r": 0.0006163911845730027,
        "x": 0.002249196510560147,
        "b": 0.00040144896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 607.0,
        "name": "STAF1-STAS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2541,
        "to": 2544,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STAS1-STAS 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2481,
        "r": 0.0008494031221303948,
        "x": 0.0018187557392102846,
        "b": 0.0027080206559999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "BUST1-RUSH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2369,
        "r": 0.0015501606978879706,
        "x": 0.0025792011019283747,
        "b": 0.0025284140640000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "BUST1-KING1 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2369,
        "r": 0.0015570477502295683,
        "x": 0.002602157943067034,
        "b": 0.002572252848,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "BUST1-KING1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2625,
        "r": 0.0020988292011019285,
        "x": 0.0032650367309458215,
        "b": 0.003769490736,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 675.0,
        "name": "BUST1-WING1 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2515,
        "r": 0.0029447887970615243,
        "x": 0.006450298438934802,
        "b": 0.00033114312,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BUST1-SMET1 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2514,
        "r": 0.0013911845730027548,
        "x": 0.006095615243342516,
        "b": 0.000323581104,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 612.0,
        "name": "BUST1-SMET1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2466,
        "r": 0.0007822543617998164,
        "x": 0.0032799586776859502,
        "b": 0.001006166304,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "BUST1-PERB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2466,
        "r": 0.0007765151515151515,
        "x": 0.0032552800734618917,
        "b": 0.000998604288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "BUST1-PERB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2513,
        "r": 0.001366505968778696,
        "x": 0.006054292929292928,
        "b": 0.000288123264,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 612.0,
        "name": "BUST1-SMET1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2202,
        "to": 2512,
        "r": 0.002908631772268136,
        "x": 0.006392906336088153,
        "b": 0.000274027248,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BUST1-SMET1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 2332,
        "to": 2625,
        "r": 0.00032541322314049586,
        "x": 0.0012683654729109275,
        "b": 0.000607505184,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "HOCK1-WING1 132kV",
        "isTransformer": false
      },
      {
        "from": 2481,
        "to": 2596,
        "r": 0.0005727731864095501,
        "x": 0.0008103764921946739,
        "b": 0.0007950571199999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 655.0,
        "name": "RUSH1-WALS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2513,
        "to": 2516,
        "r": 8.953168044077134e-05,
        "x": 6.600091827364554e-05,
        "b": 3.772296e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "SMET1-SMET1 132kV",
        "isTransformer": false
      },
      {
        "from": 2514,
        "to": 2517,
        "r": 7.288797061524334e-05,
        "x": 2.7548209366391182e-05,
        "b": 1.6953552e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 299.0,
        "name": "SMET1-SMET1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2515,
        "to": 2518,
        "r": 9.928833792470156e-05,
        "x": 3.845270890725436e-05,
        "b": 2.3191344e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 299.0,
        "name": "SMET1-SMET1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2596,
        "to": 2132,
        "r": 0.0015117079889807163,
        "x": 0.003347107438016529,
        "b": 4.8403871999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WALS1-BENT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2625,
        "to": 2202,
        "r": 0.0020856290174471994,
        "x": 0.003251262626262626,
        "b": 0.003756039408,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 675.0,
        "name": "WING1-BUST1 132kV",
        "isTransformer": false
      },
      {
        "from": 2625,
        "to": 2380,
        "r": 0.00032483930211202935,
        "x": 0.0009113865932047749,
        "b": 0.000718008192,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "WING1-LADY1 132kV",
        "isTransformer": false
      },
      {
        "from": 2625,
        "to": 2379,
        "r": 0.0003323002754820936,
        "x": 0.0008987603305785123,
        "b": 0.000690373728,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "WING1-LADY1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2626,
        "to": 2625,
        "r": 7.460973370064279e-06,
        "x": 2.0087235996326904e-05,
        "b": 2.0508048e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 780.0,
        "name": "WING1-WING1 132kV",
        "isTransformer": false
      },
      {
        "from": 2130,
        "to": 2421,
        "r": 0.0003265610651974288,
        "x": 0.001615013774104683,
        "b": 8.455867200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BARL1-MEAC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2130,
        "to": 2445,
        "r": 0.009358930211202938,
        "x": 0.020792011019283744,
        "b": 0.000168786288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BARL1-NEWC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2130,
        "to": 2444,
        "r": 0.009357782369146006,
        "x": 0.02079947199265381,
        "b": 0.0001724976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BARL1-NEWC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2130,
        "to": 2422,
        "r": 0.0002737603305785124,
        "x": 0.0013596189164370982,
        "b": 8.868816000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BARL1-MEAC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2185,
        "to": 2445,
        "r": 0.0008011937557392102,
        "x": 0.0015122819100091827,
        "b": 0.0018129323519999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 713.0,
        "name": "BURS1-NEWC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2185,
        "to": 2444,
        "r": 0.0007920110192837466,
        "x": 0.0014950642791551883,
        "b": 0.001792424304,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 713.0,
        "name": "BURS1-NEWC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2228,
        "to": 2426,
        "r": 0.0021338383838383837,
        "x": 0.015113062442607898,
        "b": 9.8654688e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "CELL1-MEAF1TEE2 132kV",
        "isTransformer": false
      },
      {
        "from": 2296,
        "to": 2227,
        "r": 0.0014084022038567492,
        "x": 0.00997245179063361,
        "b": 0.00012208996799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "FORS1-CELL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2296,
        "to": 2425,
        "r": 0.0007346189164370982,
        "x": 0.005201446280991735,
        "b": 3.3959376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "FORS1-MEAF1TEE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2397,
        "to": 2395,
        "r": 0.003957759412304866,
        "x": 0.009793388429752066,
        "b": 6.2534736e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LONG1-LONG1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2396,
        "to": 2130,
        "r": 0.003765495867768595,
        "x": 0.008410238751147842,
        "b": 0.00010339401600000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LONG1-BARL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2396,
        "to": 2397,
        "r": 1.4921946740128558e-05,
        "x": 6.657483930211203e-05,
        "b": 3.406392e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1177.0,
        "name": "LONG1-LONG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2395,
        "to": 2130,
        "r": 0.0010961891643709826,
        "x": 0.004697543617998163,
        "b": 6.333624000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "LONG1TEE-BARL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2425,
        "to": 2395,
        "r": 0.0023393021120293846,
        "x": 0.009991391184573001,
        "b": 6.9138432e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "MEAF1TEE1-LONG1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2426,
        "to": 2130,
        "r": 0.003435491276400367,
        "x": 0.014690656565656565,
        "b": 0.000132474672,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "MEAF1TEE2-BARL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2227,
        "to": 2185,
        "r": 0.0007575757575757576,
        "x": 0.005554407713498622,
        "b": 0.0047496430079999995,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1200.0,
        "name": "REAC1TOR-BURS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2537,
        "to": 2228,
        "r": 0.0021108815426997244,
        "x": 0.006660927456382002,
        "b": 8.847907200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "STAG1-CELL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2538,
        "to": 2228,
        "r": 0.0021108815426997244,
        "x": 0.006660927456382002,
        "b": 8.847907200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "STAG1-CELL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2227,
        "r": 0.0013303489439853075,
        "x": 0.009592516069788797,
        "b": 0.00010733184000000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1198.0,
        "name": "WHIT1-CELL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2612,
        "r": 5.107897153351699e-05,
        "x": 0.0002932736455463728,
        "b": 2.021184e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "WHIT1-WHIT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2367,
        "r": 0.0013630624426078971,
        "x": 0.0030515381083562896,
        "b": 9.557063999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WHIT1-KIDS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2368,
        "r": 0.0013573232323232322,
        "x": 0.0030331726354453623,
        "b": 8.1735984e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WHIT1-KIDS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2611,
        "r": 6.42791551882461e-05,
        "x": 0.00014290633608815426,
        "b": 0.00012087028799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 797.0,
        "name": "WHIT1-WHIT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2611,
        "to": 2185,
        "r": 0.000946969696969697,
        "x": 0.0021022727272727274,
        "b": 0.00194809032,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 797.0,
        "name": "WHIT1-BURS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2154,
        "to": 2155,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "BOOT1-BOOT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2156,
        "to": 2157,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "BOOT1-BOOT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2152,
        "to": 2538,
        "r": 0.0006479568411386593,
        "x": 0.0027599862258953166,
        "b": 3.1258656000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BOOT1P-STAG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2152,
        "to": 2154,
        "r": 3.156565656565656e-05,
        "x": 5.7966023875114776e-05,
        "b": 1.5472512e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 705.0,
        "name": "BOOT1P-BOOT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2152,
        "to": 2130,
        "r": 0.0030612947658402202,
        "x": 0.013103191000918274,
        "b": 0.000144479808,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BOOT1P-BARL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2153,
        "to": 2156,
        "r": 2.6400367309458217e-05,
        "x": 5.107897153351699e-05,
        "b": 1.2998304e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 607.0,
        "name": "BOOT1Q-BOOT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2153,
        "to": 2130,
        "r": 0.0030630165289256195,
        "x": 0.013112947658402204,
        "b": 0.000149445648,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "BOOT1Q-BARL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2443,
        "to": 2445,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "NEWC1T5-NEWC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2537,
        "to": 2153,
        "r": 0.0006008953168044077,
        "x": 0.0025614095500459135,
        "b": 2.48292e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "STAG1-BOOT1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2227,
        "r": 0.0008241505968778696,
        "x": 0.003606519742883379,
        "b": 0.0028527792479999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1411.0,
        "name": "WHIT1-CELL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2610,
        "to": 2613,
        "r": 0.00017676767676767677,
        "x": 0.00039198806244260785,
        "b": 2.70072e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WHIT1-WHIT1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2206,
        "to": 2344,
        "r": 0.003147956841138659,
        "x": 0.020984848484848485,
        "b": 0.000155578896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "CAMB1-YXB36A 132kV",
        "isTransformer": false
      },
      {
        "from": 2207,
        "to": 2345,
        "r": 0.003147956841138659,
        "x": 0.020984848484848485,
        "b": 0.000155578896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "CAMB1-YXB36B 132kV",
        "isTransformer": false
      },
      {
        "from": 2206,
        "to": 2488,
        "r": 0.0023984159779614324,
        "x": 0.010316804407713499,
        "b": 0.0002752992,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "CAMB1-RYEF1 132kV",
        "isTransformer": false
      },
      {
        "from": 2207,
        "to": 2489,
        "r": 0.002307162534435262,
        "x": 0.009855945821854912,
        "b": 6.819753600000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "CAMB1-RYEF1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2345,
        "to": 2254,
        "r": 0.0012035123966942147,
        "x": 0.006117424242424243,
        "b": 5.5077264e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "IROA1-CHIS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2345,
        "to": 2255,
        "r": 0.0012035123966942147,
        "x": 0.00611627640036731,
        "b": 5.505984e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "IROA1-CHIS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2349,
        "to": 2348,
        "r": 0.00016069788797061523,
        "x": 0.0001182277318640955,
        "b": 6.7761936e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "IRON1-IRON1 132kV",
        "isTransformer": false
      },
      {
        "from": 2350,
        "to": 2346,
        "r": 9.986225895316803e-05,
        "x": 7.346189164370983e-05,
        "b": 4.2044112e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "IRON1-IRON1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2351,
        "to": 2347,
        "r": 1.779155188246097e-05,
        "x": 4.9357208448117533e-05,
        "b": 1.5124032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 442.0,
        "name": "IRON1-IRON1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2356,
        "to": 2346,
        "r": 0.0021114554637281908,
        "x": 0.006736685032139577,
        "b": 0.000220866624,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "KETL1-IRON1 132kV",
        "isTransformer": false
      },
      {
        "from": 2357,
        "to": 2348,
        "r": 0.002132690541781451,
        "x": 0.0068176078971533514,
        "b": 0.00024693292800000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "KETL1-IRON1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2357,
        "to": 2337,
        "r": 0.0007110881542699724,
        "x": 0.0029000229568411384,
        "b": 0.000604909008,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "KETL1-HORT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2356,
        "to": 2508,
        "r": 0.004968434343434343,
        "x": 0.016214416896235078,
        "b": 0.000755312976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "KETL1-SHRE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2508,
        "to": 2337,
        "r": 0.004267102846648301,
        "x": 0.013484274563820018,
        "b": 0.00017885735999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 984.0,
        "name": "SHRE1-HORT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2507,
        "to": 2508,
        "r": 2.869605142332415e-05,
        "x": 6.42791551882461e-05,
        "b": 1.9236096e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 797.0,
        "name": "SHRE1-SHRE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2337,
        "to": 2338,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "HORT1-HORT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2337,
        "to": 2339,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "HORT1-HORT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2337,
        "to": 2340,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "HORT1-HORT1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2126,
        "to": 2378,
        "r": 0.0003403351698806244,
        "x": 0.0013251836547291092,
        "b": 0.001138588704,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "BARG1-KITW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2126,
        "to": 2235,
        "r": 0.0007466712580348943,
        "x": 0.0027094811753902662,
        "b": 0.002437844112,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "BARG1-CHAV1 132kV",
        "isTransformer": false
      },
      {
        "from": 2127,
        "to": 2378,
        "r": 0.0003409090909090909,
        "x": 0.001328627180899908,
        "b": 0.00114179472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "BARG1-KITW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2127,
        "to": 2236,
        "r": 0.0007535583103764922,
        "x": 0.002734159779614325,
        "b": 0.002460338496,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "BARG1-CHAV1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2171,
        "to": 2309,
        "r": 0.003355716253443526,
        "x": 0.010083218549127639,
        "b": 0.001857415824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BOVI1-HALG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2308,
        "to": 2503,
        "r": 0.0019645316804407713,
        "x": 0.0048921028466483015,
        "b": 3.0770784e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 447.0,
        "name": "HALG1-SHIR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2321,
        "to": 2502,
        "r": 0.0040564738292011016,
        "x": 0.009916207529843893,
        "b": 0.00035121556799999994,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 447.0,
        "name": "HIGH1-SHIR1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2171,
        "r": 0.0010359274563820017,
        "x": 0.003689164370982553,
        "b": 0.003467619936,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "KITW1-BOVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2304,
        "r": 0.0007363406795224977,
        "x": 0.003007346189164371,
        "b": 0.001289323728,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "KITW1-HALE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2391,
        "r": 0.000924586776859504,
        "x": 0.003852157943067034,
        "b": 0.0016962960960000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "KITW1-LOBR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2171,
        "r": 0.0010261707988980715,
        "x": 0.003653007346189164,
        "b": 0.0034341135839999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "KITW1-BOVI1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2496,
        "r": 0.0033367768595041324,
        "x": 0.007853535353535354,
        "b": 5.1888672e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "KITW1-SELO1 132kV",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2497,
        "r": 0.003460743801652892,
        "x": 0.008176078971533517,
        "b": 5.387500799999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 483.0,
        "name": "KITW1-SELO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2391,
        "r": 0.0025223829201101926,
        "x": 0.006420454545454545,
        "b": 0.00020131689600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "KITW1-LOBR1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2391,
        "r": 0.0009337695133149679,
        "x": 0.003882001836547291,
        "b": 0.0017214737759999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "KITW1-LOBR1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2378,
        "to": 2304,
        "r": 0.0007185491276400367,
        "x": 0.0029556932966023873,
        "b": 0.001214679312,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "KITW1-HALE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2391,
        "to": 2471,
        "r": 0.00031106519742883377,
        "x": 0.00022153351698806244,
        "b": 0.000186942096,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 395.0,
        "name": "LOBR1-RENA1 132kV",
        "isTransformer": false
      },
      {
        "from": 2391,
        "to": 2473,
        "r": 0.00041838842975206613,
        "x": 0.00035238751147842056,
        "b": 0.00021811363200000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 466.0,
        "name": "LOBR1-RENA1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2391,
        "to": 2502,
        "r": 0.005657713498622589,
        "x": 0.01490874655647383,
        "b": 0.000417705552,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LOBR1-SHIR1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2391,
        "to": 2472,
        "r": 0.00035640495867768595,
        "x": 0.0003001606978879706,
        "b": 0.000185513328,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 466.0,
        "name": "LOBR1-RENA1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2496,
        "to": 2498,
        "r": 8.838383838383838e-05,
        "x": 6.542699724517906e-05,
        "b": 3.5736624000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 412.0,
        "name": "SELO1-SELO1 132kV",
        "isTransformer": false
      },
      {
        "from": 2497,
        "to": 2494,
        "r": 0.00010847107438016529,
        "x": 7.977502295684113e-05,
        "b": 4.565088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "SELO1-SELO112 132kV",
        "isTransformer": false
      },
      {
        "from": 2498,
        "to": 2587,
        "r": 0.00016241965105601467,
        "x": 0.00031508264462809917,
        "b": 8.049888e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "SELO1-UOBM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2496,
        "to": 2321,
        "r": 0.0024357208448117537,
        "x": 0.009909894398530761,
        "b": 0.0004268531520000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "SELO1-HIGH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2497,
        "to": 2171,
        "r": 0.0006542699724517906,
        "x": 0.002740472910927456,
        "b": 4.9240224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "SELO1-BOVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2497,
        "to": 2495,
        "r": 8.034894398530762e-06,
        "x": 2.69742883379247e-05,
        "b": 9.792288e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 813.0,
        "name": "SELO1-SELO115 132kV",
        "isTransformer": false
      },
      {
        "from": 2494,
        "to": 2588,
        "r": 0.00016241965105601467,
        "x": 0.00031508264462809917,
        "b": 8.049888e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "SELO112-UOBM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2502,
        "to": 2503,
        "r": 0.0007891414141414141,
        "x": 0.002136707988980716,
        "b": 1.2597552000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 447.0,
        "name": "SHIR1TEE-SHIR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2309,
        "to": 2308,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "HALG1-HALG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2374,
        "r": 0.00037534435261707985,
        "x": 0.0023593893480257115,
        "b": 0.0013571902080000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 989.0,
        "name": "BROF1-KITG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2113,
        "to": 2503,
        "r": 0.0019978191000918273,
        "x": 0.0044329660238751145,
        "b": 3.0509424000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "47PR3-SHIR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2125,
        "r": 9.010560146923782e-05,
        "x": 0.00016643709825528007,
        "b": 4.4588016000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 705.0,
        "name": "AIRL1T-AIRL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2251,
        "to": 2124,
        "r": 0.0004878328741965106,
        "x": 0.003236340679522497,
        "b": 0.001973825568,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 989.0,
        "name": "CHEW1-HAHS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2503,
        "r": 0.0024592516069788795,
        "x": 0.005516528925619835,
        "b": 0.000346598208,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "COPH1-SHIR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2113,
        "r": 0.0004442148760330578,
        "x": 0.0010491276400367308,
        "b": 0.000272912112,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "COPH1-47PR3 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2524,
        "r": 0.0015863177226813588,
        "x": 0.0011174242424242425,
        "b": 0.0008427814559999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 410.0,
        "name": "COPH1-SOLI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2523,
        "r": 0.0016178833792470154,
        "x": 0.0011369375573921027,
        "b": 0.000859647888,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 410.0,
        "name": "COPH1-SOLI1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2271,
        "to": 2124,
        "r": 0.005243916437098255,
        "x": 0.022174012855831034,
        "b": 0.000482278896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "DRAK1-TAMW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2284,
        "to": 2124,
        "r": 0.003705234159779614,
        "x": 0.009272842056932965,
        "b": 0.0005780411999999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "ELMD1-AIRL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2284,
        "to": 2113,
        "r": 0.0035640495867768594,
        "x": 0.009393365472910926,
        "b": 0.00020189188800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "ELMD1-47PR3 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2299,
        "r": 2.0087235996326904e-05,
        "x": 3.6730945821854914e-05,
        "b": 9.914255999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 705.0,
        "name": "HAHS1-HAHS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2374,
        "to": 2251,
        "r": 0.0002961432506887052,
        "x": 0.0019651056014692377,
        "b": 0.001198283328,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 989.0,
        "name": "KITG1-CHEW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2374,
        "to": 2168,
        "r": 0.00046774563820018366,
        "x": 0.002452938475665748,
        "b": 0.001876721616,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1084.0,
        "name": "KITG1-BOUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2561,
        "to": 2124,
        "r": 0.0018853305785123966,
        "x": 0.004098943985307621,
        "b": 0.00027468935999999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "TAMT1-TAMW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2562,
        "to": 2124,
        "r": 0.0018755739210284663,
        "x": 0.0040811524334251606,
        "b": 0.0002609244,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "TAMT1-TAMW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2556,
        "r": 0.000977961432506887,
        "x": 0.00587465564738292,
        "b": 0.00028110139199999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "CASB1P-SUTC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2124,
        "to": 2216,
        "r": 0.00044364095500459133,
        "x": 0.0016127180899908173,
        "b": 4.2793343999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 955.0,
        "name": "CASB1P-CASB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2123,
        "to": 2229,
        "r": 0.0005176767676767676,
        "x": 0.0011759641873278237,
        "b": 0.000350501184,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 733.0,
        "name": "ADDP1TEE-CHAP1 132kV",
        "isTransformer": false
      },
      {
        "from": 2123,
        "to": 2529,
        "r": 0.0005084940312213039,
        "x": 0.0018933654729109276,
        "b": 0.0009525352320000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 899.0,
        "name": "ADDP1TEE-SPAR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2162,
        "to": 2230,
        "r": 0.00020259412304866848,
        "x": 0.0003741965105601469,
        "b": 0.00010018799999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 677.0,
        "name": "BORD1-CHAP1 132kV",
        "isTransformer": false
      },
      {
        "from": 2247,
        "to": 2552,
        "r": 0.000509641873278237,
        "x": 0.0008098025711662075,
        "b": 0.000864770544,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 712.0,
        "name": "CHES1-SUML1 132kV",
        "isTransformer": false
      },
      {
        "from": 2247,
        "to": 2433,
        "r": 0.0007036271808999082,
        "x": 0.000992309458218549,
        "b": 0.001019199456,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 631.0,
        "name": "CHES1-NECE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2277,
        "to": 2216,
        "r": 0.0005067722681359045,
        "x": 0.0018428604224058768,
        "b": 4.890916800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 955.0,
        "name": "DUNL1-CASB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2277,
        "to": 2290,
        "r": 0.0003954315886134068,
        "x": 0.0014870293847566575,
        "b": 0.000107209872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "DUNL1-ERDI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2435,
        "r": 0.00014348025711662075,
        "x": 0.00022899449035812669,
        "b": 0.00027285984,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "NECE1-NECW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2162,
        "r": 0.0006427915518824609,
        "x": 0.0031215564738292013,
        "b": 0.0013678885439999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 989.0,
        "name": "NECE1-BORD1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2123,
        "r": 0.002458677685950413,
        "x": 0.004710743801652892,
        "b": 0.0004793168160000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 737.0,
        "name": "NECE1-ADDP1TEE 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2332,
        "r": 0.0006996097337006427,
        "x": 0.002599862258953168,
        "b": 0.001305771984,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "NECE1-HOCK1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2290,
        "r": 0.0005435032139577595,
        "x": 0.0007799586776859503,
        "b": 0.0007569682560000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 411.0,
        "name": "NECE1-ERDI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2552,
        "r": 0.0013228879706152434,
        "x": 0.0017343893480257118,
        "b": 0.00077528088,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 547.0,
        "name": "NECE1-SUML1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2529,
        "r": 0.0029419191919191913,
        "x": 0.006531795224977042,
        "b": 0.0013942510559999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 737.0,
        "name": "NECE1-SPAR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2552,
        "r": 0.0011386593204775022,
        "x": 0.001713728191000918,
        "b": 0.0018643854240000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 678.0,
        "name": "NECE1-SUML1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2290,
        "r": 0.000539485766758494,
        "x": 0.0007747933884297521,
        "b": 0.00075114864,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 411.0,
        "name": "NECE1-ERDI1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2433,
        "to": 2163,
        "r": 0.0006427915518824609,
        "x": 0.0031215564738292013,
        "b": 0.0013678885439999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 989.0,
        "name": "NECE1-BORD1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2434,
        "to": 2433,
        "r": 0.00013028007346189163,
        "x": 0.00020775941230486686,
        "b": 0.00024768216,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "NECW1-NECE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2436,
        "to": 2433,
        "r": 0.00012396694214876033,
        "x": 0.00019742883379247013,
        "b": 0.000235642176,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "NECW1-NECE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2529,
        "to": 2168,
        "r": 0.00024449035812672173,
        "x": 0.0012832874196510558,
        "b": 0.000981859824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1084.0,
        "name": "SPAR1-BOUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2529,
        "to": 2586,
        "r": 0.0004149449035812672,
        "x": 0.0005400596877869605,
        "b": 0.00015786144,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 637.0,
        "name": "SPAR1-TYSE1LEY 132kV",
        "isTransformer": false
      },
      {
        "from": 2552,
        "to": 2332,
        "r": 8.494031221303949e-05,
        "x": 0.00030934343434343433,
        "b": 0.00015259939199999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "SUML1-HOCK1 132kV",
        "isTransformer": false
      },
      {
        "from": 2277,
        "to": 2295,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "DUNL1-FORD1 132kV",
        "isTransformer": false
      },
      {
        "from": 2142,
        "to": 2143,
        "r": 3.0417814508723597e-05,
        "x": 2.69742883379247e-05,
        "b": 1.9567152e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 478.0,
        "name": "BLAL1-BLAL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2144,
        "to": 2145,
        "r": 2.69742883379247e-05,
        "x": 2.4104683195592284e-05,
        "b": 1.7528544e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 478.0,
        "name": "BLAL1-BLAL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2451,
        "r": 0.0001893939393939394,
        "x": 0.00012396694214876033,
        "b": 0.00010039708800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "OCKC1-OCKB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2452,
        "r": 0.00016643709825528007,
        "x": 0.00010904499540863176,
        "b": 8.828740800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "OCKC1-OCKB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2450,
        "r": 0.00015553259871441689,
        "x": 0.00010215794306703397,
        "b": 8.2554912e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "OCKC1-OCKB1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2143,
        "r": 0.0013768365472910926,
        "x": 0.003088269054178145,
        "b": 0.00022591958400000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "OCKC1-BLAL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2453,
        "r": 0.0001480716253443526,
        "x": 9.699265381083561e-05,
        "b": 7.8617088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "OCKC1-OCKB1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 2459,
        "to": 2145,
        "r": 0.0013728191000918274,
        "x": 0.0030767906336088154,
        "b": 0.00021170160000000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "OCKC1-BLAL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2137,
        "r": 0.0001480716253443526,
        "x": 0.0004419191919191919,
        "b": 0.00028627632,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "OLDB1-BIRL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2461,
        "r": 4.533976124885216e-05,
        "x": 0.0001888200183654729,
        "b": 5.8405248e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 895.0,
        "name": "OLDB1-OLDB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2579,
        "r": 0.00047233700642791547,
        "x": 0.001980027548209366,
        "b": 0.000607435488,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 400.0,
        "name": "OLDB1-TIVI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2462,
        "r": 4.878328741965106e-05,
        "x": 0.00020374196510560143,
        "b": 6.2918064e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 895.0,
        "name": "OLDB1-OLDB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2137,
        "r": 0.00013200183654729107,
        "x": 0.00039485766758494027,
        "b": 0.00025561008000000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "OLDB1-BIRL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2460,
        "to": 2578,
        "r": 0.00047118916437098254,
        "x": 0.001976584022038567,
        "b": 0.000606302928,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 400.0,
        "name": "OLDB1-TIVI1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2272,
        "to": 2411,
        "r": 0.002256657483930211,
        "x": 0.004597107438016529,
        "b": 0.001405053936,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DUDL1-LYE 132kV",
        "isTransformer": false
      },
      {
        "from": 2326,
        "to": 2465,
        "r": 0.0014084022038567492,
        "x": 0.0067481634527089066,
        "b": 5.209776e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "HINK1-PENN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2326,
        "to": 2327,
        "r": 3.271349862258953e-05,
        "x": 3.558310376492194e-05,
        "b": 2.6327664e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 527.0,
        "name": "HINK1-HINK1 132kV",
        "isTransformer": false
      },
      {
        "from": 2326,
        "to": 2328,
        "r": 4.533976124885216e-05,
        "x": 3.3861340679522495e-05,
        "b": 1.9218672e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 417.0,
        "name": "HINK1-HINK1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2410,
        "to": 2465,
        "r": 0.009024908172635446,
        "x": 0.019652777777777776,
        "b": 0.0012114907200000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LYE-PENN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2647,
        "r": 0.005512511478420569,
        "x": 0.01610651974288338,
        "b": 0.00011688019199999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PENN1-WOSI1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2639,
        "r": 0.0008195592286501378,
        "x": 0.0024334251606978876,
        "b": 0.00016617268799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "PENN1-WOLW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2326,
        "r": 0.00339589072543618,
        "x": 0.007535009182736455,
        "b": 5.1853823999999994e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PENN1-HINK1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2638,
        "r": 0.0008138200183654729,
        "x": 0.0024242424242424242,
        "b": 0.000157826592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "PENN1-WOLW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2266,
        "r": 0.005726584022038567,
        "x": 0.012706611570247934,
        "b": 8.743363200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PENN1-COSE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2266,
        "r": 0.005578512396694215,
        "x": 0.01237890266299357,
        "b": 8.5185936e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PENN1-COSE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2646,
        "r": 0.008038911845730027,
        "x": 0.017609618916437097,
        "b": 0.0012170489759999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PENN1-WOSI1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2272,
        "r": 0.005072314049586777,
        "x": 0.014740013774104681,
        "b": 9.5710032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "PENN1-DUDL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2465,
        "to": 2272,
        "r": 0.005043617998163452,
        "x": 0.01465736914600551,
        "b": 9.5169888e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "PENN1-DUDL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2411,
        "to": 2410,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "LYE-LYE 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2242,
        "r": 0.003674242424242424,
        "x": 0.014858241505968778,
        "b": 0.000814293216,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "PORH1-CHEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2207,
        "to": 2470,
        "r": 0.004181588613406795,
        "x": 0.020400022956841138,
        "b": 0.000194922288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "CAMB1-PORH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2223,
        "to": 2260,
        "r": 0.00025769054178145085,
        "x": 0.0007162534435261707,
        "b": 0.000220448448,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 442.0,
        "name": "CASM1-COMR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2222,
        "to": 2470,
        "r": 0.0002427685950413223,
        "x": 0.0010187098255280073,
        "b": 5.8387823999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "CASM1-PORH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2241,
        "to": 2427,
        "r": 0.0006973140495867768,
        "x": 0.001988062442607897,
        "b": 0.0016024852799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "CHEL1-MONT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2241,
        "to": 2428,
        "r": 0.0006973140495867768,
        "x": 0.001988062442607897,
        "b": 0.0016024852799999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "CHEL1-MONT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2278,
        "to": 2221,
        "r": 0.0007036271808999082,
        "x": 0.00116678145087236,
        "b": 0.0012055142880000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "EASA1-CASM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2279,
        "to": 2222,
        "r": 0.0007145316804407713,
        "x": 0.0011845730027548209,
        "b": 0.001223495856,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 741.0,
        "name": "EASA1-CASM1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2407,
        "to": 2206,
        "r": 0.011807851239669421,
        "x": 0.026201216712580345,
        "b": 0.00018030355199999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LYDN1-CAMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2314,
        "r": 0.013340794306703397,
        "x": 0.07120580808080808,
        "b": 0.00056924208,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "PORH1-HERE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2223,
        "r": 0.0004155188246097337,
        "x": 0.0017567722681359043,
        "b": 6.3493056e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "PORH1-CASM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2221,
        "r": 0.0002152203856749311,
        "x": 0.0009016299357208447,
        "b": 5.758632e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "PORH1-CASM1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2206,
        "r": 0.004183310376492194,
        "x": 0.020405188246097338,
        "b": 0.00019751846399999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "PORH1-CAMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2406,
        "r": 0.01465736914600551,
        "x": 0.035584251606978874,
        "b": 0.00028301803200000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PORH1-LYDN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2241,
        "r": 0.0036730945821854912,
        "x": 0.014855945821854911,
        "b": 0.0008123591520000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 791.0,
        "name": "PORH1-CHEL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2314,
        "r": 0.0128081955922865,
        "x": 0.06717688246097336,
        "b": 0.00053474256,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "PORH1-HERE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2584,
        "to": 2571,
        "r": 0.0029918503213957758,
        "x": 0.006638544536271809,
        "b": 4.568572799999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TROU1T-TEWG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2584,
        "to": 2585,
        "r": 5.165289256198346e-05,
        "x": 9.527089072543617e-05,
        "b": 2.5508736e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 705.0,
        "name": "TROU1T-TROU1 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2570,
        "r": 0.004372704315886134,
        "x": 0.01784090909090909,
        "b": 0.000834940656,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 809.0,
        "name": "PORH1-TEWG1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 2470,
        "to": 2569,
        "r": 0.0043721303948576675,
        "x": 0.017840335169880622,
        "b": 0.0008341565759999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 809.0,
        "name": "PORH1-TEWG1P 132kV",
        "isTransformer": false
      },
      {
        "from": 2569,
        "to": 2241,
        "r": 0.0008046372819100091,
        "x": 0.0034366391184573,
        "b": 2.3783760000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 838.0,
        "name": "TEWG1P-CHEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 2569,
        "to": 2571,
        "r": 0.005768480257116621,
        "x": 0.012794421487603303,
        "b": 9.828878400000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TEWG1P-TEWG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2570,
        "to": 2418,
        "r": 0.001790633608815427,
        "x": 0.008254706152433424,
        "b": 6.1036272e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 838.0,
        "name": "TEWG1Q-MARH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2584,
        "to": 2570,
        "r": 0.0027869605142332413,
        "x": 0.006183999081726354,
        "b": 4.2549408e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TROU1T-TEWG1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 2109,
        "to": 2425,
        "r": 0.004285468319559229,
        "x": 0.030352387511478417,
        "b": 0.00019814572799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47PEZ1-MEAF1TEE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2111,
        "to": 2426,
        "r": 0.004285468319559229,
        "x": 0.03035353535353535,
        "b": 0.00019814572799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47PNZ1-MEAF1TEE2 132kV",
        "isTransformer": false
      },
      {
        "from": 2114,
        "to": 2208,
        "r": 0.001954775022956841,
        "x": 0.013846418732782367,
        "b": 9.0395712e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47XB1A1-CANN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2116,
        "to": 2541,
        "r": 0.002960858585858586,
        "x": 0.020971074380165287,
        "b": 0.000136900368,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47XT1-1-STAS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2118,
        "to": 2476,
        "r": 0.00017906336088154267,
        "x": 0.0003265610651974288,
        "b": 0.000251550288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "47XT2-1-RUGE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2119,
        "to": 2476,
        "r": 0.00017906336088154267,
        "x": 0.0003265610651974288,
        "b": 0.000251550288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "47XT2-1A-RUGE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2120,
        "to": 2118,
        "r": 0.003207070707070707,
        "x": 0.02271349862258953,
        "b": 0.00014827824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47XT2-52-47XT2-1 132kV",
        "isTransformer": false
      },
      {
        "from": 2121,
        "to": 2178,
        "r": 0.001973714416896235,
        "x": 0.013980716253443526,
        "b": 9.126691200000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "47XU1-BURN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2122,
        "to": 2121,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47XU1-47XU1 132kV",
        "isTransformer": false
      },
      {
        "from": 2178,
        "to": 2209,
        "r": 0.0018336776859504131,
        "x": 0.007392676767676768,
        "b": 0.00017012793600000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 601.0,
        "name": "BURN1-CANN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2208,
        "to": 2596,
        "r": 0.0024041551882460974,
        "x": 0.017012167125803487,
        "b": 0.000185495904,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "CANN1T-WALS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2208,
        "to": 2209,
        "r": 0.0018612258953168042,
        "x": 0.007514921946740127,
        "b": 0.00016796736,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 601.0,
        "name": "CANN1T-CANN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2121,
        "r": 7.920110192837465e-05,
        "x": 0.00012224517906336087,
        "b": 0.000129651984,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "RUGE1-47XU1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2122,
        "r": 7.862718089990818e-05,
        "x": 0.00012167125803489439,
        "b": 0.000129268656,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "RUGE1-47XU1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2114,
        "r": 9.240128558310375e-05,
        "x": 0.0001377410468319559,
        "b": 0.00014914944,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "RUGE1-47XB1A1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2115,
        "r": 9.641873278236914e-05,
        "x": 0.00014405417814508724,
        "b": 0.000155892528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 559.0,
        "name": "RUGE1-47XB1A1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2487,
        "r": 1.549586776859504e-05,
        "x": 2.7548209366391182e-05,
        "b": 2.7390528e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 729.0,
        "name": "RUGE1-RUSW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2111,
        "r": 0.00018595041322314049,
        "x": 0.00032885674931129474,
        "b": 0.000259687296,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47PNZ1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2112,
        "r": 0.00018595041322314049,
        "x": 0.00032885674931129474,
        "b": 0.000259687296,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47PNZ1A 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2116,
        "r": 0.00016012396694214877,
        "x": 0.00029155188246097336,
        "b": 0.00022459535999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47XT1-1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2117,
        "r": 0.00016012396694214877,
        "x": 0.00029155188246097336,
        "b": 0.00022459535999999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47XT1-1A 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2109,
        "r": 0.00017734159779614326,
        "x": 0.0003139348025711662,
        "b": 0.00024797836800000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47PEZ1 132kV",
        "isTransformer": false
      },
      {
        "from": 2476,
        "to": 2110,
        "r": 0.00017734159779614326,
        "x": 0.0003139348025711662,
        "b": 0.00024797836800000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 583.0,
        "name": "RUGE1-47PEZ1A 132kV",
        "isTransformer": false
      },
      {
        "from": 2486,
        "to": 2478,
        "r": 0.0006496786042240587,
        "x": 0.0018038337924701562,
        "b": 0.000555146064,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 442.0,
        "name": "RUSW1-RUGT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2486,
        "to": 2386,
        "r": 0.0041792929292929284,
        "x": 0.010324839302112029,
        "b": 0.000818474976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RUSW1-LICH1 132kV",
        "isTransformer": false
      },
      {
        "from": 2487,
        "to": 2477,
        "r": 0.0006571395775941231,
        "x": 0.0018244949494949495,
        "b": 0.00056157552,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 442.0,
        "name": "RUSW1-RUGT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2487,
        "to": 2385,
        "r": 0.00418560606060606,
        "x": 0.010376492194674012,
        "b": 0.000821680992,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RUSW1-LICH1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2486,
        "to": 2476,
        "r": 1.721763085399449e-05,
        "x": 2.9843893480257115e-05,
        "b": 2.9725344000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 729.0,
        "name": "RUSW1-RUGE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2534,
        "to": 2120,
        "r": 0.0002662993572084481,
        "x": 0.00038911845730027543,
        "b": 0.00037400616000000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 481.0,
        "name": "STAF1-47XT2-52 132kV",
        "isTransformer": false
      },
      {
        "from": 2534,
        "to": 2652,
        "r": 0.00026802112029384754,
        "x": 0.0003914141414141414,
        "b": 0.00037634097599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 481.0,
        "name": "STAF1-XT2-52A 132kV",
        "isTransformer": false
      },
      {
        "from": 2110,
        "to": 2109,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47PEZ1A-47PEZ1 132kV",
        "isTransformer": false
      },
      {
        "from": 2112,
        "to": 2111,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47PNZ1A-47PNZ1 132kV",
        "isTransformer": false
      },
      {
        "from": 2115,
        "to": 2114,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47XB1A1-47XB1A1 132kV",
        "isTransformer": false
      },
      {
        "from": 2117,
        "to": 2116,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47XT1-1A-47XT1-1 132kV",
        "isTransformer": false
      },
      {
        "from": 2118,
        "to": 2119,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "47XT2-1-47XT2-1A 132kV",
        "isTransformer": false
      },
      {
        "from": 2541,
        "to": 2545,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "STAS1-STAS 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2652,
        "to": 2120,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "XT2-52A-47XT2-52 132kV",
        "isTransformer": false
      },
      {
        "from": 2596,
        "to": 2131,
        "r": 0.0015105601469237832,
        "x": 0.003378099173553719,
        "b": 4.0005504e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WALS1-BENT1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2178,
        "r": 0.0031427915518824606,
        "x": 0.022257231404958677,
        "b": 0.000145298736,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "WIEN1-BURN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2618,
        "r": 6.485307621671257e-05,
        "x": 2.4678604224058767e-05,
        "b": 1.5124032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 299.0,
        "name": "WIEN1-WIEN1 132kV",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2596,
        "r": 0.0010370752984389347,
        "x": 0.007334710743801653,
        "b": 0.00012573158400000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "WIEN1-WALS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2631,
        "r": 0.0010692148760330577,
        "x": 0.0024328512396694212,
        "b": 0.0010962135360000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 646.0,
        "name": "WIEN1-WOLV1 132kV",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2632,
        "r": 0.0010738062442607896,
        "x": 0.0024558080808080806,
        "b": 0.0011000642400000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 646.0,
        "name": "WIEN1-WOLV1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2619,
        "r": 0.00034550045913682274,
        "x": 0.00013200183654729107,
        "b": 8.0603424e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 299.0,
        "name": "WIEN1-WIEN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2617,
        "to": 2620,
        "r": 0.0002961432506887052,
        "x": 0.00011306244260789715,
        "b": 6.9121008e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 299.0,
        "name": "WIEN1-WIEN1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1877,
        "to": 2092,
        "r": 0.0005320247933884298,
        "x": 0.0019719926538108354,
        "b": 2.4201935999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "81H110-TOTN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1877,
        "to": 2019,
        "r": 0.016165633608815427,
        "x": 0.041161616161616156,
        "b": 0.000268381872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "81H110-PLYM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1878,
        "to": 2093,
        "r": 0.0005320247933884298,
        "x": 0.0019719926538108354,
        "b": 2.4201935999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "81H110-TOTN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 1938,
        "r": 0.023207644628099173,
        "x": 0.058952594123048666,
        "b": 0.0009330377759999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "ABHA1-EXET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 2011,
        "r": 0.001553030303030303,
        "x": 0.005752984389348025,
        "b": 7.060204800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "ABHA1-PAIG1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 2013,
        "r": 0.006329775022956841,
        "x": 0.017916666666666664,
        "b": 0.00014991609600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "ABHA1-PAIG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 1878,
        "r": 0.0003632920110192837,
        "x": 0.0007449494949494949,
        "b": 0.0007507653119999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "ABHA1-81H110 132kV",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 2088,
        "r": 0.0042286501377410465,
        "x": 0.014544880624426078,
        "b": 0.000163541664,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "ABHA1-TORQ1 132kV",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 2089,
        "r": 0.0042286501377410465,
        "x": 0.014544880624426078,
        "b": 0.000163541664,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "ABHA1-TORQ1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 1877,
        "r": 0.00037190082644628097,
        "x": 0.0007627410468319558,
        "b": 0.0007681196160000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "ABHA1-81H110 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1883,
        "to": 1938,
        "r": 0.024370982552800735,
        "x": 0.06251606978879705,
        "b": 0.000959260896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "ABHA1-EXET1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2003,
        "to": 2011,
        "r": 0.004495523415977961,
        "x": 0.0116643709825528,
        "b": 7.3163376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NEWA1-PAIG1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 2011,
        "to": 2012,
        "r": 0.004777318640955004,
        "x": 0.01216368227731864,
        "b": 7.931404799999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PAIG1Q-PAIG1 132kV",
        "isTransformer": false
      },
      {
        "from": 2016,
        "to": 2019,
        "r": 0.003879132231404958,
        "x": 0.009877754820936639,
        "b": 6.4399104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PLPT1-PLYM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2016,
        "to": 1878,
        "r": 0.012336432506887053,
        "x": 0.03141127180899908,
        "b": 0.00020480169600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PLPT1-81H110 132kV",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 1950,
        "r": 0.0023450413223140495,
        "x": 0.009999426078971533,
        "b": 6.9574032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 791.0,
        "name": "ALVE1-EYEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 1975,
        "r": 0.004490358126721763,
        "x": 0.01927685950413223,
        "b": 0.0005431583520000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "ALVE1-GALS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 2006,
        "r": 0.019342860422405874,
        "x": 0.049591368227731865,
        "b": 0.0007295080319999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ALVE1-NOMO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 1950,
        "r": 0.0023467630853994488,
        "x": 0.010005739210284664,
        "b": 6.9626304e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 791.0,
        "name": "ALVE1-EYEL1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 1924,
        "r": 0.007933884297520661,
        "x": 0.022073002754820936,
        "b": 0.00015773947199999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "ALVE1-CDHR1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1884,
        "to": 1996,
        "r": 0.002459825528007346,
        "x": 0.0068336776859504135,
        "b": 5.2237152e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "ALVE1-LRLH1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1894,
        "to": 1949,
        "r": 0.0029350321395775936,
        "x": 0.007521235078053259,
        "b": 4.8473568e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "BAST1-EYEL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1895,
        "to": 1950,
        "r": 0.005138314967860422,
        "x": 0.013134756657483931,
        "b": 8.5081392e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BAST1-EYEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1950,
        "to": 1949,
        "r": 0.002232552800734619,
        "x": 0.0056881313131313125,
        "b": 3.7095696e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "EYEL1-EYEL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1974,
        "to": 1895,
        "r": 0.0019444444444444444,
        "x": 0.0038888888888888888,
        "b": 0.00096807744,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 525.0,
        "name": "FULL1-BAST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1997,
        "to": 1996,
        "r": 7.633149678604223e-05,
        "x": 0.00015208907254361798,
        "b": 3.7879776000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 754.0,
        "name": "LRLH1-LRLH1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1996,
        "to": 1949,
        "r": 0.0003001606978879706,
        "x": 0.0008350550964187327,
        "b": 5.976431999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "LRLH1T-EYEL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2006,
        "to": 1920,
        "r": 0.0032271579430670338,
        "x": 0.008216827364554636,
        "b": 5.3578799999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "NOMO1-CANW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2007,
        "to": 1924,
        "r": 0.005967056932966024,
        "x": 0.0165564738292011,
        "b": 0.00031631529599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "NTAW1-CDHR1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2028,
        "to": 1975,
        "r": 0.008628328741965105,
        "x": 0.02196969696969697,
        "b": 0.000143242704,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "PYWO1-GALS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1893,
        "to": 2103,
        "r": 5.5096418732782364e-05,
        "x": 0.00012511478420569328,
        "b": 0.000150647904,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 710.0,
        "name": "AXMI1-WOCO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1893,
        "to": 2103,
        "r": 5.337465564738291e-05,
        "x": 0.00012109733700642791,
        "b": 0.00014592600000000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 710.0,
        "name": "AXMI1-WOCO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 2073,
        "r": 0.008217401285583103,
        "x": 0.021110537190082643,
        "b": 0.00033206659199999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "BRWA1-STRE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 1912,
        "r": 5.107897153351699e-05,
        "x": 8.494031221303949e-05,
        "b": 6.8667984e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "BRWA1-BRWA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 2078,
        "r": 0.01006370523415978,
        "x": 0.026100780532598712,
        "b": 0.000206091072,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BRWA1-TAUN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 1913,
        "r": 5.8539944903581265e-05,
        "x": 9.641873278236914e-05,
        "b": 7.8042096e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "BRWA1-BRWA1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 1914,
        "r": 0.00011937557392102846,
        "x": 0.0002840909090909091,
        "b": 2.125728e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "BRWA1-BRWA1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1911,
        "to": 2078,
        "r": 0.010248507805325987,
        "x": 0.026095615243342515,
        "b": 0.00017014536000000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BRWA1-TAUN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1915,
        "to": 1911,
        "r": 2.295684113865932e-05,
        "x": 9.182736455463728e-05,
        "b": 3.5510112000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1068.0,
        "name": "BRWA1-BRWA1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 1928,
        "to": 2083,
        "r": 0.006896808999081726,
        "x": 0.01753099173553719,
        "b": 0.000114632496,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "CSTL1T-TIVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 1928,
        "r": 0.0010491276400367308,
        "x": 0.005868916437098254,
        "b": 4.3246368000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "EXET1-CSTL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 1934,
        "r": 0.007794421487603306,
        "x": 0.020002295684113863,
        "b": 0.000173786976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EXET1-EXEC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 2003,
        "r": 0.01745408631772268,
        "x": 0.04450757575757575,
        "b": 0.000289395216,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "EXET1-NEWA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 1946,
        "r": 0.009735996326905416,
        "x": 0.02448748852157943,
        "b": 0.000503919504,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "EXET1-EXMO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 1945,
        "r": 0.009764118457300274,
        "x": 0.024563820018365472,
        "b": 0.00053648496,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "EXET1-EXMO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 2059,
        "r": 0.002932736455463728,
        "x": 0.007705463728191001,
        "b": 0.00035203449599999995,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "EXET1-SOWT1Q 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 2086,
        "r": 0.004598829201101928,
        "x": 0.011703971533516986,
        "b": 7.6386816e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EXET1-TLLN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1938,
        "to": 2060,
        "r": 0.0017452938475665746,
        "x": 0.007522382920110192,
        "b": 0.000353898864,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "EXET1-SOWT1R 132kV",
        "isTransformer": false
      },
      {
        "from": 1939,
        "to": 1938,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "EXET1-EXET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1940,
        "to": 1938,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "EXET1-EXET1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1943,
        "to": 1944,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "EXGN1R-EXGN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1943,
        "to": 1935,
        "r": 0.0003983011937557392,
        "x": 0.0010296143250688706,
        "b": 6.5165760000000015e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EXGN1R-EXEC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1943,
        "to": 2060,
        "r": 0.003752295684113866,
        "x": 0.009533402203856749,
        "b": 6.2412768e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EXGN1R-SOWT1R 132kV",
        "isTransformer": false
      },
      {
        "from": 2059,
        "to": 2061,
        "r": 0.0004115013774104683,
        "x": 0.0010485537190082644,
        "b": 6.830208e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SOWT1Q-SOWT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2060,
        "to": 2062,
        "r": 0.0003816574839302112,
        "x": 0.0009716483011937557,
        "b": 6.342336e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SOWT1R-SOWT1 132kV",
        "isTransformer": false
      },
      {
        "from": 2087,
        "to": 2086,
        "r": 2.0661157024793387e-05,
        "x": 6.370523415977962e-05,
        "b": 1.6152048000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "TLLN1-TLLN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2086,
        "to": 2082,
        "r": 0.005317378328741964,
        "x": 0.013518709825528007,
        "b": 8.8357104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "TLLN1T-TIVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1882,
        "to": 1969,
        "r": 0.007077594123048669,
        "x": 0.03690140036730946,
        "b": 0.000336056688,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "82BM119W-FRAD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1921,
        "to": 1977,
        "r": 0.006215564738292011,
        "x": 0.01633953168044077,
        "b": 0.000437708304,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "CAOR1-HAYL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1921,
        "to": 1964,
        "r": 0.015831037649219466,
        "x": 0.04105831037649219,
        "b": 0.000257805504,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "CAOR1-FRAD1D 132kV",
        "isTransformer": false
      },
      {
        "from": 1953,
        "to": 1980,
        "r": 0.0006249999999999999,
        "x": 0.004604568411386593,
        "b": 2.7930672e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "FDNS1T-INDQ1 132kV",
        "isTransformer": false
      },
      {
        "from": 1967,
        "to": 1969,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "FRAD1-FRAD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1968,
        "to": 1953,
        "r": 7.231404958677685e-05,
        "x": 0.0004252754820936639,
        "b": 3.2582880000000007e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1032.0,
        "name": "FRAD1-FDNS1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1968,
        "to": 2096,
        "r": 0.003352846648301194,
        "x": 0.017751951331496787,
        "b": 0.00015956899199999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "FRAD1-TRUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1963,
        "to": 1966,
        "r": 4.017447199265381e-06,
        "x": 2.1235078053259872e-05,
        "b": 1.3137695999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1279.0,
        "name": "FRAD1C-FRAD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1963,
        "to": 2036,
        "r": 0.009783057851239669,
        "x": 0.042727272727272725,
        "b": 0.00027671054400000005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "FRAD1C-RAME1 132kV",
        "isTransformer": false
      },
      {
        "from": 1964,
        "to": 1965,
        "r": 5.73921028466483e-06,
        "x": 3.213957759412305e-05,
        "b": 2.0089872e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1279.0,
        "name": "FRAD1D-FRAD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1977,
        "to": 1882,
        "r": 0.00960514233241506,
        "x": 0.02559056473829201,
        "b": 0.00049005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "HAYL1-82BM119W 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 2041,
        "r": 0.0011237373737373736,
        "x": 0.0028942837465564734,
        "b": 1.846944e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "INDQ1-SAUS1R 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 1963,
        "r": 0.001220156106519743,
        "x": 0.005231864095500458,
        "b": 6.1628688e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 791.0,
        "name": "INDQ1-FRAD1C 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 1967,
        "r": 0.0006806703397612488,
        "x": 0.004989669421487603,
        "b": 6.88248e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "INDQ1-FRAD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 1964,
        "r": 0.0012121212121212121,
        "x": 0.005190541781450872,
        "b": 3.5841168000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "INDQ1-FRAD1D 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 2010,
        "r": 0.01668732782369146,
        "x": 0.05454889807162534,
        "b": 0.000368656992,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "INDQ1-OTHM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 2042,
        "r": 0.0057736455463728185,
        "x": 0.014867998163452707,
        "b": 9.487367999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "INDQ1-SAUS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1980,
        "to": 2075,
        "r": 0.0070362718089990815,
        "x": 0.03000975665748393,
        "b": 0.000208687248,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "INDQ1-STUD1 132kV",
        "isTransformer": false
      },
      {
        "from": 2010,
        "to": 2028,
        "r": 0.010370752984389347,
        "x": 0.02640668044077135,
        "b": 0.000172183968,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "OTHM1-PYWO1 132kV",
        "isTransformer": false
      },
      {
        "from": 2036,
        "to": 1882,
        "r": 0.00023358585858585857,
        "x": 0.0006181129476584021,
        "b": 3.7635840000000003e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "RAME1-82BM119W 132kV",
        "isTransformer": false
      },
      {
        "from": 2041,
        "to": 2043,
        "r": 0.00463441230486685,
        "x": 0.01193353994490358,
        "b": 7.6160304e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SAUS1R-SAUS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2041,
        "to": 2055,
        "r": 0.019759527089072543,
        "x": 0.05127123507805326,
        "b": 0.00032161219200000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "SAUS1R-SGER1 132kV",
        "isTransformer": false
      },
      {
        "from": 2071,
        "to": 1980,
        "r": 0.0006468089990817263,
        "x": 0.001294191919191919,
        "b": 0.00032215233600000004,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 680.0,
        "name": "STDE1-INDQ1 132kV",
        "isTransformer": false
      },
      {
        "from": 2075,
        "to": 1920,
        "r": 0.013869375573921027,
        "x": 0.035315656565656564,
        "b": 0.00023025815999999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "STUD1-CANW1 132kV",
        "isTransformer": false
      },
      {
        "from": 2096,
        "to": 2036,
        "r": 0.00409435261707989,
        "x": 0.020204889807162535,
        "b": 0.00018458985599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "TRUR1-RAME1 132kV",
        "isTransformer": false
      },
      {
        "from": 1906,
        "to": 1981,
        "r": 0.0013567493112947658,
        "x": 0.007605027548209365,
        "b": 5.6070432e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BRAS1-IROA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1954,
        "to": 2065,
        "r": 0.0002726124885215794,
        "x": 0.0008218549127640036,
        "b": 0.000977120496,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 700.0,
        "name": "FEER1-SPAU1 132kV",
        "isTransformer": false
      },
      {
        "from": 1955,
        "to": 2066,
        "r": 0.0002777777777777778,
        "x": 0.0008367768595041323,
        "b": 0.0009950149440000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 700.0,
        "name": "FEER1-SPAU1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1957,
        "to": 1988,
        "r": 0.0003334481175390266,
        "x": 0.003294306703397612,
        "b": 0.0016887689279999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1105.0,
        "name": "FEER1-LOLE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1955,
        "to": 1982,
        "r": 0.006682162534435261,
        "x": 0.02676251147842057,
        "b": 0.0007266156480000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "FEER1-IROA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1956,
        "to": 1991,
        "r": 0.0003409090909090909,
        "x": 0.0033522727272727267,
        "b": 0.001703387664,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1105.0,
        "name": "FEER1-LOLE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1962,
        "to": 1906,
        "r": 0.0008574380165289256,
        "x": 0.0017143021120293847,
        "b": 0.00042683572800000005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 525.0,
        "name": "FILT1-BRAS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1981,
        "to": 1988,
        "r": 0.0012804178145087235,
        "x": 0.012697428833792471,
        "b": 0.0007400495520000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1538.0,
        "name": "IROA1-LOLE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1981,
        "to": 1989,
        "r": 0.002565426997245179,
        "x": 0.01279327364554637,
        "b": 0.001515121344,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "IROA1-LOLE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1981,
        "to": 1990,
        "r": 0.0025935491276400367,
        "x": 0.012789256198347108,
        "b": 0.0016136714880000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 590.0,
        "name": "IROA1-LOLE1 132kV#3",
        "isTransformer": false
      },
      {
        "from": 1982,
        "to": 2009,
        "r": 0.00044938016528925617,
        "x": 0.0025103305785123967,
        "b": 4.4797104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "IROA1-OGWF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1982,
        "to": 1954,
        "r": 0.006685032139577594,
        "x": 0.026773415977961432,
        "b": 0.0007334807039999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "IROA1-FEER1 132kV",
        "isTransformer": false
      },
      {
        "from": 1981,
        "to": 1991,
        "r": 0.0012815656565656566,
        "x": 0.012722681359044995,
        "b": 0.000762857568,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1538.0,
        "name": "IROA1-LOLE1 132kV#4",
        "isTransformer": false
      },
      {
        "from": 2009,
        "to": 2047,
        "r": 0.0026819329660238748,
        "x": 0.01548955463728191,
        "b": 0.00011424916799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "OGWF1-SEAB1N 132kV",
        "isTransformer": false
      },
      {
        "from": 1930,
        "to": 1983,
        "r": 0.0014944903581267219,
        "x": 0.0058895775941230485,
        "b": 6.396350399999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1118.0,
        "name": "ERNE1-LAND1 132kV",
        "isTransformer": false
      },
      {
        "from": 1930,
        "to": 1999,
        "r": 0.0010583103764921946,
        "x": 0.002430555555555555,
        "b": 0.002235220416,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 650.0,
        "name": "ERNE1-MILE1X 132kV",
        "isTransformer": false
      },
      {
        "from": 1929,
        "to": 2019,
        "r": 0.003681129476584022,
        "x": 0.01325068870523416,
        "b": 8.7067728e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 835.0,
        "name": "ERNE1R-PLYM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1929,
        "to": 1983,
        "r": 0.0013401056014692378,
        "x": 0.005315082644628099,
        "b": 5.6871936000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1118.0,
        "name": "ERNE1R-LAND1 132kV",
        "isTransformer": false
      },
      {
        "from": 1929,
        "to": 1931,
        "r": 0.00015610651974288337,
        "x": 0.0005767906336088155,
        "b": 7.074143999999999e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1118.0,
        "name": "ERNE1R-ERNE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1983,
        "to": 2055,
        "r": 0.005528007346189164,
        "x": 0.014342860422405875,
        "b": 8.9977536e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "LAND1-SGER1 132kV",
        "isTransformer": false
      },
      {
        "from": 1983,
        "to": 1984,
        "r": 1.549586776859504e-05,
        "x": 6.255739210284664e-05,
        "b": 2.4323904000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1068.0,
        "name": "LAND1-LAND1 132kV",
        "isTransformer": false
      },
      {
        "from": 1983,
        "to": 1985,
        "r": 4.419191919191919e-05,
        "x": 5.681818181818182e-05,
        "b": 3.6851759999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 455.0,
        "name": "LAND1-LAND1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2000,
        "to": 2019,
        "r": 0.0007891414141414141,
        "x": 0.0016241965105601467,
        "b": 0.001584399168,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "MILE1-PLYM1 132kV",
        "isTransformer": false
      },
      {
        "from": 2000,
        "to": 2019,
        "r": 0.0007788108356290174,
        "x": 0.0016023875114784204,
        "b": 0.001562706288,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 600.0,
        "name": "MILE1-PLYM1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1999,
        "to": 2000,
        "r": 2.1808999081726355e-05,
        "x": 4.361799816345271e-05,
        "b": 1.0855152e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 680.0,
        "name": "MILE1Y-MILE1 132kV",
        "isTransformer": false
      },
      {
        "from": 2020,
        "to": 2019,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "PLYM1-PLYM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1898,
        "to": 1998,
        "r": 0.004147153351698806,
        "x": 0.014859963269054177,
        "b": 0.001331420112,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 540.0,
        "name": "BATH1-MELK1 132kV",
        "isTransformer": false
      },
      {
        "from": 1998,
        "to": 1899,
        "r": 0.004143709825528007,
        "x": 0.014854797979797978,
        "b": 0.001329259536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 540.0,
        "name": "MELK1-BATH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1879,
        "to": 1925,
        "r": 0.0008310376492194674,
        "x": 0.003535353535353535,
        "b": 2.4689807999999997e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "81N10-CHUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1880,
        "to": 2040,
        "r": 0.00015266299357208447,
        "x": 0.0006221303948576675,
        "b": 4.7393280000000004e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "81N14-SAFO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1880,
        "to": 1879,
        "r": 0.0003386134067952249,
        "x": 0.0014416896235078052,
        "b": 1.0071072e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "81N14-81N10 132kV",
        "isTransformer": false
      },
      {
        "from": 1881,
        "to": 2040,
        "r": 0.00015266299357208447,
        "x": 0.0006227043158861341,
        "b": 4.7393280000000004e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "81N14-SAFO1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1881,
        "to": 1976,
        "r": 0.0006910009182736455,
        "x": 0.0029396235078053257,
        "b": 2.0525472000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "81N14-GRNF1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1885,
        "to": 1910,
        "r": 0.00043560606060606054,
        "x": 0.0028736225895316806,
        "b": 2.1832272e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "AT241N-BRIN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1886,
        "to": 2100,
        "r": 0.0017688246097337004,
        "x": 0.007046602387511478,
        "b": 7.466184e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "AT241S-WEST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1886,
        "to": 1909,
        "r": 0.00043560606060606054,
        "x": 0.0028736225895316806,
        "b": 2.1832272e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "AT241S-BRIN1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1887,
        "to": 2040,
        "r": 3.9026629935720844e-05,
        "x": 0.0002926997245179063,
        "b": 0.000145734336,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1548.0,
        "name": "AT331N-SAFO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1887,
        "to": 1910,
        "r": 4.074839302112029e-05,
        "x": 0.00026859504132231406,
        "b": 2.038608e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "AT331N-BRIN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1888,
        "to": 2040,
        "r": 3.3861340679522495e-05,
        "x": 0.0002571166207529844,
        "b": 0.000127839888,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1548.0,
        "name": "AT331S-SAFO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1909,
        "to": 1888,
        "r": 4.074839302112029e-05,
        "x": 0.00026859504132231406,
        "b": 2.038608e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "BRIN1M-AT331S 132kV",
        "isTransformer": false
      },
      {
        "from": 1925,
        "to": 2099,
        "r": 8.78099173553719e-05,
        "x": 0.0003747704315886134,
        "b": 2.6136e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "CHUR1-W69 132kV",
        "isTransformer": false
      },
      {
        "from": 1925,
        "to": 2108,
        "r": 3.213957759412305e-05,
        "x": 0.00010101010101010101,
        "b": 6.6577104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1297.0,
        "name": "CHUR1-Y1R 132kV",
        "isTransformer": false
      },
      {
        "from": 1976,
        "to": 2072,
        "r": 0.00040231864095500455,
        "x": 0.0017154499540863177,
        "b": 1.193544e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "GRNF1T-STOL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2072,
        "to": 1925,
        "r": 9.010560146923782e-05,
        "x": 0.00038280532598714413,
        "b": 2.665872e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "STOL1T-CHUR1 132kV",
        "isTransformer": false
      },
      {
        "from": 2100,
        "to": 1885,
        "r": 0.0017688246097337004,
        "x": 0.007046602387511478,
        "b": 7.466184e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 972.0,
        "name": "WEST1-AT241N 132kV",
        "isTransformer": false
      },
      {
        "from": 1889,
        "to": 2048,
        "r": 0.0006944444444444444,
        "x": 0.0049179292929292925,
        "b": 0.0006563969279999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 930.0,
        "name": "AVON1-SEAB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1890,
        "to": 2058,
        "r": 0.00047979797979797974,
        "x": 0.0035032139577594124,
        "b": 0.00067718376,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "AVON1-SNRG1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2024,
        "to": 2032,
        "r": 0.009677456382001836,
        "x": 0.04377410468319559,
        "b": 0.0029457711360000006,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "POIS1-RADS1T 132kV",
        "isTransformer": false
      },
      {
        "from": 2025,
        "to": 2099,
        "r": 0.0030503902662993567,
        "x": 0.015265151515151515,
        "b": 0.002736456624,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "POIS1-W69 132kV",
        "isTransformer": false
      },
      {
        "from": 2032,
        "to": 2033,
        "r": 0.00012683654729109275,
        "x": 0.0005400596877869605,
        "b": 3.7635840000000003e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "RADS1T-RADS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2032,
        "to": 2107,
        "r": 0.00436352157943067,
        "x": 0.011427341597796143,
        "b": 7.4853504e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "RADS1T-Y1021N 132kV",
        "isTransformer": false
      },
      {
        "from": 2048,
        "to": 2053,
        "r": 0.00047405876951331496,
        "x": 0.0009486914600550964,
        "b": 0.000236147472,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 525.0,
        "name": "SEAB1-SERC1 132kV",
        "isTransformer": false
      },
      {
        "from": 2048,
        "to": 2025,
        "r": 0.002275596877869605,
        "x": 0.013169765840220386,
        "b": 0.000105972768,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "SEAB1-POIS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2048,
        "to": 2046,
        "r": 4.591368227731864e-06,
        "x": 2.582644628099173e-05,
        "b": 1.6117200000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1250.0,
        "name": "SEAB1-SEAB1M 132kV",
        "isTransformer": false
      },
      {
        "from": 2048,
        "to": 2047,
        "r": 4.591368227731864e-06,
        "x": 2.5252525252525253e-05,
        "b": 1.5873264e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1250.0,
        "name": "SEAB1-SEAB1N 132kV",
        "isTransformer": false
      },
      {
        "from": 2048,
        "to": 2024,
        "r": 0.002275596877869605,
        "x": 0.013169765840220386,
        "b": 0.000105972768,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "SEAB1-POIS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 2046,
        "to": 2049,
        "r": 1.721763085399449e-05,
        "x": 3.730486685032139e-05,
        "b": 1.5733872e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 850.0,
        "name": "SEAB1M-SEBB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2046,
        "to": 1906,
        "r": 0.001758494031221304,
        "x": 0.010312213039485766,
        "b": 7.6090608e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "SEAB1M-BRAS1 132kV",
        "isTransformer": false
      },
      {
        "from": 2047,
        "to": 2050,
        "r": 1.8365472910927457e-05,
        "x": 4.017447199265381e-05,
        "b": 1.6831584000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 850.0,
        "name": "SEAB1N-SEBB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2058,
        "to": 2048,
        "r": 0.0002226813590449954,
        "x": 0.0014835858585858586,
        "b": 2.3226192e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 930.0,
        "name": "SNRG1T-SEAB1 132kV",
        "isTransformer": false
      },
      {
        "from": 2099,
        "to": 2108,
        "r": 5.165289256198346e-05,
        "x": 0.00022095959595959595,
        "b": 1.533312e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "W69-Y1R 132kV",
        "isTransformer": false
      },
      {
        "from": 2108,
        "to": 2033,
        "r": 0.006681014692378328,
        "x": 0.028491161616161612,
        "b": 0.000198180576,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "Y1R-RADS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1902,
        "to": 2078,
        "r": 0.011708562901744718,
        "x": 0.029742883379247017,
        "b": 0.000277843104,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 477.0,
        "name": "BOWX1-TAUN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1903,
        "to": 2078,
        "r": 0.011707988980716254,
        "x": 0.02974173553719008,
        "b": 0.00027695447999999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 477.0,
        "name": "BOWX1-TAUN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1476,
        "to": 1537,
        "r": 0.0014382460973370063,
        "x": 0.00701675849403122,
        "b": 5.133110399999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82BB22N-BB39W 132kV",
        "isTransformer": false
      },
      {
        "from": 1477,
        "to": 1536,
        "r": 0.0014382460973370063,
        "x": 0.00701675849403122,
        "b": 5.133110399999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82BB22S-BB39E 132kV",
        "isTransformer": false
      },
      {
        "from": 1498,
        "to": 1535,
        "r": 0.0012081037649219466,
        "x": 0.005893021120293847,
        "b": 4.3106976e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82MM17-BARR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1515,
        "to": 1608,
        "r": 6.8870523415977955e-06,
        "x": 3.328741965105601e-05,
        "b": 2.43936e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82VV6N-EAST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1516,
        "to": 1535,
        "r": 0.002467860422405877,
        "x": 0.012038567493112946,
        "b": 8.806089599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82VV7W-BARR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1527,
        "to": 1609,
        "r": 0.0004872589531680441,
        "x": 0.001720615243342516,
        "b": 0.00026883489599999997,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "ABTH1-EAST1 132kV",
        "isTransformer": false
      },
      {
        "from": 1527,
        "to": 1476,
        "r": 0.0014898989898989897,
        "x": 0.007218204775022957,
        "b": 0.0002622312,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "ABTH1-82BB22N 132kV",
        "isTransformer": false
      },
      {
        "from": 1526,
        "to": 1477,
        "r": 0.0013814279155188246,
        "x": 0.0066873278236914595,
        "b": 0.000258363072,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "ABTH1-82BB22S 132kV",
        "isTransformer": false
      },
      {
        "from": 1527,
        "to": 1515,
        "r": 0.00047118916437098254,
        "x": 0.001657483930211203,
        "b": 0.000201351744,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "ABTH1-82VV6N 132kV",
        "isTransformer": false
      },
      {
        "from": 1527,
        "to": 1754,
        "r": 0.0013360881542699725,
        "x": 0.01103133608815427,
        "b": 0.000361739664,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 875.0,
        "name": "ABTH1-OAKL1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1536,
        "to": 1539,
        "r": 0.0006617309458218549,
        "x": 0.0032294536271808994,
        "b": 2.3626944e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BB39E-BB47SE 132kV",
        "isTransformer": false
      },
      {
        "from": 1537,
        "to": 1538,
        "r": 0.0006623048668503214,
        "x": 0.003231749311294766,
        "b": 2.3644367999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BB39W-BB47NW 132kV",
        "isTransformer": false
      },
      {
        "from": 1538,
        "to": 1583,
        "r": 0.001181129476584022,
        "x": 0.005762741046831956,
        "b": 4.2148656000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BB47NW-CARW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1539,
        "to": 1583,
        "r": 0.001181129476584022,
        "x": 0.005762741046831956,
        "b": 4.2148656000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "BB47SE-CARW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1561,
        "to": 1568,
        "r": 0.0003650137741046832,
        "x": 0.0013389577594123047,
        "b": 0.001068979824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 800.0,
        "name": "CARC1-CARE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1561,
        "to": 1562,
        "r": 0.0,
        "x": 6.313131313131312e-05,
        "b": 2.8871568e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 656.0,
        "name": "CARC1-CARC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1561,
        "to": 1563,
        "r": 0.0,
        "x": 6.313131313131312e-05,
        "b": 1.4061168e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 656.0,
        "name": "CARC1-CARC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1568,
        "to": 1805,
        "r": 0.00039256198347107437,
        "x": 0.0016408402203856747,
        "b": 0.000852852528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 840.0,
        "name": "CARE1-ROVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1568,
        "to": 1577,
        "r": 0.0011174242424242425,
        "x": 0.00375,
        "b": 0.00270054576,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "CARE1-CARN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1577,
        "to": 1498,
        "r": 0.003119260789715335,
        "x": 0.014267676767676768,
        "b": 0.001595550528,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "CARN1-82MM17 132kV",
        "isTransformer": false
      },
      {
        "from": 1580,
        "to": 1805,
        "r": 0.00022038567493112946,
        "x": 0.00106232782369146,
        "b": 0.00034830576,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1030.0,
        "name": "CARS1-ROVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1580,
        "to": 1561,
        "r": 0.00021177685950413223,
        "x": 0.0008310376492194674,
        "b": 0.000775071792,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 900.0,
        "name": "CARS1-CARC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1583,
        "to": 1561,
        "r": 0.0005888429752066115,
        "x": 0.0020649678604224057,
        "b": 0.001822079952,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "CARW1-CARC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1583,
        "to": 1634,
        "r": 0.0001985766758494031,
        "x": 0.0007776629935720845,
        "b": 0.000725639904,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 900.0,
        "name": "CARW1-GRAT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1608,
        "to": 1516,
        "r": 1.6069788797061524e-05,
        "x": 2.6400367309458217e-05,
        "b": 1.8852768000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1106.0,
        "name": "EAST1-82VV7W 132kV",
        "isTransformer": false
      },
      {
        "from": 1634,
        "to": 1580,
        "r": 0.000472910927456382,
        "x": 0.00185376492194674,
        "b": 0.0017291577599999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 900.0,
        "name": "GRAT1-CARS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1819,
        "to": 1535,
        "r": 0.0018520431588613406,
        "x": 0.0057403581267217625,
        "b": 0.00010048420799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "SULG1-BARR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1819,
        "to": 1539,
        "r": 0.0016678145087235996,
        "x": 0.005175045913682277,
        "b": 6.1437024e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "SULG1-BB47SE 132kV",
        "isTransformer": false
      },
      {
        "from": 1848,
        "to": 1568,
        "r": 0.0023559458218549126,
        "x": 0.00534263085399449,
        "b": 3.4952544e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TROW1-CARE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1849,
        "to": 1568,
        "r": 0.0023559458218549126,
        "x": 0.00534263085399449,
        "b": 3.4952544e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TROW1-CARE1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1490,
        "to": 1699,
        "r": 0.0012006427915518824,
        "x": 0.005046487603305784,
        "b": 8.6196528e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82FF15E-MIFH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1491,
        "to": 1698,
        "r": 0.001179981634527089,
        "x": 0.005020087235996327,
        "b": 5.61924e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82FF15W-MHAV1A 132kV",
        "isTransformer": false
      },
      {
        "from": 1496,
        "to": 1804,
        "r": 0.0021797520661157024,
        "x": 0.005148071625344352,
        "b": 3.0892752000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "82KK22-ROBT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1528,
        "to": 1628,
        "r": 0.0016827364554637281,
        "x": 0.0036535812672176308,
        "b": 2.604888e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "ALLE1T-GOLD1 132kV",
        "isTransformer": false
      },
      {
        "from": 1629,
        "to": 1766,
        "r": 0.0009699265381083563,
        "x": 0.0022164830119375573,
        "b": 0.003104765136,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 656.0,
        "name": "GOLD1-PEMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1628,
        "to": 1699,
        "r": 0.006119719926538108,
        "x": 0.01388028007346189,
        "b": 0.00011102572799999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "GOLD1-MIFH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1629,
        "to": 1699,
        "r": 0.006124885215794306,
        "x": 0.013891758494031221,
        "b": 0.000116113536,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "GOLD1-MIFH1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1637,
        "to": 1574,
        "r": 0.024967286501377407,
        "x": 0.058968089990817256,
        "b": 0.000353951136,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "HAVE1-CARM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1657,
        "to": 1793,
        "r": 0.0017573461891643711,
        "x": 0.004618342516069789,
        "b": 6.513091200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "LAMB1T-RHCR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1698,
        "to": 1767,
        "r": 0.000943526170798898,
        "x": 0.0021430211202938475,
        "b": 3.449952e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "MHAV1A-PEMB1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1698,
        "to": 1699,
        "r": 1.893939393939394e-05,
        "x": 4.2470156106519745e-05,
        "b": 1.8417168e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 939.0,
        "name": "MHAV1A-MIFH1 132kV",
        "isTransformer": false
      },
      {
        "from": 1699,
        "to": 1852,
        "r": 0.002846074380165289,
        "x": 0.006721189164370983,
        "b": 4.033656e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "MIFH1-TRSX1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1699,
        "to": 1768,
        "r": 0.0009383608815426997,
        "x": 0.0021309687786960512,
        "b": 3.3872256000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "MIFH1-PEMB1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1699,
        "to": 1496,
        "r": 0.0018635215794306703,
        "x": 0.004388774104683196,
        "b": 3.5614655999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "MIFH1-82KK22 132kV",
        "isTransformer": false
      },
      {
        "from": 1766,
        "to": 1528,
        "r": 0.005548668503213957,
        "x": 0.01205119375573921,
        "b": 0.000112489344,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "PEMB1-ALLE1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1766,
        "to": 1768,
        "r": 0.002786386593204775,
        "x": 0.00828340220385675,
        "b": 0.002399702976,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 744.0,
        "name": "PEMB1-PEMB1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1766,
        "to": 1657,
        "r": 0.00011937557392102846,
        "x": 0.0003265610651974288,
        "b": 6.525288e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "PEMB1-LAMB1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1766,
        "to": 1794,
        "r": 0.0009274563820018364,
        "x": 0.0014726813590449953,
        "b": 0.0010627246079999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 510.0,
        "name": "PEMB1-RHCR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1767,
        "to": 1865,
        "r": 0.0014858815426997244,
        "x": 0.0033700642791551884,
        "b": 2.2041360000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "PEMB1M-WATE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1768,
        "to": 1864,
        "r": 0.0014858815426997244,
        "x": 0.0033700642791551884,
        "b": 2.2041360000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "PEMB1T-WATE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1803,
        "to": 1810,
        "r": 0.00117653810835629,
        "x": 0.0026681588613406792,
        "b": 1.7458848e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "ROBT11-SHHK1 132kV",
        "isTransformer": false
      },
      {
        "from": 1803,
        "to": 1799,
        "r": 0.0005968778696051422,
        "x": 0.0013533057851239669,
        "b": 8.851392e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "ROBT11-ROBE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1804,
        "to": 1811,
        "r": 0.00117653810835629,
        "x": 0.0026681588613406792,
        "b": 1.7458848e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "ROBT12-SHHK1 132kV",
        "isTransformer": false
      },
      {
        "from": 1804,
        "to": 1800,
        "r": 0.0005968778696051422,
        "x": 0.0013533057851239669,
        "b": 8.851392e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "ROBT12-ROBE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1852,
        "to": 1803,
        "r": 0.0008597337006427914,
        "x": 0.002030532598714417,
        "b": 1.2196800000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "TRSX1T-ROBT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1852,
        "to": 1853,
        "r": 6.829660238751148e-05,
        "x": 0.00016184573002754818,
        "b": 9.75744e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 545.0,
        "name": "TRSX1T-TRSX1 132kV",
        "isTransformer": false
      },
      {
        "from": 1492,
        "to": 1490,
        "r": 0.0002226813590449954,
        "x": 0.0009481175390266299,
        "b": 1.0611216e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82FF18E-82FF15E 132kV",
        "isTransformer": false
      },
      {
        "from": 1493,
        "to": 1638,
        "r": 0.0014766988062442606,
        "x": 0.006282139577594123,
        "b": 7.0323264e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82FF18W-HAVE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1493,
        "to": 1491,
        "r": 0.0002226813590449954,
        "x": 0.0009481175390266299,
        "b": 1.0611216e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82FF18W-82FF15W 132kV",
        "isTransformer": false
      },
      {
        "from": 1637,
        "to": 1492,
        "r": 0.0014766988062442606,
        "x": 0.006282139577594123,
        "b": 7.0323264e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "HAVE1-82FF18E 132kV",
        "isTransformer": false
      },
      {
        "from": 1488,
        "to": 1543,
        "r": 0.0011093893480257117,
        "x": 0.004719352617079889,
        "b": 5.2829568000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82F9N-BOCT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1489,
        "to": 1544,
        "r": 0.0011093893480257117,
        "x": 0.004719352617079889,
        "b": 5.2829568000000006e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82F9S-BOCT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1543,
        "to": 1690,
        "r": 0.0001647153351698806,
        "x": 0.0007013314967860422,
        "b": 7.8408e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "BOCT11-MBIO1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1543,
        "to": 1541,
        "r": 6.026170798898072e-05,
        "x": 0.0002766299357208448,
        "b": 2.8749599999999997e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "BOCT11-BOCM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1544,
        "to": 1689,
        "r": 0.0001647153351698806,
        "x": 0.0007013314967860422,
        "b": 7.8408e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "BOCT12-MBIO1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1544,
        "to": 1542,
        "r": 9.067952249770431e-05,
        "x": 0.0004149449035812672,
        "b": 4.321152e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "BOCT12-BOCM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1546,
        "to": 1761,
        "r": 0.0030785123966942146,
        "x": 0.006982897153351698,
        "b": 4.568572799999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BREN1-PCDT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1545,
        "to": 1760,
        "r": 0.003252984389348025,
        "x": 0.007378328741965106,
        "b": 4.8264480000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BREN1T-PCDT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1607,
        "to": 1606,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "DUFF1S-DUFF1N 132kV",
        "isTransformer": false
      },
      {
        "from": 1689,
        "to": 1680,
        "r": 0.00022038567493112946,
        "x": 0.0009366391184573002,
        "b": 1.0489247999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "MBIO1M-MAGA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1690,
        "to": 1679,
        "r": 0.00022038567493112946,
        "x": 0.0009366391184573002,
        "b": 1.0489247999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "MBIO1T-MAGA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1690,
        "to": 1691,
        "r": 4.591368227731864e-05,
        "x": 9.699265381083561e-05,
        "b": 2.2180751999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 565.0,
        "name": "MBIO1T-MBIO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1761,
        "to": 1874,
        "r": 0.0008585858585858586,
        "x": 0.001947887970615243,
        "b": 1.2736944e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "PCDT12-WNDT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1782,
        "to": 1488,
        "r": 0.0006364784205693296,
        "x": 0.002708333333333333,
        "b": 3.0317759999999997e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "PYLE1-82F9N 132kV",
        "isTransformer": false
      },
      {
        "from": 1782,
        "to": 1489,
        "r": 0.0006364784205693296,
        "x": 0.002708333333333333,
        "b": 3.0317759999999997e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "PYLE1-82F9S 132kV",
        "isTransformer": false
      },
      {
        "from": 1782,
        "to": 1545,
        "r": 0.0029436409550045914,
        "x": 0.013079660238751147,
        "b": 0.000146413872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "PYLE1-BREN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1782,
        "to": 1546,
        "r": 0.0029436409550045914,
        "x": 0.013079660238751147,
        "b": 0.000146413872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "PYLE1-BREN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1873,
        "to": 1869,
        "r": 5.0505050505050505e-05,
        "x": 0.00011593204775022955,
        "b": 7.108991999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "WNDT11-WIND1 132kV",
        "isTransformer": false
      },
      {
        "from": 1873,
        "to": 1760,
        "r": 0.0006846877869605142,
        "x": 0.0015524563820018366,
        "b": 1.0158191999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "WNDT11-PCDT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1874,
        "to": 1870,
        "r": 5.0505050505050505e-05,
        "x": 0.00011593204775022955,
        "b": 7.108991999999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "WNDT12-WIND1 132kV",
        "isTransformer": false
      },
      {
        "from": 1472,
        "to": 1648,
        "r": 0.005573347107438016,
        "x": 0.02387913223140496,
        "b": 0.000267301584,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82AE1N-J121G1 132kV",
        "isTransformer": false
      },
      {
        "from": 1473,
        "to": 1647,
        "r": 0.005573347107438016,
        "x": 0.02387913223140496,
        "b": 0.000267301584,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82AE1S-J121 132kV",
        "isTransformer": false
      },
      {
        "from": 1586,
        "to": 1717,
        "r": 0.0006835399449035812,
        "x": 0.0030366161616161617,
        "b": 3.3994224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "CRUM1-N11B1 132kV",
        "isTransformer": false
      },
      {
        "from": 1587,
        "to": 1716,
        "r": 0.0006835399449035812,
        "x": 0.0030366161616161617,
        "b": 3.3994224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "CRUM1-N11A1 132kV",
        "isTransformer": false
      },
      {
        "from": 1612,
        "to": 1614,
        "r": 8.034894398530762e-06,
        "x": 2.69742883379247e-05,
        "b": 1.3974047999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1290.0,
        "name": "EBBW1-EBBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1645,
        "to": 1647,
        "r": 0.0005360422405876951,
        "x": 0.002615932047750229,
        "b": 1.9131552e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J114E-J121 132kV",
        "isTransformer": false
      },
      {
        "from": 1646,
        "to": 1648,
        "r": 0.000540633608815427,
        "x": 0.0026371671258034893,
        "b": 1.9288368000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J114W-J121G1 132kV",
        "isTransformer": false
      },
      {
        "from": 1647,
        "to": 1649,
        "r": 0.0006760789715335169,
        "x": 0.004537993572084481,
        "b": 4.1068368e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J121-J134N 132kV",
        "isTransformer": false
      },
      {
        "from": 1648,
        "to": 1650,
        "r": 0.0006732093663911846,
        "x": 0.004517906336088154,
        "b": 4.0876704e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J121G1-J134S 132kV",
        "isTransformer": false
      },
      {
        "from": 1649,
        "to": 1520,
        "r": 0.00019800275482093665,
        "x": 0.0005056244260789715,
        "b": 0.000279428688,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1119.0,
        "name": "J134N-ABGA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1650,
        "to": 1521,
        "r": 0.00019800275482093665,
        "x": 0.0005056244260789715,
        "b": 0.000279428688,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1119.0,
        "name": "J134S-ABGA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1651,
        "to": 1653,
        "r": 7.174012855831037e-05,
        "x": 0.0003506657483930211,
        "b": 2.561328e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J66G1-J67E 132kV",
        "isTransformer": false
      },
      {
        "from": 1651,
        "to": 1756,
        "r": 0.0006674701561065197,
        "x": 0.0028397612488521577,
        "b": 3.1781376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "J66G1-PANT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1653,
        "to": 1655,
        "r": 0.000827020202020202,
        "x": 0.004034090909090909,
        "b": 2.9516256e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J67E-J78E 132kV",
        "isTransformer": false
      },
      {
        "from": 1655,
        "to": 1645,
        "r": 0.0027100550964187326,
        "x": 0.013220270890725435,
        "b": 9.67032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J78E-J114E 132kV",
        "isTransformer": false
      },
      {
        "from": 1656,
        "to": 1773,
        "r": 0.0003960055096418733,
        "x": 0.0016856060606060606,
        "b": 1.8870192e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "J78W-POPN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1656,
        "to": 1646,
        "r": 0.0027089072543617994,
        "x": 0.013215105601469237,
        "b": 9.666835199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "J78W-J114W 132kV",
        "isTransformer": false
      },
      {
        "from": 1716,
        "to": 1612,
        "r": 0.0027691689623507805,
        "x": 0.012108011937557393,
        "b": 0.000134373888,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "N11A1-EBBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1716,
        "to": 1762,
        "r": 0.0032174012855831035,
        "x": 0.007297405876951332,
        "b": 4.774176e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "N11A1-PEGG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1717,
        "to": 1613,
        "r": 0.002577479338842975,
        "x": 0.011256313131313131,
        "b": 0.00012484296000000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "N11B1-EBBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1717,
        "to": 1763,
        "r": 0.0032174012855831035,
        "x": 0.007297405876951332,
        "b": 4.774176e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "N11B1-PEGG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1788,
        "to": 1868,
        "r": 0.0003552571166207529,
        "x": 0.00043732782369146003,
        "b": 0.00013219588800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 538.0,
        "name": "RASS1-WELP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1788,
        "to": 1473,
        "r": 6.8870523415977955e-06,
        "x": 1.9513314967860422e-05,
        "b": 2.7756431999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 770.0,
        "name": "RASS1-82AE1S 132kV",
        "isTransformer": false
      },
      {
        "from": 1788,
        "to": 1809,
        "r": 0.0,
        "x": 6.313131313131312e-05,
        "b": 3.7304784e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 770.0,
        "name": "RASS1-RSWT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1788,
        "to": 1808,
        "r": 0.0,
        "x": 6.313131313131312e-05,
        "b": 3.2966208000000005e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 770.0,
        "name": "RASS1-RSWT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1788,
        "to": 1472,
        "r": 5.165289256198347e-06,
        "x": 1.4348025711662075e-05,
        "b": 2.0821679999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 770.0,
        "name": "RASS1-82AE1N 132kV",
        "isTransformer": false
      },
      {
        "from": 1808,
        "to": 1789,
        "r": 0.0005067722681359045,
        "x": 0.0022514921946740125,
        "b": 2.5195104000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "RSWT11-RASW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1808,
        "to": 1614,
        "r": 0.002192378328741965,
        "x": 0.009743457300275482,
        "b": 0.00010907424000000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "RSWT11-EBBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1809,
        "to": 1790,
        "r": 0.0005067722681359045,
        "x": 0.0022514921946740125,
        "b": 2.5195104000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "RSWT12-RASW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1809,
        "to": 1613,
        "r": 0.0021986914600550965,
        "x": 0.009770431588613406,
        "b": 0.00010937044800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "RSWT12-EBBW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1858,
        "to": 1826,
        "r": 0.0008758034894398531,
        "x": 0.0031554178145087233,
        "b": 0.0005899592159999999,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 550.0,
        "name": "UU19E-SWAW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1642,
        "to": 1599,
        "r": 0.001330922865013774,
        "x": 0.003018250688705234,
        "b": 1.9741392e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "HIRW1-DD641 132kV",
        "isTransformer": false
      },
      {
        "from": 1641,
        "to": 1598,
        "r": 0.001330922865013774,
        "x": 0.003018250688705234,
        "b": 1.9741392e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "HIRW1-D71A1 132kV",
        "isTransformer": false
      },
      {
        "from": 1474,
        "to": 1533,
        "r": 0.0021780303030303027,
        "x": 0.009267102846648301,
        "b": 0.00010374249600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "82B5C4N-B31 132kV",
        "isTransformer": false
      },
      {
        "from": 1475,
        "to": 1534,
        "r": 0.0021780303030303027,
        "x": 0.009267102846648301,
        "b": 0.00010374249600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "82B5C4S-B31 132kV",
        "isTransformer": false
      },
      {
        "from": 1478,
        "to": 1482,
        "r": 0.0011438246097337007,
        "x": 0.0055796602387511475,
        "b": 4.0824432e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1021.0,
        "name": "82C21AN-82C6N 132kV",
        "isTransformer": false
      },
      {
        "from": 1479,
        "to": 1559,
        "r": 0.0011438246097337007,
        "x": 0.0055796602387511475,
        "b": 4.0824432e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1021.0,
        "name": "82C21AS-C6 132kV",
        "isTransformer": false
      },
      {
        "from": 1480,
        "to": 1776,
        "r": 0.0010594582185491275,
        "x": 0.004794536271808999,
        "b": 4.9850064e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "82C66N-PP1N1 132kV",
        "isTransformer": false
      },
      {
        "from": 1480,
        "to": 1529,
        "r": 0.00011248852157943066,
        "x": 0.0002548209366391185,
        "b": 1.6727039999999998e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "82C66N-AMMA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1481,
        "to": 1777,
        "r": 0.0010594582185491275,
        "x": 0.004794536271808999,
        "b": 4.9850064e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "82C66S-PP1S1 132kV",
        "isTransformer": false
      },
      {
        "from": 1481,
        "to": 1530,
        "r": 0.00011248852157943066,
        "x": 0.0002548209366391185,
        "b": 1.6727039999999998e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 440.0,
        "name": "82C66S-AMMA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1482,
        "to": 1474,
        "r": 0.00010215794306703397,
        "x": 0.0005320247933884298,
        "b": 5.384016e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1021.0,
        "name": "82C6N-82B5C4N 132kV",
        "isTransformer": false
      },
      {
        "from": 1483,
        "to": 1485,
        "r": 0.00015208907254361798,
        "x": 0.0003449265381083563,
        "b": 2.26512e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "82D19N-82D20N 132kV",
        "isTransformer": false
      },
      {
        "from": 1484,
        "to": 1486,
        "r": 0.00015208907254361798,
        "x": 0.0003449265381083563,
        "b": 2.26512e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "82D19S-82D20S 132kV",
        "isTransformer": false
      },
      {
        "from": 1485,
        "to": 1678,
        "r": 0.0019123048668503212,
        "x": 0.004337121212121212,
        "b": 2.8366272000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "82D20N-MAET1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1486,
        "to": 1677,
        "r": 0.0019123048668503212,
        "x": 0.004337121212121212,
        "b": 2.8366272000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "82D20S-MAET1 132kV",
        "isTransformer": false
      },
      {
        "from": 1500,
        "to": 1514,
        "r": 0.0031640266299357207,
        "x": 0.013461317722681358,
        "b": 0.000150682752,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82U206W-82VE61S 132kV",
        "isTransformer": false
      },
      {
        "from": 1501,
        "to": 1500,
        "r": 0.0002754820936639118,
        "x": 0.0011719467401285581,
        "b": 1.3120272000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82U210SW-82U206W 132kV",
        "isTransformer": false
      },
      {
        "from": 1506,
        "to": 1501,
        "r": 9.182736455463728e-06,
        "x": 3.9600550964187326e-05,
        "b": 4.5302399999999997e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V1N-82U210SW 132kV",
        "isTransformer": false
      },
      {
        "from": 1507,
        "to": 1509,
        "r": 0.0013303489439853075,
        "x": 0.005661157024793389,
        "b": 6.3371088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V28CE-82V33N 132kV",
        "isTransformer": false
      },
      {
        "from": 1507,
        "to": 1822,
        "r": 5.107897153351699e-05,
        "x": 0.00017389807162534435,
        "b": 0.00015150168,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "82V28CE-SWAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1508,
        "to": 1845,
        "r": 0.004854224058769513,
        "x": 0.01607724977043159,
        "b": 0.000164674224,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "82V28CW-TROS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1508,
        "to": 1510,
        "r": 0.0013303489439853075,
        "x": 0.005661157024793389,
        "b": 6.3371088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V28CW-82V33S 132kV",
        "isTransformer": false
      },
      {
        "from": 1509,
        "to": 1506,
        "r": 0.002203282828282828,
        "x": 0.009375573921028465,
        "b": 0.000104944752,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V33N-82V1N 132kV",
        "isTransformer": false
      },
      {
        "from": 1509,
        "to": 1707,
        "r": 0.0003489439853076217,
        "x": 0.0015501606978879706,
        "b": 1.7354304e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "82V33N-MORR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1510,
        "to": 1706,
        "r": 0.0003477961432506887,
        "x": 0.0015467171717171717,
        "b": 1.7319456000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "82V33S-MORR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1510,
        "to": 1835,
        "r": 0.0021975436179981636,
        "x": 0.009349747474747474,
        "b": 0.00010466596800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V33S-TIRJ1 132kV",
        "isTransformer": false
      },
      {
        "from": 1511,
        "to": 1478,
        "r": 0.0010617539026629935,
        "x": 0.004518480257116621,
        "b": 5.0581872e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "82V97N-82C21AN 132kV",
        "isTransformer": false
      },
      {
        "from": 1512,
        "to": 1517,
        "r": 1.0330578512396693e-05,
        "x": 4.476584022038567e-05,
        "b": 5.05296e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82V97S-82W10N 132kV",
        "isTransformer": false
      },
      {
        "from": 1512,
        "to": 1479,
        "r": 0.0010617539026629935,
        "x": 0.004518480257116621,
        "b": 5.0581872e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "82V97S-82C21AS 132kV",
        "isTransformer": false
      },
      {
        "from": 1513,
        "to": 1834,
        "r": 0.00029671717171717173,
        "x": 0.0012620523415977961,
        "b": 1.4130864000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82VE35W-TIRJ1 132kV",
        "isTransformer": false
      },
      {
        "from": 1514,
        "to": 1552,
        "r": 1.779155188246097e-05,
        "x": 0.0001486455463728191,
        "b": 1.56816e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "82VE55BE-BRIF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1513,
        "to": 1553,
        "r": 1.779155188246097e-05,
        "x": 0.0001486455463728191,
        "b": 1.56816e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "82VE55BW-BRIF1 132kV",
        "isTransformer": false
      },
      {
        "from": 1514,
        "to": 1606,
        "r": 0.0005859733700642791,
        "x": 0.004960973370064278,
        "b": 5.2080336e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "82VE61S-DUFF1N 132kV",
        "isTransformer": false
      },
      {
        "from": 1517,
        "to": 1844,
        "r": 0.0005871212121212121,
        "x": 0.00238406795224977,
        "b": 0.000229334688,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82W10N-TROS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1517,
        "to": 1518,
        "r": 0.001366505968778696,
        "x": 0.005813820018365472,
        "b": 6.507864000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82W10N-82W23DE 132kV",
        "isTransformer": false
      },
      {
        "from": 1518,
        "to": 1664,
        "r": 0.00010617539026629934,
        "x": 0.0004080578512396694,
        "b": 0.00027651887999999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1290.0,
        "name": "82W23DE-LLEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1519,
        "to": 1862,
        "r": 0.0014227502295684113,
        "x": 0.006477846648301194,
        "b": 5.9642352e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "82W23DW-W38 132kV",
        "isTransformer": false
      },
      {
        "from": 1533,
        "to": 1573,
        "r": 0.004112718089990817,
        "x": 0.017479912764003673,
        "b": 0.000228115008,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "B31-CARM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1534,
        "to": 1574,
        "r": 0.003993916437098255,
        "x": 0.01737718089990817,
        "b": 0.000271100016,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "B31-CARM1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1557,
        "to": 1776,
        "r": 0.0006140955004591367,
        "x": 0.0027289944903581263,
        "b": 3.0544272e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "BTWS1M-PP1N1 132kV",
        "isTransformer": false
      },
      {
        "from": 1557,
        "to": 1875,
        "r": 0.004406565656565656,
        "x": 0.019581611570247934,
        "b": 0.00021919392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "BTWS1M-YSTR1 132kV",
        "isTransformer": false
      },
      {
        "from": 1558,
        "to": 1556,
        "r": 1.893939393939394e-05,
        "x": 3.845270890725436e-05,
        "b": 3.13632e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "BTWS1T-BTWS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1558,
        "to": 1777,
        "r": 0.0005876951331496786,
        "x": 0.002611914600550964,
        "b": 2.9237472000000003e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 866.0,
        "name": "BTWS1T-PP1S1 132kV",
        "isTransformer": false
      },
      {
        "from": 1559,
        "to": 1728,
        "r": 4.132231404958677e-05,
        "x": 0.00017332415059687786,
        "b": 9.0134352e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 840.0,
        "name": "C6-NEWL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1560,
        "to": 1475,
        "r": 0.00014233241505968777,
        "x": 0.0006336088154269972,
        "b": 6.237792e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "C6-82B5C4S 132kV",
        "isTransformer": false
      },
      {
        "from": 1574,
        "to": 1795,
        "r": 0.005441919191919192,
        "x": 0.024181588613406794,
        "b": 0.00027068184,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "CARM1-RHOS1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1573,
        "to": 1797,
        "r": 0.005451675849403122,
        "x": 0.02422520661157025,
        "b": 0.000271169712,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "CARM1-RHOS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1619,
        "to": 1620,
        "r": 0.002847222222222222,
        "x": 0.0064571854912764,
        "b": 4.2235776e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EE261E-EE421ET 132kV",
        "isTransformer": false
      },
      {
        "from": 1620,
        "to": 1549,
        "r": 0.011717745638200184,
        "x": 0.032285927456382,
        "b": 0.0009644706720000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 530.0,
        "name": "EE421ET-BREW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1621,
        "to": 1619,
        "r": 0.004143709825528007,
        "x": 0.009397382920110192,
        "b": 6.147187200000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "EE5-EE261E 132kV",
        "isTransformer": false
      },
      {
        "from": 1658,
        "to": 1659,
        "r": 0.0005848255280073462,
        "x": 0.0012695133149678605,
        "b": 9.06048e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "LAMP1T-LAMP1 132kV",
        "isTransformer": false
      },
      {
        "from": 1661,
        "to": 1662,
        "r": 0.00325872359963269,
        "x": 0.007696280991735536,
        "b": 4.6191024000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "LLAN1T-LLAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1665,
        "to": 1519,
        "r": 0.00010387970615243343,
        "x": 0.0003994490358126721,
        "b": 0.000269531856,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1290.0,
        "name": "LLEL1-82W23DW 132kV",
        "isTransformer": false
      },
      {
        "from": 1677,
        "to": 1641,
        "r": 0.005052800734618916,
        "x": 0.011459481175390265,
        "b": 7.495804800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "MAET1-HIRW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1677,
        "to": 1676,
        "r": 0.0002737603305785124,
        "x": 0.0005475206611570248,
        "b": 0.00013625568,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 565.0,
        "name": "MAET1-MAES1 132kV",
        "isTransformer": false
      },
      {
        "from": 1678,
        "to": 1642,
        "r": 0.005052800734618916,
        "x": 0.011459481175390265,
        "b": 7.495804800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "MAET1M-HIRW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1696,
        "to": 1776,
        "r": 0.00038337924701561065,
        "x": 0.0020976813590449952,
        "b": 2.5282224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "MGWT1-PP1N1 132kV",
        "isTransformer": false
      },
      {
        "from": 1696,
        "to": 1822,
        "r": 0.0014261937557392102,
        "x": 0.007794995408631772,
        "b": 0.00041343667199999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "MGWT1-SWAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1696,
        "to": 1703,
        "r": 5.681818181818182e-05,
        "x": 9.928833792470156e-05,
        "b": 3.4848e-08,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 575.0,
        "name": "MGWT1-MNYG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1697,
        "to": 1822,
        "r": 0.0014204545454545453,
        "x": 0.007765151515151515,
        "b": 0.00038552342400000007,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "MGWT1M-SWAN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1697,
        "to": 1777,
        "r": 0.00038337924701561065,
        "x": 0.0020976813590449952,
        "b": 2.5282224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1163.0,
        "name": "MGWT1M-PP1S1 132kV",
        "isTransformer": false
      },
      {
        "from": 1728,
        "to": 1863,
        "r": 2.9269972451790633e-05,
        "x": 0.00012339302112029384,
        "b": 6.4085472e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 840.0,
        "name": "NEWL1-W38 132kV",
        "isTransformer": false
      },
      {
        "from": 1797,
        "to": 1658,
        "r": 0.013432621671258034,
        "x": 0.029162649219467398,
        "b": 0.00020793801599999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 599.0,
        "name": "RHOS1-LAMP1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1797,
        "to": 1661,
        "r": 0.011843434343434343,
        "x": 0.02797922405876951,
        "b": 0.000248448816,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "RHOS1-LLAN1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1797,
        "to": 1540,
        "r": 0.00577020202020202,
        "x": 0.011806129476584023,
        "b": 9.440323199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "RHOS1-BLAG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1795,
        "to": 1797,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "RHOS1T-RHOS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1513,
        "r": 0.001434228650137741,
        "x": 0.011877869605142331,
        "b": 0.00012360585600000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "SWAN1-82VE35W 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1508,
        "r": 5.107897153351699e-05,
        "x": 0.00017389807162534435,
        "b": 0.00015150168,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "SWAN1-82V28CW 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1512,
        "r": 0.0038533057851239667,
        "x": 0.016384871441689625,
        "b": 0.000217765152,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 787.0,
        "name": "SWAN1-82V97S 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1859,
        "r": 0.0012413911845730026,
        "x": 0.005801767676767676,
        "b": 0.000221824944,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "SWAN1-UU19W 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1511,
        "r": 0.0038412534435261704,
        "x": 0.01634469696969697,
        "b": 0.000182969424,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "SWAN1-82V97N 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1665,
        "r": 0.005276056014692378,
        "x": 0.0183321854912764,
        "b": 0.000227052144,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 837.0,
        "name": "SWAN1-LLEL1 132kV",
        "isTransformer": false
      },
      {
        "from": 1822,
        "to": 1858,
        "r": 0.0013068181818181818,
        "x": 0.00588613406795225,
        "b": 0.000137945808,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "SWAN1-UU19E 132kV",
        "isTransformer": false
      },
      {
        "from": 1859,
        "to": 1827,
        "r": 0.0009418044077134986,
        "x": 0.0034039256198347104,
        "b": 0.000591056928,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "UU19W-SWAW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1859,
        "to": 1632,
        "r": 0.0008362029384756656,
        "x": 0.0019375573921028466,
        "b": 1.2109680000000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "UU19W-GOWE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1860,
        "to": 1861,
        "r": 0.0002817952249770431,
        "x": 0.001112258953168044,
        "b": 4.425696e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "VE901-VE931 132kV",
        "isTransformer": false
      },
      {
        "from": 1860,
        "to": 1607,
        "r": 0.0005922865013774104,
        "x": 0.005012626262626262,
        "b": 5.2637904e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "VE901-DUFF1S 132kV",
        "isTransformer": false
      },
      {
        "from": 1861,
        "to": 1782,
        "r": 0.0007053489439853075,
        "x": 0.005970500459136822,
        "b": 6.2691552e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "VE931-PYLE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1862,
        "to": 1560,
        "r": 3.6730945821854914e-05,
        "x": 0.00015553259871441689,
        "b": 1.7424e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 849.0,
        "name": "W38-C6 132kV",
        "isTransformer": false
      },
      {
        "from": 1863,
        "to": 1621,
        "r": 0.00015036730945821854,
        "x": 0.0006404958677685951,
        "b": 7.178688e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "W38-EE5 132kV",
        "isTransformer": false
      },
      {
        "from": 1876,
        "to": 1558,
        "r": 0.004406565656565656,
        "x": 0.019581611570247934,
        "b": 0.00021919392,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "YSTR1-BTWS1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1875,
        "to": 1483,
        "r": 0.003084825528007346,
        "x": 0.006996097337006428,
        "b": 4.5772848e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "YSTR1-82D19N 132kV",
        "isTransformer": false
      },
      {
        "from": 1876,
        "to": 1484,
        "r": 0.003084825528007346,
        "x": 0.006996097337006428,
        "b": 4.5772848e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "YSTR1-82D19S 132kV",
        "isTransformer": false
      },
      {
        "from": 1795,
        "to": 1796,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 950.0,
        "name": "RHOS1T-RHOS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1487,
        "to": 1715,
        "r": 0.0072652662993572086,
        "x": 0.01647842056932966,
        "b": 0.00010780228800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "82DD123AE-MYNB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1487,
        "to": 1710,
        "r": 2.0661157024793387e-05,
        "x": 3.3861340679522495e-05,
        "b": 1.5402816e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 943.0,
        "name": "82DD123AE-MOUA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1497,
        "to": 1504,
        "r": 1.3774104683195591e-05,
        "x": 5.7966023875114776e-05,
        "b": 6.44688e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82LL53-82U30 132kV",
        "isTransformer": false
      },
      {
        "from": 1497,
        "to": 1505,
        "r": 1.3774104683195591e-05,
        "x": 5.7966023875114776e-05,
        "b": 6.44688e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82LL53-82U30 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1502,
        "to": 1504,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "82U30A-82U30 132kV",
        "isTransformer": false
      },
      {
        "from": 1503,
        "to": 1505,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "82U30A-82U30 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1598,
        "to": 1601,
        "r": 0.008640381083562902,
        "x": 0.01959653351698806,
        "b": 0.00012818836800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "D71A1-DOWL12 132kV",
        "isTransformer": false
      },
      {
        "from": 1598,
        "to": 1714,
        "r": 0.00018537649219467402,
        "x": 0.00042068411386593204,
        "b": 2.752992e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "D71A1-MYNB1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1599,
        "to": 1600,
        "r": 0.008640381083562902,
        "x": 0.01959653351698806,
        "b": 0.00012818836800000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DD641-DOWL11 132kV",
        "isTransformer": false
      },
      {
        "from": 1599,
        "to": 1715,
        "r": 0.00018537649219467402,
        "x": 0.00042068411386593204,
        "b": 2.752992e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DD641-MYNB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1605,
        "to": 1487,
        "r": 0.005298438934802571,
        "x": 0.01201675849403122,
        "b": 7.8617088e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOW-82DD123AE 132kV",
        "isTransformer": false
      },
      {
        "from": 1605,
        "to": 1762,
        "r": 0.0038556014692378324,
        "x": 0.008744834710743802,
        "b": 5.720299199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOW-PEGG1 132kV",
        "isTransformer": false
      },
      {
        "from": 1605,
        "to": 1763,
        "r": 0.0038556014692378324,
        "x": 0.008744834710743802,
        "b": 5.720299199999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOW-PEGG1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1600,
        "to": 1692,
        "r": 0.0015725436179981635,
        "x": 0.003427456382001836,
        "b": 0.00013815489600000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOWL11-MERE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1601,
        "to": 1693,
        "r": 0.0015725436179981635,
        "x": 0.003427456382001836,
        "b": 0.00013815489600000003,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOWL12-MERE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1604,
        "to": 1711,
        "r": 0.005331726354453627,
        "x": 0.01209194214876033,
        "b": 7.910496e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "DOWT1M-MOUA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1711,
        "to": 1714,
        "r": 0.00726182277318641,
        "x": 0.01647038567493113,
        "b": 0.00010775001599999998,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "MOUA1-MYNB1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1754,
        "to": 1497,
        "r": 0.0009773875114784205,
        "x": 0.008271349862258952,
        "b": 8.685864e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 1678.0,
        "name": "OAKL1T-82LL53 132kV",
        "isTransformer": false
      },
      {
        "from": 1769,
        "to": 1760,
        "r": 0.0006955922865013774,
        "x": 0.003090564738292011,
        "b": 0.000426905424,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "PENC1-PCDT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1770,
        "to": 1761,
        "r": 0.0007064967860422406,
        "x": 0.002857552800734619,
        "b": 0.00042340320000000005,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "PENC1-PCDT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1778,
        "to": 1769,
        "r": 0.0033293158861340674,
        "x": 0.00959194214876033,
        "b": 0.000322971264,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "PYCN1-PENC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1779,
        "to": 1770,
        "r": 0.0033321854912764003,
        "x": 0.009605716253443525,
        "b": 0.000334993824,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "PYCN1-PENC1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1786,
        "to": 1622,
        "r": 0.001159894398530762,
        "x": 0.0020787419651056016,
        "b": 0.00045764136,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 450.0,
        "name": "R2311N-ENER1 132kV",
        "isTransformer": false
      },
      {
        "from": 1787,
        "to": 1623,
        "r": 0.001159894398530762,
        "x": 0.0020787419651056016,
        "b": 0.00045764136,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 450.0,
        "name": "R2311S-ENER1 132kV",
        "isTransformer": false
      },
      {
        "from": 1830,
        "to": 1778,
        "r": 0.00039026629935720846,
        "x": 0.00209366391184573,
        "b": 0.0018262791360000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "TALB1-PYCN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1831,
        "to": 1779,
        "r": 0.00038739669421487604,
        "x": 0.0020775941230486684,
        "b": 0.001812392208,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 385.0,
        "name": "TALB1-PYCN1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1838,
        "to": 1786,
        "r": 0.0002100550964187328,
        "x": 0.0008941689623507804,
        "b": 1.0001376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "TNAN11-R2311N 132kV",
        "isTransformer": false
      },
      {
        "from": 1839,
        "to": 1787,
        "r": 0.0002100550964187328,
        "x": 0.0008941689623507804,
        "b": 1.0001376e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "TNAN12-R2311S 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1605,
        "r": 0.0020907943067033975,
        "x": 0.009049586776859504,
        "b": 0.00010013572800000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "UPPB1-DOW 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1502,
        "r": 0.0028455004591368227,
        "x": 0.01210686409550046,
        "b": 0.000135523872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-82U30A 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1503,
        "r": 0.0028455004591368227,
        "x": 0.01210686409550046,
        "b": 0.000135523872,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-82U30A 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1604,
        "r": 0.0019771579430670335,
        "x": 0.008785009182736454,
        "b": 9.834105599999999e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "UPPB1-DOWT1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1838,
        "r": 0.0007638888888888888,
        "x": 0.003247819100091827,
        "b": 4.1329728e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-TNAN11 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1830,
        "r": 0.002295684113865932,
        "x": 0.009682621671258034,
        "b": 0.00032013115199999996,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-TALB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1839,
        "r": 0.0007661845730027548,
        "x": 0.00326044536271809,
        "b": 3.650328e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-TNAN12 132kV",
        "isTransformer": false
      },
      {
        "from": 1854,
        "to": 1831,
        "r": 0.002293388429752066,
        "x": 0.009676882460973368,
        "b": 0.0003118896,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "UPPB1-TALB1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1838,
        "to": 1718,
        "r": 0.0006376262626262626,
        "x": 0.001446280991735537,
        "b": 9.461232e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TNAN11-NANT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1839,
        "to": 1719,
        "r": 0.0006221303948576675,
        "x": 0.001417584940312213,
        "b": 2.056032e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "TNAN12-NANT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1494,
        "to": 1626,
        "r": 5.107897153351699e-05,
        "x": 9.12534435261708e-05,
        "b": 4.2200928e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 858.0,
        "name": "82J24NW-GLYN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1494,
        "to": 1654,
        "r": 0.003282254361799816,
        "x": 0.016011248852157944,
        "b": 0.000117124128,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82J24NW-J67W 132kV",
        "isTransformer": false
      },
      {
        "from": 1495,
        "to": 1627,
        "r": 4.7635445362718086e-05,
        "x": 8.4366391184573e-05,
        "b": 3.8750975999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 858.0,
        "name": "82J24SE-GLYN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1495,
        "to": 1652,
        "r": 0.0032116620752984386,
        "x": 0.015666896235078054,
        "b": 0.000114615072,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "82J24SE-J66G3 132kV",
        "isTransformer": false
      },
      {
        "from": 1499,
        "to": 1687,
        "r": 0.0012924701561065198,
        "x": 0.005744375573921027,
        "b": 6.4311984e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "82P25S-MAGT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1499,
        "to": 1675,
        "r": 4.591368227731864e-06,
        "x": 2.0661157024793387e-05,
        "b": 2.2651199999999998e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "82P25S-LWRN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1592,
        "to": 1594,
        "r": 0.0014876033057851239,
        "x": 0.0033758034894398525,
        "b": 2.2058784e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "CWBT11-CWMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1593,
        "to": 1595,
        "r": 0.0015547520661157023,
        "x": 0.0035347796143250687,
        "b": 2.3017104e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "CWBT12-CWMB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1652,
        "to": 1756,
        "r": 0.0006691919191919192,
        "x": 0.002847222222222222,
        "b": 3.1868496000000004e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "J66G3-PANT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1654,
        "to": 1755,
        "r": 0.0012901744719926538,
        "x": 0.002639462809917355,
        "b": 2.1100464e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "J67W-PANT1 132kV",
        "isTransformer": false
      },
      {
        "from": 1654,
        "to": 1774,
        "r": 0.0012213039485766757,
        "x": 0.005711088154269972,
        "b": 4.8334175999999996e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "J67W-POPN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1669,
        "to": 1593,
        "r": 0.0013900367309458218,
        "x": 0.00678030303030303,
        "b": 4.9606128e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "LLTA1-CWBT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1668,
        "to": 1592,
        "r": 0.0013900367309458218,
        "x": 0.00678030303030303,
        "b": 4.9606128e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "LLTA1M-CWBT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1674,
        "to": 1688,
        "r": 0.00016701101928374656,
        "x": 0.0007409320477502295,
        "b": 8.293824e-06,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "LOLA1T-MAGT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1687,
        "to": 1815,
        "r": 0.005231290174471992,
        "x": 0.011916896235078052,
        "b": 0.000163471968,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "MAGT11-SUDB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1687,
        "to": 1683,
        "r": 0.0005624426078971533,
        "x": 0.002086776859504132,
        "b": 0.000147738096,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 450.0,
        "name": "MAGT11-MAGO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1688,
        "to": 1816,
        "r": 0.005562442607897153,
        "x": 0.012615932047750229,
        "b": 8.2537488e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "MAGT12-SUDB1 132kV",
        "isTransformer": false
      },
      {
        "from": 1688,
        "to": 1684,
        "r": 0.0005280073461891643,
        "x": 0.0023467630853994488,
        "b": 2.6275391999999997e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 709.0,
        "name": "MAGT12-MAGO1 132kV",
        "isTransformer": false
      },
      {
        "from": 1701,
        "to": 1843,
        "r": 0.0007019054178145087,
        "x": 0.003424586776859504,
        "b": 2.5055712e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "MMEP11-TREC1 132kV",
        "isTransformer": false
      },
      {
        "from": 1702,
        "to": 1842,
        "r": 0.0007007575757575757,
        "x": 0.00341712580348944,
        "b": 2.5003439999999998e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "MMEP12-TREC1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1722,
        "to": 1668,
        "r": 0.002590679522497704,
        "x": 0.005047635445362717,
        "b": 0.00126097488,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 486.0,
        "name": "NEWE1-LLTA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1729,
        "to": 1733,
        "r": 2.869605142332415e-05,
        "x": 6.42791551882461e-05,
        "b": 2.9324592e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "NEWS15-NEWS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1747,
        "to": 1749,
        "r": 0.0008671946740128559,
        "x": 0.001966253443526171,
        "b": 1.2858912000000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NWDT11-NWSM11 132kV",
        "isTransformer": false
      },
      {
        "from": 1748,
        "to": 1722,
        "r": 0.0011604683195592285,
        "x": 0.005007460973370064,
        "b": 0.000307672992,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "NWDT12-NEWE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1749,
        "to": 1753,
        "r": 0.0011707988980716251,
        "x": 0.0024523645546372817,
        "b": 0.0005860736640000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 570.0,
        "name": "NWSM11-NWWT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1749,
        "to": 1814,
        "r": 1.779155188246097e-05,
        "x": 3.6157024793388425e-05,
        "b": 2.78784e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NWSM11-SIMS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1750,
        "to": 1729,
        "r": 1.147842056932966e-05,
        "x": 2.7548209366391182e-05,
        "b": 1.7424000000000003e-07,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "NWST11-NEWS15 132kV",
        "isTransformer": false
      },
      {
        "from": 1750,
        "to": 1752,
        "r": 0.0011707988980716251,
        "x": 0.0024523645546372817,
        "b": 0.0005860736640000001,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NWST11-NWWT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1751,
        "to": 1723,
        "r": 0.0011512855831037649,
        "x": 0.004913911845730027,
        "b": 0.00030718512,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "NWST12-NEWE1 132kV",
        "isTransformer": false
      },
      {
        "from": 1751,
        "to": 1730,
        "r": 0.0004447887970615243,
        "x": 0.0018612258953168042,
        "b": 1.324224e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 480.0,
        "name": "NWST12-NEWS16 132kV",
        "isTransformer": false
      },
      {
        "from": 1752,
        "to": 1739,
        "r": 5.5096418732782364e-05,
        "x": 8.551423324150597e-05,
        "b": 9.5378976e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 550.0,
        "name": "NWWT11-NEWW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1753,
        "to": 1740,
        "r": 5.0505050505050505e-05,
        "x": 7.862718089990818e-05,
        "b": 8.774726400000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 550.0,
        "name": "NWWT12-NEWW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1843,
        "to": 1586,
        "r": 0.0010887281910009182,
        "x": 0.005312213039485767,
        "b": 3.885552e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "TREC1-CRUM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1842,
        "to": 1587,
        "r": 0.0010927456382001837,
        "x": 0.005329430670339761,
        "b": 3.8994912e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "TREC1M-CRUM1 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1674,
        "r": 0.0030997474747474748,
        "x": 0.01358011937557392,
        "b": 0.000290562624,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "USKM1-LOLA1T 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1750,
        "r": 0.0007868457300275482,
        "x": 0.0033384986225895317,
        "b": 0.000149114592,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "USKM1-NWST11 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1499,
        "r": 0.001970270890725436,
        "x": 0.008567493112947657,
        "b": 0.000228097584,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 569.0,
        "name": "USKM1-82P25S 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1669,
        "r": 0.004264233241505968,
        "x": 0.020697887970615243,
        "b": 0.000318580416,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 656.0,
        "name": "USKM1-LLTA1 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1494,
        "r": 0.0018704086317722682,
        "x": 0.008601928374655647,
        "b": 0.00016958779200000002,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "USKM1-82J24NW 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1747,
        "r": 0.0007466712580348943,
        "x": 0.003167470156106519,
        "b": 0.000147197952,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "USKM1-NWDT11 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1668,
        "r": 0.0042619375573921025,
        "x": 0.020686983471074376,
        "b": 0.00031851072,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 656.0,
        "name": "USKM1-LLTA1M 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1748,
        "r": 0.0010118227731864095,
        "x": 0.004300964187327823,
        "b": 8.523820800000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "USKM1-NWDT12 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1495,
        "r": 0.001869260789715335,
        "x": 0.008603076216712581,
        "b": 0.000144932832,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "USKM1-82J24SE 132kV",
        "isTransformer": false
      },
      {
        "from": 1857,
        "to": 1751,
        "r": 0.001013544536271809,
        "x": 0.0043084251606978876,
        "b": 9.320097600000002e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 694.0,
        "name": "USKM1-NWST12 132kV",
        "isTransformer": false
      },
      {
        "from": 1592,
        "to": 1701,
        "r": 0.00047979797979797974,
        "x": 0.0023404499540863174,
        "b": 1.7127792e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "CWBT11-MMEP11 132kV",
        "isTransformer": false
      },
      {
        "from": 1593,
        "to": 1702,
        "r": 0.00047979797979797974,
        "x": 0.0023404499540863174,
        "b": 1.7127792e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 839.0,
        "name": "CWBT12-MMEP12 132kV",
        "isTransformer": false
      },
      {
        "from": 1729,
        "to": 1731,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "NEWS15-NEWS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1730,
        "to": 1732,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "NEWS16-NEWS1 132kV",
        "isTransformer": false
      },
      {
        "from": 1730,
        "to": 1734,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "NEWS16-NEWS1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1741,
        "to": 1739,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "NEWW1-NEWW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1742,
        "to": 1740,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 9999.0,
        "name": "NEWW1-NEWW1 132kV#2",
        "isTransformer": false
      },
      {
        "from": 1752,
        "to": 1848,
        "r": 0.005712235996326905,
        "x": 0.012955693296602388,
        "b": 8.475033600000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NWWT11-TROW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1753,
        "to": 1849,
        "r": 0.005712235996326905,
        "x": 0.012955693296602388,
        "b": 8.475033600000001e-05,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 492.0,
        "name": "NWWT12-TROW1 132kV",
        "isTransformer": false
      },
      {
        "from": 1774,
        "to": 1773,
        "r": 0.0,
        "x": 5.73921028466483e-05,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "POPN1-POPN1 132kV",
        "isTransformer": false
      },
      {
        "from": 1100,
        "to": 1102,
        "r": 0.0028868227731864093,
        "x": 0.10712809917355372,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX COVC1/COVC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1101,
        "to": 1103,
        "r": 0.0028810835629017447,
        "x": 0.10665174471992653,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX COVC1/COVC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1115,
        "to": 1117,
        "r": 0.002261248852157943,
        "x": 0.08685146923783287,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVS1/COVS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1116,
        "to": 1118,
        "r": 0.002261248852157943,
        "x": 0.08685146923783287,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVS1/COVS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1121,
        "to": 1123,
        "r": 0.0024104683195592283,
        "x": 0.1439967860422406,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX COVW1/COVW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1122,
        "to": 1124,
        "r": 0.00235307621671258,
        "x": 0.14405417814508722,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX COVW1/COVW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1185,
        "to": 1187,
        "r": 0.00235307621671258,
        "x": 0.14302112029384756,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HARB1/HARB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1186,
        "to": 1188,
        "r": 0.0024104683195592283,
        "x": 0.14227502295684114,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HARB1/HARB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1420,
        "to": 1424,
        "r": 0.006370523415977962,
        "x": 0.14481749311294764,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WARW1/WARW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1420,
        "to": 1425,
        "r": 0.006313131313131313,
        "x": 0.14921946740128558,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WARW1/WARW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1420,
        "to": 1426,
        "r": 0.006318870523415977,
        "x": 0.14539141414141413,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WARW1/WARW3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1166,
        "to": 1170,
        "r": 0.004522497704315886,
        "x": 0.3942148760330578,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 24.0,
        "name": "TX GRNO1/GRNO8 132/25",
        "isTransformer": true
      },
      {
        "from": 1167,
        "to": 1171,
        "r": 0.004591368227731864,
        "x": 0.3966023875114784,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 24.0,
        "name": "TX GRNO1/GRNO8 132/25#2",
        "isTransformer": true
      },
      {
        "from": 1178,
        "to": 1182,
        "r": 0.002123507805325987,
        "x": 0.08631772268135904,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GRTH1/GRTH3 132/33",
        "isTransformer": true
      },
      {
        "from": 1179,
        "to": 1183,
        "r": 0.002180899908172635,
        "x": 0.0890151515151515,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GRTH1/GRTH3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1345,
        "to": 1347,
        "r": 0.002123507805325987,
        "x": 0.08353994490358126,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SKEG1/SKEG3 132/33",
        "isTransformer": true
      },
      {
        "from": 1346,
        "to": 1348,
        "r": 0.002123507805325987,
        "x": 0.0837293388429752,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SKEG1/SKEG3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1351,
        "to": 1353,
        "r": 0.0024104683195592283,
        "x": 0.14302112029384756,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SLEA1/SLEA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1352,
        "to": 1354,
        "r": 0.0024104683195592283,
        "x": 0.14267676767676768,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SLEA1/SLEA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1008,
        "to": 1010,
        "r": 0.0029843893480257116,
        "x": 0.14244719926538107,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ALFR1/ALFR3 132/33",
        "isTransformer": true
      },
      {
        "from": 1009,
        "to": 1011,
        "r": 0.0029843893480257116,
        "x": 0.1422176308539945,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ALFR1/ALFR3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1012,
        "to": 1013,
        "r": 0.007856978879706152,
        "x": 0.15049357208448116,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX ANNE1/ANNE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1012,
        "to": 1014,
        "r": 0.008029155188246097,
        "x": 0.15087235996326906,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX ANNE1/ANNE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1012,
        "to": 1015,
        "r": 0.0051423324150596875,
        "x": 0.1195477502295684,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX ANNE1/ANNE3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1012,
        "to": 1016,
        "r": 0.00503902662993572,
        "x": 0.11765381083562901,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX ANNE1/ANNE3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1078,
        "to": 1079,
        "r": 0.002295684113865932,
        "x": 0.08717860422405876,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHTE1/CHTE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1078,
        "to": 1080,
        "r": 0.002295684113865932,
        "x": 0.08717860422405876,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHTE1/CHTE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1087,
        "to": 1089,
        "r": 0.002157943067033976,
        "x": 0.09116161616161615,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CLIP1/CLIP3 132/33",
        "isTransformer": true
      },
      {
        "from": 1088,
        "to": 1090,
        "r": 0.0021694214876033058,
        "x": 0.09084595959595959,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CLIP1/CLIP3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1156,
        "to": 1158,
        "r": 0.002674471992653811,
        "x": 0.08368342516069788,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GOIT1/GOIT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1157,
        "to": 1159,
        "r": 0.0026802112029384755,
        "x": 0.08438934802571166,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GOIT1/GOIT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1263,
        "to": 1265,
        "r": 0.00438475665748393,
        "x": 0.13646120293847566,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MANS1/MANS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1264,
        "to": 1266,
        "r": 0.00438475665748393,
        "x": 0.13646120293847566,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MANS1/MANS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1383,
        "to": 1385,
        "r": 0.0038280532598714417,
        "x": 0.14026629935720844,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STAV1/STAV3 132/33",
        "isTransformer": true
      },
      {
        "from": 1384,
        "to": 1386,
        "r": 0.0038280532598714417,
        "x": 0.14026629935720844,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STAV1/STAV3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1442,
        "to": 1444,
        "r": 0.00623852157943067,
        "x": 0.14443296602387512,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WHWE1/WHWE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1443,
        "to": 1445,
        "r": 0.006198347107438017,
        "x": 0.1429981634527089,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WHWE1/WHWE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1111,
        "to": 1113,
        "r": 0.002123507805325987,
        "x": 0.08367768595041322,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVN1/COVN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1112,
        "to": 1114,
        "r": 0.002123507805325987,
        "x": 0.08321854912764003,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVN1/COVN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1131,
        "to": 1133,
        "r": 0.0025137741046831956,
        "x": 0.13114669421487601,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DAVE1/DAVE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1132,
        "to": 1134,
        "r": 0.0025424701561065194,
        "x": 0.1305096418732782,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DAVE1/DAVE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1203,
        "to": 1205,
        "r": 0.0020661157024793385,
        "x": 0.08970385674931129,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HINC1/HINC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1204,
        "to": 1206,
        "r": 0.002123507805325987,
        "x": 0.08884297520661157,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HINC1/HINC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1312,
        "to": 1314,
        "r": 0.005951561065197428,
        "x": 0.1529327364554637,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NUNE1/NUNE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1313,
        "to": 1315,
        "r": 0.005951561065197428,
        "x": 0.1529327364554637,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NUNE1/NUNE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1322,
        "to": 1323,
        "r": 0.002330119375573921,
        "x": 0.08375803489439852,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX PAIL1/PAIL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1322,
        "to": 1324,
        "r": 0.0023129017447199264,
        "x": 0.0836317722681359,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX PAIL1/PAIL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1340,
        "to": 1341,
        "r": 0.00573921028466483,
        "x": 0.1425045913682277,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX RUGB1/RUGB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1340,
        "to": 1342,
        "r": 0.00573921028466483,
        "x": 0.14348025711662074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX RUGB1/RUGB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1438,
        "to": 1440,
        "r": 0.006634527089072543,
        "x": 0.14749770431588613,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WHIT1/WHIT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1439,
        "to": 1441,
        "r": 0.00658287419651056,
        "x": 0.14921946740128558,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WHIT1/WHIT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1058,
        "to": 1060,
        "r": 0.001859504132231405,
        "x": 0.07512626262626262,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BTNS1/BTNS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1059,
        "to": 1061,
        "r": 0.001859504132231405,
        "x": 0.07506887052341597,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BTNS1/BTNS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1063,
        "to": 1064,
        "r": 0.0024850780532598713,
        "x": 0.12630280073461891,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BURT1/BURT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1063,
        "to": 1065,
        "r": 0.002496556473829201,
        "x": 0.12719237832874195,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BURT1/BURT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1162,
        "to": 1164,
        "r": 0.0024104683195592283,
        "x": 0.14290633608815426,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GRES1/GRES3 132/33",
        "isTransformer": true
      },
      {
        "from": 1163,
        "to": 1165,
        "r": 0.00235307621671258,
        "x": 0.14193067033976126,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX GRES1/GRES3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1021,
        "to": 1022,
        "r": 0.002180899908172635,
        "x": 0.06806703397612487,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BANB1/BANB6 132/66",
        "isTransformer": true
      },
      {
        "from": 1030,
        "to": 1031,
        "r": 0.0025539485766758493,
        "x": 0.11685032139577593,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX BLET1/BLET3 132/33",
        "isTransformer": true
      },
      {
        "from": 1030,
        "to": 1032,
        "r": 0.00777089072543618,
        "x": 0.11862947658402204,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX BLET1/BLET3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1030,
        "to": 1033,
        "r": 0.003403351698806244,
        "x": 0.1505222681359045,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BLET1/BLET3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1049,
        "to": 1050,
        "r": 0.002949954086317723,
        "x": 0.1512224517906336,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BRAA1/BRAA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1049,
        "to": 1051,
        "r": 0.0029212580348943985,
        "x": 0.15412075298438935,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BRAA1/BRAA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1054,
        "to": 1056,
        "r": 0.00235307621671258,
        "x": 0.14284894398530762,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BRKL1/BRKL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1055,
        "to": 1057,
        "r": 0.00235307621671258,
        "x": 0.14227502295684114,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BRKL1/BRKL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1153,
        "to": 1154,
        "r": 0.0034435261707988977,
        "x": 0.1448576675849403,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ECLA1/ECLA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1389,
        "to": 1391,
        "r": 0.0029269972451790634,
        "x": 0.14193067033976126,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX STDB1/STDB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1390,
        "to": 1392,
        "r": 0.0029269972451790634,
        "x": 0.14256198347107438,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX STDB1/STDB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1394,
        "to": 1399,
        "r": 0.0022727272727272726,
        "x": 0.0844639577594123,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STOS1/STOS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1396,
        "to": 1398,
        "r": 0.002238292011019284,
        "x": 0.08752295684113866,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STOS1/STOS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1107,
        "to": 1110,
        "r": 0.00235307621671258,
        "x": 0.14468549127640037,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX COVI1/COVI3 132/33",
        "isTransformer": true
      },
      {
        "from": 1107,
        "to": 1108,
        "r": 0.001893939393939394,
        "x": 0.1435376492194674,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVI1/COVI3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1107,
        "to": 1109,
        "r": 0.005991735537190083,
        "x": 0.11271235078053259,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX COVI1/COVI3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1228,
        "to": 1230,
        "r": 0.003391873278236914,
        "x": 0.1209997704315886,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LEIC1/LEIC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1229,
        "to": 1231,
        "r": 0.003397612488521579,
        "x": 0.12186065197428833,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LEIC1/LEIC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1232,
        "to": 1234,
        "r": 0.003150826446280992,
        "x": 0.11167355371900825,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LEIE1/LEIE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1233,
        "to": 1235,
        "r": 0.0031623048668503215,
        "x": 0.11167355371900825,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LEIE1/LEIE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1236,
        "to": 1238,
        "r": 0.00235307621671258,
        "x": 0.14445592286501377,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LENO1/LENO3 132/33",
        "isTransformer": true
      },
      {
        "from": 1237,
        "to": 1239,
        "r": 0.004178145087235996,
        "x": 0.14283746556473828,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LENO1/LENO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1448,
        "to": 1450,
        "r": 0.009946051423324151,
        "x": 0.13815426997245178,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WIGS1/WIGS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1449,
        "to": 1451,
        "r": 0.01061179981634527,
        "x": 0.14146005509641874,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WIGS1/WIGS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1093,
        "to": 1096,
        "r": 0.002398989898989899,
        "x": 0.12732438016528924,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CORB1/CORB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1093,
        "to": 1097,
        "r": 0.0024047291092745638,
        "x": 0.12732438016528924,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CORB1/CORB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1093,
        "to": 1098,
        "r": 0.0024104683195592283,
        "x": 0.12850091827364554,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CORB1/CORB3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1212,
        "to": 1214,
        "r": 0.0020087235996326903,
        "x": 0.12771464646464645,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX IRTH1/IRTH3 132/33",
        "isTransformer": true
      },
      {
        "from": 1213,
        "to": 1215,
        "r": 0.0020202020202020198,
        "x": 0.12751951331496786,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX IRTH1/IRTH3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1218,
        "to": 1221,
        "r": 0.0034148301193755734,
        "x": 0.14981634527089072,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KETT1/KETT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1219,
        "to": 1220,
        "r": 0.0034263085399449033,
        "x": 0.1491792929292929,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KETT1/KETT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1222,
        "to": 1224,
        "r": 0.002238292011019284,
        "x": 0.08821166207529843,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KIBW1/KIBW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1223,
        "to": 1225,
        "r": 0.002238292011019284,
        "x": 0.08821166207529843,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KIBW1/KIBW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1267,
        "to": 1269,
        "r": 0.00759297520661157,
        "x": 0.15941804407713497,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MELT1/MELT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1268,
        "to": 1270,
        "r": 0.00759297520661157,
        "x": 0.15941804407713497,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MELT1/MELT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1273,
        "to": 1274,
        "r": 0.01147842056932966,
        "x": 0.16044536271808998,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NAMP1/NAMP3 132/33",
        "isTransformer": true
      },
      {
        "from": 1273,
        "to": 1275,
        "r": 0.013200183654729107,
        "x": 0.1841368227731864,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NAMP1/NAMP3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1276,
        "to": 1278,
        "r": 0.004947199265381084,
        "x": 0.13981864095500457,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NAMW1/NAMW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1277,
        "to": 1279,
        "r": 0.005004591368227731,
        "x": 0.1399449035812672,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NAMW1/NAMW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1287,
        "to": 1289,
        "r": 0.00439623507805326,
        "x": 0.15936065197428834,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NORE1/NORE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1288,
        "to": 1290,
        "r": 0.00436179981634527,
        "x": 0.1599977043158861,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NORE1/NORE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1318,
        "to": 1320,
        "r": 0.00456267217630854,
        "x": 0.1147842056932966,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX OAKH1/OAKH3 132/33",
        "isTransformer": true
      },
      {
        "from": 1319,
        "to": 1321,
        "r": 0.00456267217630854,
        "x": 0.1147842056932966,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX OAKH1/OAKH3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1432,
        "to": 1434,
        "r": 0.002760560146923783,
        "x": 0.15187098255280074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WELL1/WELL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1433,
        "to": 1435,
        "r": 0.0027835169880624424,
        "x": 0.14995982552800735,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WELL1/WELL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1255,
        "to": 1257,
        "r": 0.002295684113865932,
        "x": 0.08867079889807161,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LOUG1/LOUG3 132/33",
        "isTransformer": true
      },
      {
        "from": 1256,
        "to": 1258,
        "r": 0.002295684113865932,
        "x": 0.08912993572084481,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LOUG1/LOUG3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1304,
        "to": 1310,
        "r": 0.0038797061524334254,
        "x": 0.15270316804407713,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTT1/NOTT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1305,
        "to": 1311,
        "r": 0.002536730945821855,
        "x": 0.13134182736455463,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTT1/NOTT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1306,
        "to": 1308,
        "r": 0.0037362258953168043,
        "x": 0.15030417814508723,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTT1/NOTT3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1307,
        "to": 1309,
        "r": 0.0035410927456382,
        "x": 0.14928833792470156,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTT1/NOTT3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1405,
        "to": 1407,
        "r": 0.002869605142332415,
        "x": 0.08419421487603305,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TOTO1/TOTO3 132/33",
        "isTransformer": true
      },
      {
        "from": 1406,
        "to": 1408,
        "r": 0.0028122130394857667,
        "x": 0.08292011019283746,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TOTO1/TOTO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1462,
        "to": 1464,
        "r": 0.0023129017447199264,
        "x": 0.08267332415059687,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WIOU1/WIOU3 132/33",
        "isTransformer": true
      },
      {
        "from": 1463,
        "to": 1465,
        "r": 0.002295684113865932,
        "x": 0.08376377410468319,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WIOU1/WIOU3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1046,
        "to": 1048,
        "r": 0.01314279155188246,
        "x": 0.40151515151515144,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 18.0,
        "name": "TX BOUW1/BOUW8 132/25",
        "isTransformer": true
      },
      {
        "from": 1074,
        "to": 1076,
        "r": 0.00235307621671258,
        "x": 0.14227502295684114,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHEC1/CHEC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1075,
        "to": 1077,
        "r": 0.00235307621671258,
        "x": 0.14284894398530762,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHEC1/CHEC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1191,
        "to": 1193,
        "r": 0.0029269972451790634,
        "x": 0.14244719926538107,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HAWT1/HAWT3 132/33",
        "isTransformer": true
      },
      {
        "from": 1192,
        "to": 1194,
        "r": 0.0029269972451790634,
        "x": 0.14256198347107438,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HAWT1/HAWT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1291,
        "to": 1293,
        "r": 0.006491046831955923,
        "x": 0.13693755739210284,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTE1/NOTE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1292,
        "to": 1294,
        "r": 0.006468089990817263,
        "x": 0.13693181818181818,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTE1/NOTE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1295,
        "to": 1297,
        "r": 0.007483930211202939,
        "x": 0.15924586776859503,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTN1/NOTN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1296,
        "to": 1298,
        "r": 0.0075126262626262616,
        "x": 0.15860881542699723,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NOTN1/NOTN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1035,
        "to": 1038,
        "r": 0.008075068870523415,
        "x": 0.1632460973370064,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BOST1/BOST3 132/33",
        "isTransformer": true
      },
      {
        "from": 1036,
        "to": 1039,
        "r": 0.008075068870523415,
        "x": 0.1632460973370064,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BOST1/BOST3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1040,
        "to": 1041,
        "r": 0.0023243801652892563,
        "x": 0.0823576675849403,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BOUR1/BOUR3 132/33",
        "isTransformer": true
      },
      {
        "from": 1040,
        "to": 1042,
        "r": 0.002330119375573921,
        "x": 0.08312098255280073,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BOUR1/BOUR3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1045,
        "to": 1047,
        "r": 0.01314279155188246,
        "x": 0.40151515151515144,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 18.0,
        "name": "TX BOUW1/BOUW8 132/25#2",
        "isTransformer": true
      },
      {
        "from": 1357,
        "to": 1358,
        "r": 0.007334710743801653,
        "x": 0.1466712580348944,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX SOHO1/SOHO3 132/33",
        "isTransformer": true
      },
      {
        "from": 1361,
        "to": 1363,
        "r": 0.0025137741046831956,
        "x": 0.13242653810835628,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SPAL1/SPAL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1362,
        "to": 1364,
        "r": 0.00253099173553719,
        "x": 0.12773186409550044,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SPAL1/SPAL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1374,
        "to": 1375,
        "r": 0.006215564738292011,
        "x": 0.1466368227731864,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STAM1/STAM3 132/33",
        "isTransformer": true
      },
      {
        "from": 1374,
        "to": 1376,
        "r": 0.006215564738292011,
        "x": 0.14539141414141413,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STAM1/STAM3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1242,
        "to": 1247,
        "r": 0.00235307621671258,
        "x": 0.12746786042240588,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LINC1/LINC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1242,
        "to": 1245,
        "r": 0.0038280532598714417,
        "x": 0.10761019283746556,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LINC1/LINC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1242,
        "to": 1246,
        "r": 0.0038280532598714417,
        "x": 0.10761019283746556,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LINC1/LINC3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1335,
        "to": 1337,
        "r": 0.012017906336088152,
        "x": 0.3940312213039486,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 18.0,
        "name": "TX RETF1/RETF8 132/25",
        "isTransformer": true
      },
      {
        "from": 1336,
        "to": 1338,
        "r": 0.013710973370064277,
        "x": 0.39639003673094575,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 18.0,
        "name": "TX RETF1/RETF8 132/25#2",
        "isTransformer": true
      },
      {
        "from": 1468,
        "to": 1470,
        "r": 0.010629017447199265,
        "x": 0.14251606978879705,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WORK1/WORK3 132/33",
        "isTransformer": true
      },
      {
        "from": 1469,
        "to": 1471,
        "r": 0.010910238751147841,
        "x": 0.14459940312213038,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WORK1/WORK3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1135,
        "to": 1137,
        "r": 0.006542699724517906,
        "x": 0.1446280991735537,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DERB1/DERB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1136,
        "to": 1138,
        "r": 0.006640266299357208,
        "x": 0.14715909090909088,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DERB1/DERB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1142,
        "to": 1145,
        "r": 0.0028122130394857667,
        "x": 0.12040863177226813,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DERS1/DERS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1143,
        "to": 1146,
        "r": 0.0028122130394857667,
        "x": 0.12063820018365472,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX DERS1/DERS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1141,
        "to": 1147,
        "r": 0.00269742883379247,
        "x": 0.12103994490358126,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX DERS1/DERS3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1144,
        "to": 1148,
        "r": 0.00269742883379247,
        "x": 0.11914600550964187,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX DERS1/DERS3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1197,
        "to": 1199,
        "r": 0.002295684113865932,
        "x": 0.08585858585858586,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HEAN1/HEAN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1198,
        "to": 1200,
        "r": 0.002295684113865932,
        "x": 0.0860307621671258,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HEAN1/HEAN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1366,
        "to": 1368,
        "r": 0.0019168962350780533,
        "x": 0.06313131313131312,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SPON1/SPON3 132/33",
        "isTransformer": true
      },
      {
        "from": 1367,
        "to": 1369,
        "r": 0.0018996786042240587,
        "x": 0.06313131313131312,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SPON1/SPON3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1379,
        "to": 1381,
        "r": 0.002129247015610652,
        "x": 0.0915461432506887,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX STAN1/STAN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1380,
        "to": 1382,
        "r": 0.006204086317722681,
        "x": 0.14261937557392104,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STAN1/STAN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1415,
        "to": 1417,
        "r": 0.015036730945821855,
        "x": 0.1602961432506887,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX UTTO1/UTTO3 132/33",
        "isTransformer": true
      },
      {
        "from": 1416,
        "to": 1418,
        "r": 0.015036730945821855,
        "x": 0.1602961432506887,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX UTTO1/UTTO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1458,
        "to": 1460,
        "r": 0.007874196510560148,
        "x": 0.11528351698806244,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WINS1/WINS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1459,
        "to": 1461,
        "r": 0.0079143709825528,
        "x": 0.11499081726354454,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WINS1/WINS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2313,
        "to": 2318,
        "r": 0.0030934343434343434,
        "x": 0.11306244260789715,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX HERE1/HERE6 132/66",
        "isTransformer": true
      },
      {
        "from": 2313,
        "to": 2319,
        "r": 0.0034550045913682276,
        "x": 0.10875803489439852,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX HERE1/HERE6 132/66#2",
        "isTransformer": true
      },
      {
        "from": 2313,
        "to": 2320,
        "r": 0.002180899908172635,
        "x": 0.07552800734618915,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HERE1/HERE6 132/66#3",
        "isTransformer": true
      },
      {
        "from": 2401,
        "to": 2403,
        "r": 0.0027835169880624424,
        "x": 0.12785812672176308,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LUDL1/LUDL3 132/33",
        "isTransformer": true
      },
      {
        "from": 2402,
        "to": 2404,
        "r": 0.002754820936639118,
        "x": 0.1274104683195592,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LUDL1/LUDL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2401,
        "to": 2405,
        "r": 0.004264233241505968,
        "x": 0.10474058769513314,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX LUDL1/LUDL6 132/66",
        "isTransformer": true
      },
      {
        "from": 2548,
        "to": 2551,
        "r": 0.002892561983471074,
        "x": 0.11563934802571166,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STOU1/STOU6 132/66",
        "isTransformer": true
      },
      {
        "from": 2549,
        "to": 2550,
        "r": 0.002295684113865932,
        "x": 0.1407828282828283,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX STOU1/STOU3 132/33",
        "isTransformer": true
      },
      {
        "from": 2591,
        "to": 2595,
        "r": 0.0022153351698806245,
        "x": 0.07566000918273645,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX UPTW1/UPTW6 132/66",
        "isTransformer": true
      },
      {
        "from": 2189,
        "to": 2197,
        "r": 0.0024104683195592283,
        "x": 0.1417584940312213,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BUSH1/BUSH3 132/33",
        "isTransformer": true
      },
      {
        "from": 2192,
        "to": 2198,
        "r": 0.002393250688705234,
        "x": 0.14354338842975206,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BUSH1/BUSH3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2512,
        "to": 2522,
        "r": 0.014348025711662075,
        "x": 0.388544536271809,
        "b": 0.0,
        "tap": 0.9875,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "TX SMET1/SMET8 132/25",
        "isTransformer": true
      },
      {
        "from": 2596,
        "to": 2597,
        "r": 0.002295684113865932,
        "x": 0.1433080808080808,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WALS1/WALS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2626,
        "to": 2630,
        "r": 0.014348025711662075,
        "x": 0.3879706152433425,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 0.0,
        "name": "TX WING1/WING8 132/25",
        "isTransformer": true
      },
      {
        "from": 2154,
        "to": 2158,
        "r": 0.003403351698806244,
        "x": 0.15030417814508723,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BOOT1/BOOT3 132/33",
        "isTransformer": true
      },
      {
        "from": 2156,
        "to": 2159,
        "r": 0.00287534435261708,
        "x": 0.14345156106519744,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BOOT1/BOOT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2296,
        "to": 2297,
        "r": 0.0023186409550045913,
        "x": 0.0830922865013774,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX FORS1/FORS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2296,
        "to": 2298,
        "r": 0.0023243801652892563,
        "x": 0.08321854912764003,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX FORS1/FORS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2396,
        "to": 2398,
        "r": 0.0043560606060606055,
        "x": 0.15164141414141413,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX LONG1/LONG3 132/33",
        "isTransformer": true
      },
      {
        "from": 2421,
        "to": 2423,
        "r": 0.0021522038567493114,
        "x": 0.10821854912764003,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MEAC1/MEAC3 132/33",
        "isTransformer": true
      },
      {
        "from": 2422,
        "to": 2424,
        "r": 0.0022153351698806245,
        "x": 0.10751262626262625,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MEAC1/MEAC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2444,
        "to": 2446,
        "r": 0.0060835629017447195,
        "x": 0.12522956841138658,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX NEWC1/NEWC3GT2 132/33",
        "isTransformer": true
      },
      {
        "from": 2611,
        "to": 2616,
        "r": 0.0027777777777777775,
        "x": 0.12696280991735537,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WHIT1/WHIT3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2612,
        "to": 2614,
        "r": 0.0023186409550045913,
        "x": 0.12751951331496786,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WHIT1/WHIT3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 2613,
        "to": 2615,
        "r": 0.0024104683195592283,
        "x": 0.12700872359963267,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WHIT1/WHIT3 132/33#5",
        "isTransformer": true
      },
      {
        "from": 2254,
        "to": 2256,
        "r": 0.00438475665748393,
        "x": 0.1369146005509642,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHIS1/CHIS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2255,
        "to": 2257,
        "r": 0.004413452708907254,
        "x": 0.13646694214876032,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHIS1/CHIS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2488,
        "to": 2490,
        "r": 0.0035009182736455463,
        "x": 0.14393939393939392,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RYEF1/RYEF3 132/33",
        "isTransformer": true
      },
      {
        "from": 2488,
        "to": 2491,
        "r": 0.0035009182736455463,
        "x": 0.14411157024793386,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RYEF1/RYEF3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2489,
        "to": 2492,
        "r": 0.005148071625344352,
        "x": 0.16346992653810835,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RYEF1/RYEF3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2489,
        "to": 2493,
        "r": 0.0035009182736455463,
        "x": 0.14393939393939392,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RYEF1/RYEF3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 2349,
        "to": 2353,
        "r": 0.0032541322314049584,
        "x": 0.09515610651974286,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX IRON1/IRON3 132/33",
        "isTransformer": true
      },
      {
        "from": 2350,
        "to": 2354,
        "r": 0.0032541322314049584,
        "x": 0.09567263544536272,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX IRON1/IRON3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2351,
        "to": 2355,
        "r": 0.0022669880624426077,
        "x": 0.08762052341597795,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX IRON1/IRON3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2347,
        "to": 2352,
        "r": 0.0028122130394857667,
        "x": 0.08539944903581267,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX IRON1/IRON3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 2356,
        "to": 2358,
        "r": 0.004149449035812672,
        "x": 0.13582988980716254,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KETL1/KETL3 132/33",
        "isTransformer": true
      },
      {
        "from": 2357,
        "to": 2359,
        "r": 0.004086317722681358,
        "x": 0.13806244260789716,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX KETL1/KETL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2507,
        "to": 2511,
        "r": 0.0024104683195592283,
        "x": 0.14284894398530762,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SHRE1/SHRE3 132/33",
        "isTransformer": true
      },
      {
        "from": 2508,
        "to": 2509,
        "r": 0.001893939393939394,
        "x": 0.14405417814508722,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SHRE1/SHRE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2508,
        "to": 2510,
        "r": 0.004235537190082644,
        "x": 0.157191230486685,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SHRE1/SHRE3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2124,
        "to": 2176,
        "r": 0.0048955463728191,
        "x": 0.145821854912764,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX BROF1/BROF3 132/33",
        "isTransformer": true
      },
      {
        "from": 2124,
        "to": 2177,
        "r": 0.004929981634527089,
        "x": 0.14684343434343433,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX BROF1/BROF3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2561,
        "to": 2563,
        "r": 0.004947199265381084,
        "x": 0.1230084940312213,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX TAMT1/TAMT3 132/33",
        "isTransformer": true
      },
      {
        "from": 2562,
        "to": 2564,
        "r": 0.004775022956841138,
        "x": 0.1230084940312213,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX TAMT1/TAMT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2124,
        "to": 2567,
        "r": 0.00235307621671258,
        "x": 0.14256198347107438,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TAMW1/TAMW3 132/33",
        "isTransformer": true
      },
      {
        "from": 2124,
        "to": 2568,
        "r": 0.00235307621671258,
        "x": 0.14457070707070707,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TAMW1/TAMW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2450,
        "to": 2454,
        "r": 0.003845270890725436,
        "x": 0.14348025711662074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX OCKB1/OCKB3 132/33",
        "isTransformer": true
      },
      {
        "from": 2452,
        "to": 2455,
        "r": 0.005601469237832874,
        "x": 0.14194788797061525,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 15.0,
        "name": "TX OCKB1/OCKB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2462,
        "to": 2463,
        "r": 0.0023243801652892563,
        "x": 0.127071854912764,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX OLDB1/OLDB3 132/33",
        "isTransformer": true
      },
      {
        "from": 2326,
        "to": 2329,
        "r": 0.0033861340679522496,
        "x": 0.1435376492194674,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX HINK1/HINK3 132/33",
        "isTransformer": true
      },
      {
        "from": 2638,
        "to": 2640,
        "r": 0.004201101928374655,
        "x": 0.1430325987144169,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WOLW1/WOLW3 132/33",
        "isTransformer": true
      },
      {
        "from": 2639,
        "to": 2641,
        "r": 0.0041896235078053255,
        "x": 0.1439910468319559,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX WOLW1/WOLW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2222,
        "to": 2224,
        "r": 0.004401974288337924,
        "x": 0.15106749311294765,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX CASM1/CASM3 132/33",
        "isTransformer": true
      },
      {
        "from": 2223,
        "to": 2225,
        "r": 0.0043388429752066115,
        "x": 0.15049357208448116,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX CASM1/CASM3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2221,
        "to": 2226,
        "r": 0.0023702938475665745,
        "x": 0.14410009182736455,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CASM1/CASM3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2242,
        "to": 2246,
        "r": 0.0021522038567493114,
        "x": 0.0637052341597796,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CHEL1/CHEL6 132/66",
        "isTransformer": true
      },
      {
        "from": 2314,
        "to": 2315,
        "r": 0.0024391643709825526,
        "x": 0.07776056014692377,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HERE1/HERE6T4 132/66",
        "isTransformer": true
      },
      {
        "from": 2314,
        "to": 2316,
        "r": 0.002358815426997245,
        "x": 0.09594237832874196,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HERE1/HERE6T5 132/66",
        "isTransformer": true
      },
      {
        "from": 2314,
        "to": 2317,
        "r": 0.002387511478420569,
        "x": 0.07584940312213038,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX HERE1/HERE6T6 132/66",
        "isTransformer": true
      },
      {
        "from": 2406,
        "to": 2408,
        "r": 0.004235537190082644,
        "x": 0.1581726354453627,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LYDN1/LYDN3 132/33",
        "isTransformer": true
      },
      {
        "from": 2407,
        "to": 2409,
        "r": 0.0026802112029384755,
        "x": 0.11667814508723598,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LYDN1/LYDN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2617,
        "to": 2624,
        "r": 0.014348025711662075,
        "x": 0.39830119375573925,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 20.5,
        "name": "TX WIEN1/WIEN8 132/25",
        "isTransformer": true
      },
      {
        "from": 2632,
        "to": 2633,
        "r": 0.005693296602387511,
        "x": 0.12320362718089989,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX WOLV1/WOLV3 132/33",
        "isTransformer": true
      },
      {
        "from": 2003,
        "to": 2004,
        "r": 0.0020029843893480254,
        "x": 0.13976698806244262,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX NEWA1/NEWA3 132/33",
        "isTransformer": true
      },
      {
        "from": 2003,
        "to": 2005,
        "r": 0.0020202020202020198,
        "x": 0.14008838383838382,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX NEWA1/NEWA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2012,
        "to": 2014,
        "r": 0.0020029843893480254,
        "x": 0.14021464646464646,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX PAIG1/PAIG3 132/33",
        "isTransformer": true
      },
      {
        "from": 2013,
        "to": 2015,
        "r": 0.0020087235996326903,
        "x": 0.13931932966023874,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX PAIG1/PAIG3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2016,
        "to": 2017,
        "r": 0.0022842056932966025,
        "x": 0.1432736455463728,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX PLPT1/PLPT3 132/33",
        "isTransformer": true
      },
      {
        "from": 2016,
        "to": 2018,
        "r": 0.002255509641873278,
        "x": 0.14336547291092744,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX PLPT1/PLPT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2088,
        "to": 2090,
        "r": 0.004379017447199265,
        "x": 0.13774104683195593,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TORQ1/TORQ3 132/33",
        "isTransformer": true
      },
      {
        "from": 2089,
        "to": 2091,
        "r": 0.0040461432506887045,
        "x": 0.13761478420569329,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TORQ1/TORQ3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2092,
        "to": 2094,
        "r": 0.0023358585858585857,
        "x": 0.14275711662075297,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TOTN1/TOTN3 132/33",
        "isTransformer": true
      },
      {
        "from": 2093,
        "to": 2095,
        "r": 0.0023186409550045913,
        "x": 0.14193067033976126,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TOTN1/TOTN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1894,
        "to": 1896,
        "r": 0.006272956841138659,
        "x": 0.14644742883379247,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BAST1/BAST3 132/33",
        "isTransformer": true
      },
      {
        "from": 1895,
        "to": 1897,
        "r": 0.0062327823691460055,
        "x": 0.1472107438016529,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BAST1/BAST3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1950,
        "to": 1951,
        "r": 0.012052341597796144,
        "x": 0.15570477502295682,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX EYEL1/EYEL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1950,
        "to": 1952,
        "r": 0.012241735537190082,
        "x": 0.15300734618916437,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX EYEL1/EYEL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2007,
        "to": 2008,
        "r": 0.0022497704315886133,
        "x": 0.1430785123966942,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX NTAW1/NTAW3 132/33",
        "isTransformer": true
      },
      {
        "from": 2028,
        "to": 2029,
        "r": 0.002123507805325987,
        "x": 0.14155188246097336,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX PYWO1/PYWO3 132/33",
        "isTransformer": true
      },
      {
        "from": 2028,
        "to": 2030,
        "r": 0.001997245179063361,
        "x": 0.13957759412304865,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX PYWO1/PYWO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2028,
        "to": 2031,
        "r": 0.002123507805325987,
        "x": 0.14155188246097336,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX PYWO1/PYWO3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2103,
        "to": 2104,
        "r": 0.004763544536271809,
        "x": 0.13871671258034896,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WOCO1/WOCO3 132/33",
        "isTransformer": true
      },
      {
        "from": 2103,
        "to": 2105,
        "r": 0.004763544536271809,
        "x": 0.13774104683195593,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WOCO1/WOCO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2103,
        "to": 2106,
        "r": 0.021981175390266297,
        "x": 0.14348025711662074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WOCO1/WOCO3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1912,
        "to": 1916,
        "r": 0.0043445821854912765,
        "x": 0.14896694214876033,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BRWA1/BRWA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1913,
        "to": 1917,
        "r": 0.0043445821854912765,
        "x": 0.14896694214876033,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BRWA1/BRWA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1914,
        "to": 1918,
        "r": 0.004465105601469238,
        "x": 0.1555670339761249,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BRWA1/BRWA3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1915,
        "to": 1919,
        "r": 0.002462121212121212,
        "x": 0.1400137741046832,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX BRWA1/BRWA3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 2073,
        "to": 2074,
        "r": 0.002180899908172635,
        "x": 0.14290633608815426,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STRE1/STRE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1934,
        "to": 1936,
        "r": 0.00438475665748393,
        "x": 0.15942378328741963,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX EXEC1/EXEC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1935,
        "to": 1937,
        "r": 0.004350321395775941,
        "x": 0.15942378328741963,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX EXEC1/EXEC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1939,
        "to": 1941,
        "r": 0.004763544536271809,
        "x": 0.1367653810835629,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX EXET1/EXET3 132/33",
        "isTransformer": true
      },
      {
        "from": 1940,
        "to": 1942,
        "r": 0.0027203856749311293,
        "x": 0.1421143250688705,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX EXET1/EXET3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1945,
        "to": 1947,
        "r": 0.0084366391184573,
        "x": 0.16069788797061524,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX EXMO1/EXMO3 132/33",
        "isTransformer": true
      },
      {
        "from": 1946,
        "to": 1948,
        "r": 0.008907254361799816,
        "x": 0.16580004591368228,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX EXMO1/EXMO3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2061,
        "to": 2063,
        "r": 0.002301423324150597,
        "x": 0.13946280991735538,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SOWT1/SOWT3 132/33",
        "isTransformer": true
      },
      {
        "from": 2062,
        "to": 2064,
        "r": 0.002347337006427915,
        "x": 0.14001951331496784,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SOWT1/SOWT3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2082,
        "to": 2084,
        "r": 0.002347337006427915,
        "x": 0.14441574839302113,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TIVE1/TIVE3 132/33",
        "isTransformer": true
      },
      {
        "from": 2083,
        "to": 2085,
        "r": 0.008333333333333333,
        "x": 0.15941804407713497,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX TIVE1/TIVE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1921,
        "to": 1922,
        "r": 0.0020661157024793385,
        "x": 0.1410410927456382,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CAOR1/CAOR3 132/33",
        "isTransformer": true
      },
      {
        "from": 1921,
        "to": 1923,
        "r": 0.0017504591368227732,
        "x": 0.16642561983471074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CAOR1/CAOR3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1965,
        "to": 1970,
        "r": 0.0027892561983471073,
        "x": 0.18745982552800733,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX FRAD1/FRAD3 132/33",
        "isTransformer": true
      },
      {
        "from": 1966,
        "to": 1971,
        "r": 0.0027892561983471073,
        "x": 0.18430325987144167,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX FRAD1/FRAD3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1967,
        "to": 1972,
        "r": 0.002226813590449954,
        "x": 0.14537419651056013,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX FRAD1/FRAD3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1968,
        "to": 1973,
        "r": 0.0022153351698806245,
        "x": 0.1451848025711662,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX FRAD1/FRAD3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1977,
        "to": 1978,
        "r": 0.004126492194674013,
        "x": 0.15713957759412303,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX HAYL1/HAYL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1977,
        "to": 1979,
        "r": 0.004126492194674013,
        "x": 0.15713957759412303,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX HAYL1/HAYL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2036,
        "to": 2037,
        "r": 0.004763544536271809,
        "x": 0.16259182736455463,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RAME1/RAME3 132/33",
        "isTransformer": true
      },
      {
        "from": 2036,
        "to": 2038,
        "r": 0.004763544536271809,
        "x": 0.16259182736455463,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX RAME1/RAME3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2036,
        "to": 2039,
        "r": 0.008092286501377409,
        "x": 0.1637568870523416,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX RAME1/RAME3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 2042,
        "to": 2044,
        "r": 0.003724747474747475,
        "x": 0.16133494031221304,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SAUS1/SAUS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2043,
        "to": 2045,
        "r": 0.0019111570247933884,
        "x": 0.14003673094582184,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SAUS1/SAUS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2055,
        "to": 2056,
        "r": 0.003919880624426079,
        "x": 0.14715909090909088,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX SGER1/SGER3 132/33",
        "isTransformer": true
      },
      {
        "from": 2055,
        "to": 2057,
        "r": 0.003919880624426079,
        "x": 0.14715909090909088,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SGER1/SGER3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2075,
        "to": 2076,
        "r": 0.004126492194674013,
        "x": 0.15713957759412303,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STUD1/STUD3 132/33",
        "isTransformer": true
      },
      {
        "from": 2075,
        "to": 2077,
        "r": 0.004132231404958677,
        "x": 0.15649104683195592,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX STUD1/STUD3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2096,
        "to": 2097,
        "r": 0.002456382001836547,
        "x": 0.14135674931129474,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TRUR1/TRUR3 132/33",
        "isTransformer": true
      },
      {
        "from": 2096,
        "to": 2098,
        "r": 0.002473599632690542,
        "x": 0.1384814049586777,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TRUR1/TRUR3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1906,
        "to": 1907,
        "r": 0.007380624426078971,
        "x": 0.1422348484848485,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BRAS1/BRAS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1906,
        "to": 1908,
        "r": 0.002565426997245179,
        "x": 0.15876377410468318,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BRAS1/BRAS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1954,
        "to": 1959,
        "r": 0.002347337006427915,
        "x": 0.14441574839302113,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX FEER1/FEER3 132/33",
        "isTransformer": true
      },
      {
        "from": 1955,
        "to": 1960,
        "r": 0.0025539485766758493,
        "x": 0.138544536271809,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX FEER1/FEER3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1956,
        "to": 1961,
        "r": 0.0049816345270890725,
        "x": 0.14124770431588612,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX FEER1/FEER3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1957,
        "to": 1958,
        "r": 0.0018365472910927456,
        "x": 0.14348025711662074,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX FEER1/FEER3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1988,
        "to": 1992,
        "r": 0.004470844811753903,
        "x": 0.14418044077134987,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LOLE1/LOLE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1989,
        "to": 1993,
        "r": 0.003213957759412305,
        "x": 0.14026629935720844,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LOLE1/LOLE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1990,
        "to": 1994,
        "r": 0.003213957759412305,
        "x": 0.1409550045913682,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX LOLE1/LOLE3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1991,
        "to": 1995,
        "r": 0.004556932966023875,
        "x": 0.14290633608815426,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LOLE1/LOLE3 132/33#4",
        "isTransformer": true
      },
      {
        "from": 1930,
        "to": 1932,
        "r": 0.002307162534435262,
        "x": 0.14314164370982552,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX ERNE1/ERNE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1931,
        "to": 1933,
        "r": 0.0015323691460055096,
        "x": 0.14257920110192837,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ERNE1/ERNE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1984,
        "to": 1986,
        "r": 0.0023415977961432502,
        "x": 0.14403696051423323,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX LAND1/LAND3 132/33",
        "isTransformer": true
      },
      {
        "from": 1985,
        "to": 1987,
        "r": 0.007392102846648301,
        "x": 0.14775596877869604,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX LAND1/LAND3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2000,
        "to": 2001,
        "r": 0.004424931129476584,
        "x": 0.13965220385674929,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MILE1/MILE3 132/33",
        "isTransformer": true
      },
      {
        "from": 2000,
        "to": 2002,
        "r": 0.0044823232323232326,
        "x": 0.14093204775022958,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX MILE1/MILE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2019,
        "to": 2021,
        "r": 0.002261248852157943,
        "x": 0.14413452708907254,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX PLYM1/PLYM3 132/33",
        "isTransformer": true
      },
      {
        "from": 2019,
        "to": 2022,
        "r": 0.0022497704315886133,
        "x": 0.14393939393939392,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX PLYM1/PLYM3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2020,
        "to": 2023,
        "r": 0.005963039485766757,
        "x": 0.16596648301193753,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX PLYM1/PLYM3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1898,
        "to": 1900,
        "r": 0.004401974288337924,
        "x": 0.13455004591368228,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BATH1/BATH3 132/33",
        "isTransformer": true
      },
      {
        "from": 1899,
        "to": 1901,
        "r": 0.004401974288337924,
        "x": 0.13455004591368228,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX BATH1/BATH3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1925,
        "to": 1926,
        "r": 0.0027261248852157942,
        "x": 0.14240128558310378,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CHUR1/CHUR3 132/33",
        "isTransformer": true
      },
      {
        "from": 1925,
        "to": 1927,
        "r": 0.0021407254361799815,
        "x": 0.1347279614325069,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CHUR1/CHUR3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2100,
        "to": 2101,
        "r": 0.004993112947658402,
        "x": 0.16069788797061524,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WEST1/WEST3 132/33",
        "isTransformer": true
      },
      {
        "from": 2100,
        "to": 2102,
        "r": 0.006198347107438017,
        "x": 0.1459653351698806,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX WEST1/WEST3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1889,
        "to": 1891,
        "r": 0.006008953168044076,
        "x": 0.14150596877869603,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX AVON1/AVON3 132/33",
        "isTransformer": true
      },
      {
        "from": 1890,
        "to": 1892,
        "r": 0.006037649219467401,
        "x": 0.14271694214876032,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX AVON1/AVON3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2024,
        "to": 2026,
        "r": 0.007908631772268134,
        "x": 0.1633780991735537,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX POIS1/POIS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2025,
        "to": 2027,
        "r": 0.024793388429752067,
        "x": 0.1597394398530762,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX POIS1/POIS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2033,
        "to": 2034,
        "r": 0.0032369146005509636,
        "x": 0.14070247933884295,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX RADS1/RADS3 132/33",
        "isTransformer": true
      },
      {
        "from": 2033,
        "to": 2035,
        "r": 0.0031680440771349864,
        "x": 0.14044995408631772,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX RADS1/RADS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2049,
        "to": 2051,
        "r": 0.002347337006427915,
        "x": 0.1449265381083563,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SEBB1/SEBB3 132/33",
        "isTransformer": true
      },
      {
        "from": 2050,
        "to": 2052,
        "r": 0.00235307621671258,
        "x": 0.14428948576675849,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SEBB1/SEBB3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1902,
        "to": 1904,
        "r": 0.002255509641873278,
        "x": 0.1438475665748393,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BOWX1/BOWX3 132/33",
        "isTransformer": true
      },
      {
        "from": 1903,
        "to": 1905,
        "r": 0.002232552800734619,
        "x": 0.14336547291092744,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 40.0,
        "name": "TX BOWX1/BOWX3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2078,
        "to": 2079,
        "r": 0.003213957759412305,
        "x": 0.14026629935720844,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TAUN1/TAUN3 132/33",
        "isTransformer": true
      },
      {
        "from": 2078,
        "to": 2080,
        "r": 0.001985766758494031,
        "x": 0.13989325068870523,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TAUN1/TAUN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 2078,
        "to": 2081,
        "r": 0.0023702938475665745,
        "x": 0.14473714416896236,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX TAUN1/TAUN3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1535,
        "to": 1550,
        "r": 0.004229797979797979,
        "x": 0.14700987144168962,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BARR1/BRHI3 132/33",
        "isTransformer": true
      },
      {
        "from": 1535,
        "to": 1551,
        "r": 0.00420684113865932,
        "x": 0.14719926538108355,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BARR1/BRHI3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1561,
        "to": 1564,
        "r": 0.0023760330578512395,
        "x": 0.1445133149678604,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARC1/CARC3 132/33",
        "isTransformer": true
      },
      {
        "from": 1561,
        "to": 1565,
        "r": 0.0029843893480257116,
        "x": 0.15564738292011018,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CARC1/CARC3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1568,
        "to": 1569,
        "r": 0.0020833333333333333,
        "x": 0.13160009182736454,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARE1/CARE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1568,
        "to": 1570,
        "r": 0.002192378328741965,
        "x": 0.13207644628099174,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARE1/CARE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1577,
        "to": 1578,
        "r": 0.0023358585858585857,
        "x": 0.14358930211202936,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARN1/CARN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1577,
        "to": 1579,
        "r": 0.0026228191000918274,
        "x": 0.14249885215794306,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CARN1/CARN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1583,
        "to": 1584,
        "r": 0.002869605142332415,
        "x": 0.12431703397612488,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARW1/CARW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1583,
        "to": 1585,
        "r": 0.002835169880624426,
        "x": 0.12431703397612488,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX CARW1/CARW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1608,
        "to": 1610,
        "r": 0.0029556932966023873,
        "x": 0.14281450872359963,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX EAST1/EAST3 132/33",
        "isTransformer": true
      },
      {
        "from": 1609,
        "to": 1611,
        "r": 0.006468089990817263,
        "x": 0.16632231404958678,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX EAST1/EAST3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1628,
        "to": 1630,
        "r": 0.002588383838383838,
        "x": 0.14344008264462807,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX GOLD1/GOLD3 132/33",
        "isTransformer": true
      },
      {
        "from": 1629,
        "to": 1631,
        "r": 0.002588383838383838,
        "x": 0.1435663452708907,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX GOLD1/GOLD3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1637,
        "to": 1640,
        "r": 0.002594123048668503,
        "x": 0.14524219467401284,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HAVE1/HAVE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1638,
        "to": 1639,
        "r": 0.0023243801652892563,
        "x": 0.13944559228650139,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HAVE1/HAVE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1699,
        "to": 1700,
        "r": 0.004631542699724518,
        "x": 0.14595959595959596,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MIFH1/MIFH3 132/33",
        "isTransformer": true
      },
      {
        "from": 1810,
        "to": 1812,
        "r": 0.003328741965105601,
        "x": 0.13137052341597796,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SHHK1/SHHK3 132/33",
        "isTransformer": true
      },
      {
        "from": 1811,
        "to": 1813,
        "r": 0.0037304866850321394,
        "x": 0.13900367309458217,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SHHK1/SHHK3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1545,
        "to": 1547,
        "r": 0.007260101010101009,
        "x": 0.15657713498622589,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX BREN1/BREN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1546,
        "to": 1548,
        "r": 0.004677456382001836,
        "x": 0.13861914600550962,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX BREN1/BREN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1679,
        "to": 1681,
        "r": 0.004929981634527089,
        "x": 0.16087580348943983,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MAGA1/MAGA61 132/66",
        "isTransformer": true
      },
      {
        "from": 1680,
        "to": 1682,
        "r": 0.006955922865013774,
        "x": 0.16565082644628099,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MAGA1/MAGA62 132/66",
        "isTransformer": true
      },
      {
        "from": 1782,
        "to": 1785,
        "r": 0.003202479338842975,
        "x": 0.13997359963269054,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX PYLE1/PYLE6 132/66",
        "isTransformer": true
      },
      {
        "from": 1782,
        "to": 1783,
        "r": 0.0019742883379247015,
        "x": 0.12407598714416895,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX PYLE1/PYLE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1782,
        "to": 1784,
        "r": 0.002387511478420569,
        "x": 0.12419651056014692,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX PYLE1/PYLE3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1520,
        "to": 1524,
        "r": 0.0024506427915518825,
        "x": 0.14594811753902662,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ABGA1/ABGA6 132/66",
        "isTransformer": true
      },
      {
        "from": 1521,
        "to": 1525,
        "r": 0.0024334251606978876,
        "x": 0.14709595959595959,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX ABGA1/ABGA6 132/66#2",
        "isTransformer": true
      },
      {
        "from": 1586,
        "to": 1588,
        "r": 0.003328741965105601,
        "x": 0.13137052341597796,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CRUM1/CRUM3 132/33",
        "isTransformer": true
      },
      {
        "from": 1587,
        "to": 1589,
        "r": 0.0036157024793388426,
        "x": 0.14290633608815426,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX CRUM1/CRUM3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1613,
        "to": 1616,
        "r": 0.0029614325068870523,
        "x": 0.14198232323232324,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX EBBW1/EBBW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1612,
        "to": 1615,
        "r": 0.002949954086317723,
        "x": 0.14306703397612489,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX EBBW1/EBBW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1529,
        "to": 1531,
        "r": 0.002427685950413223,
        "x": 0.1402089072543618,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX AMMA1/AMMA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1530,
        "to": 1532,
        "r": 0.004952938475665748,
        "x": 0.16445133149678604,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX AMMA1/AMMA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1552,
        "to": 1555,
        "r": 0.002662993572084481,
        "x": 0.12987258953168043,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX BRIF1/BRIF3 132/33",
        "isTransformer": true
      },
      {
        "from": 1553,
        "to": 1554,
        "r": 0.002662993572084481,
        "x": 0.12987258953168043,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX BRIF1/BRIF3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1573,
        "to": 1576,
        "r": 0.004643021120293848,
        "x": 0.14480601469237833,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX CARM1/CARM3 132/33",
        "isTransformer": true
      },
      {
        "from": 1574,
        "to": 1575,
        "r": 0.00842516069788797,
        "x": 0.14962121212121213,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX CARM1/CARM3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1632,
        "to": 1633,
        "r": 0.007093663911845729,
        "x": 0.15747819100091826,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX GOWE1/GOWE3 132/33",
        "isTransformer": true
      },
      {
        "from": 1641,
        "to": 1643,
        "r": 0.0029269972451790634,
        "x": 0.14281450872359963,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HIRW1/HIRW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1642,
        "to": 1644,
        "r": 0.002938475665748393,
        "x": 0.14217171717171714,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX HIRW1/HIRW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1659,
        "to": 1660,
        "r": 0.006135215794306703,
        "x": 0.13939967860422406,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX LAMP1/LAMP3 132/33",
        "isTransformer": true
      },
      {
        "from": 1662,
        "to": 1663,
        "r": 0.005033287419651056,
        "x": 0.1617653810835629,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX LLAN1/LLAN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1796,
        "to": 1798,
        "r": 0.00912534435261708,
        "x": 0.1640151515151515,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX RHOS1/RHOS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1822,
        "to": 1823,
        "r": 0.0020316804407713497,
        "x": 0.13995638200183655,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SWAN1/SWAN3 132/33",
        "isTransformer": true
      },
      {
        "from": 1822,
        "to": 1824,
        "r": 0.0023129017447199264,
        "x": 0.13950872359963268,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SWAN1/SWAN3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1822,
        "to": 1825,
        "r": 0.0020087235996326903,
        "x": 0.14008838383838382,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX SWAN1/SWAN3 132/33#3",
        "isTransformer": true
      },
      {
        "from": 1826,
        "to": 1828,
        "r": 0.004247015610651974,
        "x": 0.14158631772268135,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SWAW1/SWAW3 132/33",
        "isTransformer": true
      },
      {
        "from": 1827,
        "to": 1829,
        "r": 0.0041896235078053255,
        "x": 0.1422176308539945,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX SWAW1/SWAW3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1834,
        "to": 1836,
        "r": 0.003328741965105601,
        "x": 0.13137052341597796,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TIRJ1/TIRJ3 132/33",
        "isTransformer": true
      },
      {
        "from": 1835,
        "to": 1837,
        "r": 0.0037304866850321394,
        "x": 0.13900367309458217,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX TIRJ1/TIRJ3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1844,
        "to": 1846,
        "r": 0.003960055096418732,
        "x": 0.11248852157943068,
        "b": 0.0,
        "tap": 1.0,
        "phaseShiftDeg": 0.0,
        "rateAMva": 37.5,
        "name": "TX TROS1/TROS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1845,
        "to": 1847,
        "r": 0.004074839302112029,
        "x": 0.11128328741965106,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 37.5,
        "name": "TX TROS1/TROS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1875,
        "to": 1840,
        "r": 0.007300275482093664,
        "x": 0.16678719008264462,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX YSTR1/TRAV31 132/33",
        "isTransformer": true
      },
      {
        "from": 1876,
        "to": 1841,
        "r": 0.0071740128558310376,
        "x": 0.15926308539944903,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX YSTR1/TRAV32 132/33",
        "isTransformer": true
      },
      {
        "from": 1600,
        "to": 1602,
        "r": 0.005148071625344352,
        "x": 0.16074380165289254,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX DOWL1/DOWL3 132/33",
        "isTransformer": true
      },
      {
        "from": 1601,
        "to": 1603,
        "r": 0.0067148760330578506,
        "x": 0.15943526170798897,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX DOWL1/DOWL3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1710,
        "to": 1712,
        "r": 0.0023645546372819096,
        "x": 0.1439738292011019,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 60.0,
        "name": "TX MOUA1/MOUA3 132/33",
        "isTransformer": true
      },
      {
        "from": 1711,
        "to": 1713,
        "r": 0.0070362718089990815,
        "x": 0.15862603305785122,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX MOUA1/MOUA3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1668,
        "to": 1672,
        "r": 0.004533976124885215,
        "x": 0.11546143250688704,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX LLTA1/LLTA6 132/66",
        "isTransformer": true
      },
      {
        "from": 1669,
        "to": 1673,
        "r": 0.004591368227731864,
        "x": 0.11565082644628098,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX LLTA1/LLTA6 132/66#2",
        "isTransformer": true
      },
      {
        "from": 1731,
        "to": 1735,
        "r": 0.002496556473829201,
        "x": 0.12432277318640954,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NEWS1/NEWS3 132/33",
        "isTransformer": true
      },
      {
        "from": 1732,
        "to": 1736,
        "r": 0.00321969696969697,
        "x": 0.12526400367309456,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 45.0,
        "name": "TX NEWS1/NEWS3 132/33#2",
        "isTransformer": true
      },
      {
        "from": 1756,
        "to": 1759,
        "r": 0.004493801652892562,
        "x": 0.11667814508723598,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 30.0,
        "name": "TX PANT1/PANT6 132/66",
        "isTransformer": true
      },
      {
        "from": 1815,
        "to": 1817,
        "r": 0.006026170798898072,
        "x": 0.1381198347107438,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX SUDB1/SUDB3 132/33",
        "isTransformer": true
      },
      {
        "from": 1816,
        "to": 1818,
        "r": 0.006140955004591368,
        "x": 0.13888314967860424,
        "b": 0.0,
        "tap": 1.0125,
        "phaseShiftDeg": 0.0,
        "rateAMva": 22.5,
        "name": "TX SUDB1/SUDB3 132/33#2",
        "isTransformer": true
      }
    ]
  },
  "solve": {
    "solver": "gda/nr_check sparse-NR + OLTC",
    "n": 1292,
    "converged": true,
    "iterations": 4,
    "maxMismatch": 2.541855614879296e-11
  },
  "result": {
    "totalLossMw": 25.25099589737547,
    "totalLossMvar": 168.55340049412143,
    "buses": [
      {
        "id": 1000,
        "vm": 1.02,
        "vaDeg": 0.5564845316117568,
        "pInjMw": 113.47887089074698,
        "qInjMvar": -17.16730193209166
      },
      {
        "id": 1001,
        "vm": 1.02,
        "vaDeg": 0.5557194969961444,
        "pInjMw": 28.016489058786505,
        "qInjMvar": -10.189479023534071
      },
      {
        "id": 1002,
        "vm": 1.02,
        "vaDeg": 0.40777346972552125,
        "pInjMw": 26.238232178271847,
        "qInjMvar": -3.159154113619282
      },
      {
        "id": 1003,
        "vm": 1.02,
        "vaDeg": 0.40840389228655416,
        "pInjMw": 26.233331884175254,
        "qInjMvar": 1.7951701723658133
      },
      {
        "id": 1004,
        "vm": 1.02,
        "vaDeg": 1.5467681364869856,
        "pInjMw": 48.675569237967345,
        "qInjMvar": -17.173214276621458
      },
      {
        "id": 1005,
        "vm": 1.02,
        "vaDeg": 1.5465888384348752,
        "pInjMw": 26.343547360563218,
        "qInjMvar": -20.670537590349674
      },
      {
        "id": 1006,
        "vm": 1.02,
        "vaDeg": 1.3873972856516443,
        "pInjMw": 28.077218462352825,
        "qInjMvar": -18.85381424781404
      },
      {
        "id": 1007,
        "vm": 1.02,
        "vaDeg": 1.3872317357795654,
        "pInjMw": 28.079396294419762,
        "qInjMvar": -20.249574503291377
      },
      {
        "id": 1008,
        "vm": 1.02,
        "vaDeg": 1.557544811473917,
        "pInjMw": 40.21605008933016,
        "qInjMvar": 1.6431040015158918
      },
      {
        "id": 1009,
        "vm": 1.02,
        "vaDeg": 1.666623553221867,
        "pInjMw": 25.036611098387525,
        "qInjMvar": -11.263469666488616
      },
      {
        "id": 1010,
        "vm": 1.0078828656856722,
        "vaDeg": -0.4019880024048712,
        "pInjMw": -24.8374,
        "qInjMvar": -7.631063866394908
      },
      {
        "id": 1011,
        "vm": 1.0074074074074082,
        "vaDeg": 1.6666235532218672,
        "pInjMw": 9.34792639395938e-15,
        "qInjMvar": 4.4784008324094163e-13
      },
      {
        "id": 1012,
        "vm": 1.02,
        "vaDeg": 1.5454562620326073,
        "pInjMw": 78.47693143159741,
        "qInjMvar": 51.36160808946087
      },
      {
        "id": 1013,
        "vm": 1.0033576579248475,
        "vaDeg": 0.5979195940506734,
        "pInjMw": -11.212599999999952,
        "qInjMvar": -2.0227817589828994
      },
      {
        "id": 1014,
        "vm": 1.007407407407408,
        "vaDeg": 1.5454562620326073,
        "pInjMw": 2.6301710644489723e-14,
        "qInjMvar": 2.6923454970680123e-13
      },
      {
        "id": 1015,
        "vm": 1.007670310373574,
        "vaDeg": 1.9218054000138356,
        "pInjMw": 5.5776000000000225,
        "qInjMvar": 3.033526374645509e-13
      },
      {
        "id": 1016,
        "vm": 1.007407407407408,
        "vaDeg": 1.545456262032607,
        "pInjMw": 2.3888546970607323e-14,
        "qInjMvar": 3.58677754149833e-13
      },
      {
        "id": 1017,
        "vm": 1.02,
        "vaDeg": 1.495501760394697,
        "pInjMw": 18.10550883353107,
        "qInjMvar": 3.0408548208527386
      },
      {
        "id": 1018,
        "vm": 1.02,
        "vaDeg": 1.4673768044389675,
        "pInjMw": 18.258770277736872,
        "qInjMvar": 5.985595008482914
      },
      {
        "id": 1019,
        "vm": 1.02,
        "vaDeg": 1.538781993071267,
        "pInjMw": 10.499171861969515,
        "qInjMvar": -4.72852456387086
      },
      {
        "id": 1020,
        "vm": 1.02,
        "vaDeg": 1.5108998670780451,
        "pInjMw": 10.650810693117583,
        "qInjMvar": -4.797539743759214
      },
      {
        "id": 1021,
        "vm": 1.02,
        "vaDeg": 0.8925606096182082,
        "pInjMw": 22.278716716409235,
        "qInjMvar": -3.3223422311650945
      },
      {
        "id": 1022,
        "vm": 1.0074074074074082,
        "vaDeg": 0.8925606096182083,
        "pInjMw": 3.0794370112250315e-14,
        "qInjMvar": 8.953458562532533e-13
      },
      {
        "id": 1026,
        "vm": 1.02,
        "vaDeg": -0.7252487187408487,
        "pInjMw": 17.61679329254994,
        "qInjMvar": 11.59687742838043
      },
      {
        "id": 1027,
        "vm": 1.02,
        "vaDeg": -0.6958038680315926,
        "pInjMw": 17.45676668038084,
        "qInjMvar": -0.0020749290006895444
      },
      {
        "id": 1028,
        "vm": 1.02,
        "vaDeg": -0.7213912950264472,
        "pInjMw": 17.596109844445788,
        "qInjMvar": 18.619010314223363
      },
      {
        "id": 1029,
        "vm": 1.02,
        "vaDeg": 2.8414046869737177,
        "pInjMw": 76.17746270158635,
        "qInjMvar": -14.373266631320089
      },
      {
        "id": 1030,
        "vm": 1.02,
        "vaDeg": 0.0414666300588905,
        "pInjMw": -13.749881674592896,
        "qInjMvar": 18.271983067036054
      },
      {
        "id": 1031,
        "vm": 1.0081482762979663,
        "vaDeg": -1.3723679927393297,
        "pInjMw": -21.920500000000008,
        "qInjMvar": -9.478278368410448
      },
      {
        "id": 1032,
        "vm": 1.0074074074074078,
        "vaDeg": 0.04146663005889234,
        "pInjMw": 3.342388575735103e-14,
        "qInjMvar": 1.789757405341724e-13
      },
      {
        "id": 1033,
        "vm": 1.007407407407408,
        "vaDeg": 0.041466630058890404,
        "pInjMw": 5.3332081863871126e-15,
        "qInjMvar": 3.579069611733752e-13
      },
      {
        "id": 1034,
        "vm": 1.02,
        "vaDeg": 3.3869341217399516,
        "pInjMw": 84.85863977078685,
        "qInjMvar": -32.1982756676068
      },
      {
        "id": 1035,
        "vm": 1.02,
        "vaDeg": 2.4651892636882926,
        "pInjMw": -12.643324644144663,
        "qInjMvar": 8.72882981308675
      },
      {
        "id": 1036,
        "vm": 1.02,
        "vaDeg": 2.991368855652342,
        "pInjMw": 31.699266694320016,
        "qInjMvar": -4.553814510421823
      },
      {
        "id": 1037,
        "vm": 1.02,
        "vaDeg": 2.465770213715072,
        "pInjMw": 20.910018257967963,
        "qInjMvar": 17.506154046730067
      },
      {
        "id": 1038,
        "vm": 1.0093802039899158,
        "vaDeg": 1.629267295985112,
        "pInjMw": -9.499349999999986,
        "qInjMvar": -6.029399777480222
      },
      {
        "id": 1039,
        "vm": 1.007407407407408,
        "vaDeg": 2.991368855652343,
        "pInjMw": 1.949967136332254e-14,
        "qInjMvar": 2.698125007396301e-13
      },
      {
        "id": 1040,
        "vm": 1.02,
        "vaDeg": 2.5368700095668912,
        "pInjMw": 28.560062593789965,
        "qInjMvar": 39.71496156277514
      },
      {
        "id": 1041,
        "vm": 1.0037664635564503,
        "vaDeg": 1.4072836904990227,
        "pInjMw": -24.303999999999935,
        "qInjMvar": -3.5130047357838166
      },
      {
        "id": 1042,
        "vm": 1.007407407407408,
        "vaDeg": 2.536870009566891,
        "pInjMw": 1.3010832085579226e-14,
        "qInjMvar": 7.17084686289245e-13
      },
      {
        "id": 1043,
        "vm": 1.02,
        "vaDeg": 2.6420129439592777,
        "pInjMw": 15.546289240086244,
        "qInjMvar": -8.591196588654963
      },
      {
        "id": 1044,
        "vm": 1.02,
        "vaDeg": 2.5449406965564902,
        "pInjMw": 12.398887156480113,
        "qInjMvar": -1.6129378043385996
      },
      {
        "id": 1045,
        "vm": 1.02,
        "vaDeg": 2.644065969638185,
        "pInjMw": 15.534872227628307,
        "qInjMvar": -4.4721749449739345
      },
      {
        "id": 1046,
        "vm": 1.02,
        "vaDeg": 2.546457434377057,
        "pInjMw": 12.390725993349964,
        "qInjMvar": -5.579543656031763
      },
      {
        "id": 1047,
        "vm": 1.0029652601994463,
        "vaDeg": 1.8879062844488315,
        "pInjMw": -3.3529999999999824,
        "qInjMvar": -0.9779583333332416
      },
      {
        "id": 1048,
        "vm": 1.007407407407408,
        "vaDeg": 2.546457434377057,
        "pInjMw": 5.210388763224644e-15,
        "qInjMvar": 1.3457801492218722e-13
      },
      {
        "id": 1049,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 10.715247287386575,
        "qInjMvar": 38.30435214736471
      },
      {
        "id": 1050,
        "vm": 1.0081018696517605,
        "vaDeg": -1.91106813883144,
        "pInjMw": -22.8144,
        "qInjMvar": -7.108458385263229
      },
      {
        "id": 1051,
        "vm": 1.007407407407408,
        "vaDeg": -4.0153947755230456e-17,
        "pInjMw": 6.990293118010249e-15,
        "qInjMvar": 2.6842725573159356e-13
      },
      {
        "id": 1052,
        "vm": 1.02,
        "vaDeg": 0.8177827962046662,
        "pInjMw": 22.88905275821545,
        "qInjMvar": -3.416624354537871
      },
      {
        "id": 1053,
        "vm": 1.02,
        "vaDeg": 0.7359937735654508,
        "pInjMw": 23.55735443147972,
        "qInjMvar": -1.2214159907003161
      },
      {
        "id": 1054,
        "vm": 1.02,
        "vaDeg": 0.8176879100848308,
        "pInjMw": 21.3148697818674,
        "qInjMvar": 5.5978007122433135
      },
      {
        "id": 1055,
        "vm": 1.0199999734576164,
        "vaDeg": 0.7359905352424589,
        "pInjMw": -0.11394444445791219,
        "qInjMvar": -0.03323379605981775
      },
      {
        "id": 1056,
        "vm": 1.0004106690241978,
        "vaDeg": -1.2028020869226663,
        "pInjMw": -24.94099999999993,
        "qInjMvar": -4.050538091110288
      },
      {
        "id": 1057,
        "vm": 1.0074073811927082,
        "vaDeg": 0.7359905352424587,
        "pInjMw": 5.436919037541328e-15,
        "qInjMvar": 4.4748550404883107e-13
      },
      {
        "id": 1058,
        "vm": 1.02,
        "vaDeg": 1.169188816130233,
        "pInjMw": 6.230253358826351,
        "qInjMvar": 10.906876982080115
      },
      {
        "id": 1059,
        "vm": 1.02,
        "vaDeg": 1.1706442903559837,
        "pInjMw": 9.13462398475941,
        "qInjMvar": -2.1904852078041994
      },
      {
        "id": 1060,
        "vm": 1.0008252105881246,
        "vaDeg": 0.48199966928595633,
        "pInjMw": -16.300549999999944,
        "qInjMvar": -8.26874999999962
      },
      {
        "id": 1061,
        "vm": 1.007407407407408,
        "vaDeg": 1.1706442903559837,
        "pInjMw": 2.25783717579752e-14,
        "qInjMvar": 5.374279623597865e-13
      },
      {
        "id": 1062,
        "vm": 1.02,
        "vaDeg": 1.0680297714507514,
        "pInjMw": 24.330616627434278,
        "qInjMvar": 5.892322792265579
      },
      {
        "id": 1063,
        "vm": 1.02,
        "vaDeg": 1.1369265184152435,
        "pInjMw": 23.742170495091898,
        "qInjMvar": 4.51228420678614
      },
      {
        "id": 1064,
        "vm": 0.9989768304674971,
        "vaDeg": -0.6894515754361987,
        "pInjMw": -25.50799999999993,
        "qInjMvar": -5.761401414511143
      },
      {
        "id": 1065,
        "vm": 1.007407407407408,
        "vaDeg": 1.1369265184152435,
        "pInjMw": 7.896596822227133e-15,
        "qInjMvar": 4.476235651049489e-13
      },
      {
        "id": 1070,
        "vm": 1.02,
        "vaDeg": -0.08201474145840859,
        "pInjMw": 43.71042465765548,
        "qInjMvar": -14.47852412025956
      },
      {
        "id": 1071,
        "vm": 1.02,
        "vaDeg": -0.09924482937648806,
        "pInjMw": 33.41963624055309,
        "qInjMvar": -11.372761589109896
      },
      {
        "id": 1074,
        "vm": 1.02,
        "vaDeg": 2.1984290257341828,
        "pInjMw": 39.95012222211115,
        "qInjMvar": 15.92433534731594
      },
      {
        "id": 1075,
        "vm": 1.02,
        "vaDeg": 2.0770936468754546,
        "pInjMw": 22.294331904471502,
        "qInjMvar": 12.734480221890813
      },
      {
        "id": 1076,
        "vm": 1.0089587559885125,
        "vaDeg": 0.4371472012015751,
        "pInjMw": -22.349949999999996,
        "qInjMvar": -7.118635832294527
      },
      {
        "id": 1077,
        "vm": 1.0074074074074082,
        "vaDeg": 2.077093646875455,
        "pInjMw": 1.4073507998876558e-14,
        "qInjMvar": 5.37717894411223e-13
      },
      {
        "id": 1078,
        "vm": 1.02,
        "vaDeg": 1.3838147584066571,
        "pInjMw": 28.11641938210341,
        "qInjMvar": 120.16315340122607
      },
      {
        "id": 1079,
        "vm": 1.0074074074074082,
        "vaDeg": 1.383814758406657,
        "pInjMw": 2.057870510776155e-14,
        "qInjMvar": 5.375082459772328e-13
      },
      {
        "id": 1080,
        "vm": 1.0074074074074082,
        "vaDeg": 1.3838147584066571,
        "pInjMw": 2.057870510776155e-14,
        "qInjMvar": 5.375082459772328e-13
      },
      {
        "id": 1081,
        "vm": 1.02,
        "vaDeg": 0.9100396006758241,
        "pInjMw": 21.469084276859263,
        "qInjMvar": 9.612388174191608
      },
      {
        "id": 1082,
        "vm": 1.02,
        "vaDeg": 0.9101233441507709,
        "pInjMw": 21.468268040057993,
        "qInjMvar": 9.601967421925366
      },
      {
        "id": 1083,
        "vm": 1.02,
        "vaDeg": 0.9105866998316429,
        "pInjMw": 21.46418685471123,
        "qInjMvar": -11.771045617861377
      },
      {
        "id": 1084,
        "vm": 1.02,
        "vaDeg": 0.9106704225016173,
        "pInjMw": 21.463370617110037,
        "qInjMvar": -11.770598014301704
      },
      {
        "id": 1085,
        "vm": 1.014058256391579,
        "vaDeg": 1.1902306171388262,
        "pInjMw": -2.71288888912425,
        "qInjMvar": -0.49918353585736264
      },
      {
        "id": 1086,
        "vm": 1.018153744124726,
        "vaDeg": 1.5074828255046175,
        "pInjMw": -2.7128888890622873,
        "qInjMvar": -0.4991835352339853
      },
      {
        "id": 1087,
        "vm": 1.0140487201632828,
        "vaDeg": 1.1895455293520205,
        "pInjMw": 1.0279111112335058,
        "qInjMvar": -0.49918353481027317
      },
      {
        "id": 1088,
        "vm": 1.0181528429862883,
        "vaDeg": 1.5074103044194114,
        "pInjMw": -2.7128888887805758,
        "qInjMvar": -0.4991835349692615
      },
      {
        "id": 1089,
        "vm": 1.0084960016973463,
        "vaDeg": -0.19360272411047252,
        "pInjMw": -27.200950000000002,
        "qInjMvar": -5.17206964369813
      },
      {
        "id": 1090,
        "vm": 1.0055830548012736,
        "vaDeg": 1.507410304419411,
        "pInjMw": 2.290864462604293e-14,
        "qInjMvar": 1.2514277564466107e-12
      },
      {
        "id": 1091,
        "vm": 1.0190366929269208,
        "vaDeg": 1.8978595626976127,
        "pInjMw": -3.133749999823268,
        "qInjMvar": -0.4223351834593907
      },
      {
        "id": 1092,
        "vm": 1.0190364365629079,
        "vaDeg": 1.8978200804557341,
        "pInjMw": -3.1337500001914305,
        "qInjMvar": -0.42233518170054
      },
      {
        "id": 1093,
        "vm": 1.02,
        "vaDeg": 0.5550170145736596,
        "pInjMw": 14.602773888806396,
        "qInjMvar": 25.16867734153164
      },
      {
        "id": 1094,
        "vm": 1.02,
        "vaDeg": 0.555902479301224,
        "pInjMw": 28.015400751732372,
        "qInjMvar": 0.0002164782467605509
      },
      {
        "id": 1095,
        "vm": 1.02,
        "vaDeg": 0.555902479301224,
        "pInjMw": 28.015400751732372,
        "qInjMvar": 0.0002164782467605509
      },
      {
        "id": 1096,
        "vm": 1.007407407407408,
        "vaDeg": 0.5550170145736598,
        "pInjMw": 1.1575555519868989e-14,
        "qInjMvar": 5.369918349216754e-13
      },
      {
        "id": 1097,
        "vm": 1.007407407407408,
        "vaDeg": 0.5550170145736597,
        "pInjMw": 1.1575555519868992e-14,
        "qInjMvar": 5.369918349216754e-13
      },
      {
        "id": 1098,
        "vm": 1.007407407407408,
        "vaDeg": 0.5550170145736594,
        "pInjMw": 6.8503102059048975e-15,
        "qInjMvar": 4.4746611055533336e-13
      },
      {
        "id": 1099,
        "vm": 1.02,
        "vaDeg": 0.5990547652332716,
        "pInjMw": 27.545242785533063,
        "qInjMvar": 16.322141919870973
      },
      {
        "id": 1100,
        "vm": 1.02,
        "vaDeg": -0.799193699667423,
        "pInjMw": 13.90356046002242,
        "qInjMvar": 23.478169120111758
      },
      {
        "id": 1101,
        "vm": 1.02,
        "vaDeg": -0.665116382533245,
        "pInjMw": 17.289659089224426,
        "qInjMvar": -9.23931181443311
      },
      {
        "id": 1102,
        "vm": 1.0080692392087143,
        "vaDeg": -3.0409845323878333,
        "pInjMw": -37.799999999999976,
        "qInjMvar": -9.47357300056067
      },
      {
        "id": 1103,
        "vm": 1.007407407407408,
        "vaDeg": -0.6651163825332447,
        "pInjMw": 2.228887085061375e-14,
        "qInjMvar": 7.155954964537038e-13
      },
      {
        "id": 1104,
        "vm": 1.02,
        "vaDeg": -0.49908896475151626,
        "pInjMw": 28.525640519934452,
        "qInjMvar": 27.514084972887826
      },
      {
        "id": 1105,
        "vm": 1.02,
        "vaDeg": -0.006428258416387009,
        "pInjMw": 32.40891534197491,
        "qInjMvar": -7.4616111518888655
      },
      {
        "id": 1106,
        "vm": 1.02,
        "vaDeg": -0.10835874242247852,
        "pInjMw": 33.518636478486314,
        "qInjMvar": -1.5589070811745775
      },
      {
        "id": 1107,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 1.5897580404037621,
        "qInjMvar": 13.45716995065176
      },
      {
        "id": 1108,
        "vm": 1.0083810880454207,
        "vaDeg": -1.7231887988996015,
        "pInjMw": -21.6475,
        "qInjMvar": -7.552834939519048
      },
      {
        "id": 1109,
        "vm": 1.007407407407408,
        "vaDeg": -1.779012911895421e-16,
        "pInjMw": 2.2368937977632795e-14,
        "qInjMvar": 5.368545114631871e-13
      },
      {
        "id": 1110,
        "vm": 1.007407407407408,
        "vaDeg": -1.4528808964500837e-16,
        "pInjMw": 5.5922344944082e-15,
        "qInjMvar": 3.579030076421247e-13
      },
      {
        "id": 1111,
        "vm": 1.02,
        "vaDeg": -0.5063496513651311,
        "pInjMw": 6.738238976860641,
        "qInjMvar": 18.677979140241803
      },
      {
        "id": 1112,
        "vm": 1.02,
        "vaDeg": -0.49244362735580566,
        "pInjMw": 24.978756622090827,
        "qInjMvar": -11.238842754123148
      },
      {
        "id": 1113,
        "vm": 0.9996144281510709,
        "vaDeg": -1.8386467269096722,
        "pInjMw": -28.191099999999903,
        "qInjMvar": -8.268749999999129
      },
      {
        "id": 1114,
        "vm": 1.007407407407408,
        "vaDeg": -0.4924436273558054,
        "pInjMw": 2.446621769175012e-14,
        "qInjMvar": 8.945802814544463e-13
      },
      {
        "id": 1115,
        "vm": 1.02,
        "vaDeg": -0.7295867566177276,
        "pInjMw": 38.73101696253482,
        "qInjMvar": 16.091821528377718
      },
      {
        "id": 1116,
        "vm": 1.02,
        "vaDeg": -0.5530108679803388,
        "pInjMw": 42.152108502003145,
        "qInjMvar": -8.940982533716028
      },
      {
        "id": 1117,
        "vm": 1.0065569643349215,
        "vaDeg": -2.025014896668623,
        "pInjMw": -26.394899999999932,
        "qInjMvar": 6.522455477755868e-13
      },
      {
        "id": 1118,
        "vm": 1.0074074074074082,
        "vaDeg": -0.5530108679803388,
        "pInjMw": 2.2615875656970585e-14,
        "qInjMvar": 8.945809057627288e-13
      },
      {
        "id": 1121,
        "vm": 1.02,
        "vaDeg": -0.6952543149978132,
        "pInjMw": 23.34750078248715,
        "qInjMvar": 3.720525662584169
      },
      {
        "id": 1122,
        "vm": 1.0197456137269507,
        "vaDeg": -0.7407207202815016,
        "pInjMw": -0.23939999999004782,
        "qInjMvar": -0.06982499999154979
      },
      {
        "id": 1123,
        "vm": 1.0015998056533768,
        "vaDeg": -2.5398020809895105,
        "pInjMw": -22.609999999999935,
        "qInjMvar": -3.2980241515578
      },
      {
        "id": 1124,
        "vm": 1.0067789594919554,
        "vaDeg": -2.956931663868869,
        "pInjMw": -27.692,
        "qInjMvar": -8.07683333333328
      },
      {
        "id": 1125,
        "vm": 1.0181697580753681,
        "vaDeg": 1.5864545691793892,
        "pInjMw": -2.712888888828601,
        "qInjMvar": -0.4991835359101835
      },
      {
        "id": 1126,
        "vm": 1.0181695658883188,
        "vaDeg": 1.5864303985857986,
        "pInjMw": -3.0698888889825335,
        "qInjMvar": -0.6033085349655717
      },
      {
        "id": 1127,
        "vm": 1.02,
        "vaDeg": -0.26866681799982106,
        "pInjMw": 23.151404616201926,
        "qInjMvar": 10.29454585023109
      },
      {
        "id": 1128,
        "vm": 1.02,
        "vaDeg": -0.2684464297308341,
        "pInjMw": 23.02377142619641,
        "qInjMvar": -6.5784825005399465
      },
      {
        "id": 1129,
        "vm": 1.02,
        "vaDeg": -0.4531991464316188,
        "pInjMw": 24.657895438195506,
        "qInjMvar": 14.812140900759108
      },
      {
        "id": 1130,
        "vm": 1.0194430550436933,
        "vaDeg": -0.459831791762655,
        "pInjMw": -0.8259999999972552,
        "qInjMvar": -0.24091666666576153
      },
      {
        "id": 1131,
        "vm": 1.0168252902673616,
        "vaDeg": -0.43699779052018295,
        "pInjMw": -8.547000000000091,
        "qInjMvar": -2.1798559726042663
      },
      {
        "id": 1132,
        "vm": 1.019825017794295,
        "vaDeg": -0.46497834954358724,
        "pInjMw": -0.8260000000000289,
        "qInjMvar": -0.24091666666696274
      },
      {
        "id": 1133,
        "vm": 1.006999336043206,
        "vaDeg": -1.5208261295256071,
        "pInjMw": -14.904750000000009,
        "qInjMvar": -7.119405429777356
      },
      {
        "id": 1134,
        "vm": 1.007234585475848,
        "vaDeg": -0.46497834954358724,
        "pInjMw": 1.3522857125641085e-14,
        "qInjMvar": 8.050603883228368e-13
      },
      {
        "id": 1135,
        "vm": 1.02,
        "vaDeg": 1.0166565982632498,
        "pInjMw": 17.54063592283372,
        "qInjMvar": 8.078612349638567
      },
      {
        "id": 1136,
        "vm": 1.02,
        "vaDeg": 1.1428746709867963,
        "pInjMw": 23.515611611080587,
        "qInjMvar": -5.252043394938717
      },
      {
        "id": 1137,
        "vm": 0.9990059543401001,
        "vaDeg": -1.2166985007197866,
        "pInjMw": -27.29999999999992,
        "qInjMvar": -4.039656212358592
      },
      {
        "id": 1138,
        "vm": 1.007407407407408,
        "vaDeg": 1.1428746709867963,
        "pInjMw": 1.5225896666457018e-14,
        "qInjMvar": 3.582779707660357e-13
      },
      {
        "id": 1141,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 57.733715253613724,
        "qInjMvar": 15.435715719102575
      },
      {
        "id": 1142,
        "vm": 1.02,
        "vaDeg": 0.8760584909304179,
        "pInjMw": -21.0515874421666,
        "qInjMvar": 35.54852180527466
      },
      {
        "id": 1143,
        "vm": 1.02,
        "vaDeg": 1.0428675252160382,
        "pInjMw": 24.605181122289082,
        "qInjMvar": 12.305248476440822
      },
      {
        "id": 1144,
        "vm": 1.0168737570626376,
        "vaDeg": -0.33103195954965875,
        "pInjMw": -0.308200000000264,
        "qInjMvar": -0.05092731755831
      },
      {
        "id": 1145,
        "vm": 0.9992824102972234,
        "vaDeg": -0.44025416153477853,
        "pInjMw": -19.347649999999934,
        "qInjMvar": -6.070507553965046
      },
      {
        "id": 1146,
        "vm": 1.007407407407408,
        "vaDeg": 1.0428675252160382,
        "pInjMw": 1.2594229923538665e-14,
        "qInjMvar": 5.371727108084117e-13
      },
      {
        "id": 1147,
        "vm": 1.0074074074074082,
        "vaDeg": -1.159277246343099e-16,
        "pInjMw": 1.11844689888164e-14,
        "qInjMvar": 5.368545114631872e-13
      },
      {
        "id": 1148,
        "vm": 1.0043197600618659,
        "vaDeg": -0.33103195954965864,
        "pInjMw": 2.9515152446436334e-14,
        "qInjMvar": 1.2486715072510806e-12
      },
      {
        "id": 1149,
        "vm": 1.02,
        "vaDeg": 1.1698414083880904,
        "pInjMw": 9.138983627695172,
        "qInjMvar": -2.246350067168236
      },
      {
        "id": 1150,
        "vm": 1.02,
        "vaDeg": -0.12386093236114093,
        "pInjMw": -1.3267387044719547,
        "qInjMvar": 0.9225467491148239
      },
      {
        "id": 1151,
        "vm": 1.0199828128668296,
        "vaDeg": 0.4074510388421263,
        "pInjMw": -0.11394444442688616,
        "qInjMvar": -0.033233796233147025
      },
      {
        "id": 1152,
        "vm": 1.0194340418588264,
        "vaDeg": 0.145947545273466,
        "pInjMw": -0.11394444444531833,
        "qInjMvar": -0.03323379630608425
      },
      {
        "id": 1153,
        "vm": 1.0199865221033353,
        "vaDeg": 0.4080506912802669,
        "pInjMw": -0.11394444444932038,
        "qInjMvar": -0.03323379649210361
      },
      {
        "id": 1154,
        "vm": 1.0076394746861963,
        "vaDeg": 1.264310079098639,
        "pInjMw": 10.471999999999978,
        "qInjMvar": 2.348704783224725e-13
      },
      {
        "id": 1155,
        "vm": 1.02,
        "vaDeg": -0.13563913402902822,
        "pInjMw": 33.815632072914674,
        "qInjMvar": 127.47517045123669
      },
      {
        "id": 1156,
        "vm": 1.019359268204316,
        "vaDeg": 1.3220001573587674,
        "pInjMw": -10.440888888889218,
        "qInjMvar": -2.068420864616411
      },
      {
        "id": 1157,
        "vm": 1.019959721711799,
        "vaDeg": 1.3793903406493209,
        "pInjMw": -2.712888888891657,
        "qInjMvar": -0.4991835352421569
      },
      {
        "id": 1158,
        "vm": 1.0009384588593788,
        "vaDeg": -0.008260673061089071,
        "pInjMw": -28.139999999999887,
        "qInjMvar": -5.756713028972989
      },
      {
        "id": 1159,
        "vm": 1.0073676263820246,
        "vaDeg": 1.3793903406493209,
        "pInjMw": 3.4365662541414154e-14,
        "qInjMvar": 8.958090498872692e-13
      },
      {
        "id": 1160,
        "vm": 1.02,
        "vaDeg": -0.7434446153234764,
        "pInjMw": 42.14707933799495,
        "qInjMvar": 69.03963583752453
      },
      {
        "id": 1161,
        "vm": 1.02,
        "vaDeg": 0.4266180295867959,
        "pInjMw": 29.421421112808627,
        "qInjMvar": 9.427008202655731
      },
      {
        "id": 1162,
        "vm": 1.02,
        "vaDeg": 1.1207654370643734,
        "pInjMw": 2.8685529249362682,
        "qInjMvar": 12.334123896549443
      },
      {
        "id": 1163,
        "vm": 1.02,
        "vaDeg": 1.2002251914191056,
        "pInjMw": 8.973315818128741,
        "qInjMvar": -2.100459614409466
      },
      {
        "id": 1164,
        "vm": 1.0089051925921566,
        "vaDeg": -0.6090184301186217,
        "pInjMw": -21.85749999999999,
        "qInjMvar": -7.135996618988898
      },
      {
        "id": 1165,
        "vm": 1.007407407407408,
        "vaDeg": 1.200225191419106,
        "pInjMw": 1.6741459184110103e-14,
        "qInjMvar": 2.6883691069164644e-13
      },
      {
        "id": 1166,
        "vm": 1.02,
        "vaDeg": 2.2241339259357074,
        "pInjMw": 19.089527474962136,
        "qInjMvar": 2.2884464734857737
      },
      {
        "id": 1167,
        "vm": 1.02,
        "vaDeg": 2.549427161214585,
        "pInjMw": 17.321942398347208,
        "qInjMvar": 6.104348631611539
      },
      {
        "id": 1170,
        "vm": 1.0074074074074082,
        "vaDeg": 2.2241339259357074,
        "pInjMw": 2.4949466179905767e-15,
        "qInjMvar": 2.2395492004565e-13
      },
      {
        "id": 1171,
        "vm": 1.0074074074074082,
        "vaDeg": 2.549427161214585,
        "pInjMw": 2.4100636656874316e-15,
        "qInjMvar": 1.344539101066493e-13
      },
      {
        "id": 1172,
        "vm": 1.018819851060617,
        "vaDeg": 2.141289656925178,
        "pInjMw": -3.133750000007126,
        "qInjMvar": -0.42233518267290093
      },
      {
        "id": 1173,
        "vm": 1.0188859073810372,
        "vaDeg": 2.1686739545053935,
        "pInjMw": -3.1337499999891945,
        "qInjMvar": -0.42233518262680697
      },
      {
        "id": 1174,
        "vm": 1.01880857126661,
        "vaDeg": 2.140272336302632,
        "pInjMw": -3.1337500000023133,
        "qInjMvar": -0.4223351825809386
      },
      {
        "id": 1175,
        "vm": 1.018872815506621,
        "vaDeg": 2.1674926149782294,
        "pInjMw": -3.133749999995477,
        "qInjMvar": -0.42233518269534
      },
      {
        "id": 1178,
        "vm": 1.02,
        "vaDeg": 2.257122752664509,
        "pInjMw": 22.043998096570345,
        "qInjMvar": 15.172521488258885
      },
      {
        "id": 1179,
        "vm": 1.02,
        "vaDeg": 2.651627072566526,
        "pInjMw": 19.900222894498153,
        "qInjMvar": -7.761548855955606
      },
      {
        "id": 1180,
        "vm": 1.019996119736904,
        "vaDeg": 2.257284130557534,
        "pInjMw": -0.8683499999580745,
        "qInjMvar": -0.2532687494003558
      },
      {
        "id": 1181,
        "vm": 1.0199992095204709,
        "vaDeg": 2.651276418803666,
        "pInjMw": -0.8683499998315923,
        "qInjMvar": -0.25326874986009484
      },
      {
        "id": 1182,
        "vm": 1.005497850110225,
        "vaDeg": 1.0970459658446816,
        "pInjMw": -23.792999999999942,
        "qInjMvar": -1.398541666666288
      },
      {
        "id": 1183,
        "vm": 1.0074074074074082,
        "vaDeg": 2.6516270725665243,
        "pInjMw": 1.1574566213261663e-14,
        "qInjMvar": 7.171093072043334e-13
      },
      {
        "id": 1184,
        "vm": 1.02,
        "vaDeg": 2.5405843381918762,
        "pInjMw": -18.43010302951146,
        "qInjMvar": 6.8507733849098305
      },
      {
        "id": 1185,
        "vm": 1.018034805670141,
        "vaDeg": -0.9201451982364672,
        "pInjMw": -0.2393999999954915,
        "qInjMvar": -0.06982500049029165
      },
      {
        "id": 1186,
        "vm": 1.0180348052861516,
        "vaDeg": -0.9201452026632226,
        "pInjMw": -0.23940000000836562,
        "qInjMvar": -0.06982499979929338
      },
      {
        "id": 1187,
        "vm": 1.0054664747359428,
        "vaDeg": -0.9201451982364672,
        "pInjMw": 1.0077705743038455e-14,
        "qInjMvar": 7.143571808754117e-13
      },
      {
        "id": 1188,
        "vm": 1.0054664743566941,
        "vaDeg": -0.9201452026632226,
        "pInjMw": 1.1472890897193524e-14,
        "qInjMvar": 7.143347726151535e-13
      },
      {
        "id": 1189,
        "vm": 1.018866239787492,
        "vaDeg": 1.788052739914953,
        "pInjMw": -3.1337499999865446,
        "qInjMvar": -0.42233518259928776
      },
      {
        "id": 1190,
        "vm": 1.0188648684304515,
        "vaDeg": 1.785810202852263,
        "pInjMw": -3.1337499999967258,
        "qInjMvar": -0.4223351826344569
      },
      {
        "id": 1191,
        "vm": 1.0189030179584975,
        "vaDeg": 1.8002921585199765,
        "pInjMw": -3.133750000000836,
        "qInjMvar": -0.4223351826355916
      },
      {
        "id": 1192,
        "vm": 1.0187852648922917,
        "vaDeg": 1.7777700255544648,
        "pInjMw": -3.1337499999992096,
        "qInjMvar": -0.42233518263602626
      },
      {
        "id": 1193,
        "vm": 1.005835908663029,
        "vaDeg": 2.392074441985836,
        "pInjMw": 7.329699999999992,
        "qInjMvar": -0.45733333333303533
      },
      {
        "id": 1194,
        "vm": 1.0062076690294248,
        "vaDeg": 1.7777700255544648,
        "pInjMw": 1.1279448010414988e-14,
        "qInjMvar": 5.368234724336201e-13
      },
      {
        "id": 1195,
        "vm": 1.0160601423903672,
        "vaDeg": 1.0175851192029173,
        "pInjMw": -0.30819999982140633,
        "qInjMvar": -0.05092731678058407
      },
      {
        "id": 1196,
        "vm": 1.0189503533103623,
        "vaDeg": 1.2785771196629032,
        "pInjMw": -0.30820000010440124,
        "qInjMvar": -0.050927317313207245
      },
      {
        "id": 1197,
        "vm": 1.015656335145939,
        "vaDeg": 0.9837690607177959,
        "pInjMw": -24.91320000000334,
        "qInjMvar": -3.559375863904431
      },
      {
        "id": 1198,
        "vm": 1.0189477054161127,
        "vaDeg": 1.278351560198343,
        "pInjMw": -0.30819999999593367,
        "qInjMvar": -0.050927317546135845
      },
      {
        "id": 1199,
        "vm": 0.9989540972100773,
        "vaDeg": -0.09951190694671977,
        "pInjMw": -22.173199999999863,
        "qInjMvar": -4.042451383400604
      },
      {
        "id": 1200,
        "vm": 1.0063681041146804,
        "vaDeg": 1.2783515601983428,
        "pInjMw": 1.676308336821677e-14,
        "qInjMvar": 1.252053806441637e-12
      },
      {
        "id": 1201,
        "vm": 1.0199766251003082,
        "vaDeg": -0.37239957703555154,
        "pInjMw": -0.8259999999956172,
        "qInjMvar": -0.24091666666585584
      },
      {
        "id": 1202,
        "vm": 1.0198511880098833,
        "vaDeg": -0.42693606072093077,
        "pInjMw": -0.8259999999984476,
        "qInjMvar": -0.24091666666363468
      },
      {
        "id": 1203,
        "vm": 1.02,
        "vaDeg": -0.2884634466682111,
        "pInjMw": 34.65179243796608,
        "qInjMvar": 3.6506644107067907
      },
      {
        "id": 1204,
        "vm": 1.020009709342286,
        "vaDeg": -0.3731698732210695,
        "pInjMw": -1.0655217391309477,
        "qInjMvar": -0.31077717391721954
      },
      {
        "id": 1205,
        "vm": 0.9977925560303641,
        "vaDeg": -1.7408679541907301,
        "pInjMw": -28.625099999999907,
        "qInjMvar": -9.675458333332472
      },
      {
        "id": 1206,
        "vm": 1.0074169968812707,
        "vaDeg": -0.3731698732210695,
        "pInjMw": 1.747698784630197e-14,
        "qInjMvar": 5.367571787002577e-13
      },
      {
        "id": 1209,
        "vm": 1.02,
        "vaDeg": 0.30419949969609084,
        "pInjMw": 26.412532984027365,
        "qInjMvar": -4.512804160720481
      },
      {
        "id": 1210,
        "vm": 1.0194571353171582,
        "vaDeg": 0.3554750216375202,
        "pInjMw": -1.2118484849582218,
        "qInjMvar": -0.010022727191372248
      },
      {
        "id": 1211,
        "vm": 1.0199161666228527,
        "vaDeg": 0.45800191363216713,
        "pInjMw": -1.2118484849798714,
        "qInjMvar": -0.010022727613198402
      },
      {
        "id": 1212,
        "vm": 1.0194526306409464,
        "vaDeg": 0.3546415287037388,
        "pInjMw": 3.158951515197075,
        "qInjMvar": -0.18839164579802203
      },
      {
        "id": 1213,
        "vm": 1.0199159549575678,
        "vaDeg": 0.4579537398247761,
        "pInjMw": -1.211848484734649,
        "qInjMvar": -0.01002272704590154
      },
      {
        "id": 1214,
        "vm": 1.0053717346076112,
        "vaDeg": -1.3832900838611668,
        "pInjMw": -24.044999999999916,
        "qInjMvar": -0.43413108155360536
      },
      {
        "id": 1215,
        "vm": 1.0073243999580923,
        "vaDeg": 0.4579537398247763,
        "pInjMw": 1.1118606538941979e-14,
        "qInjMvar": 3.579738198236606e-13
      },
      {
        "id": 1216,
        "vm": 1.019425261314651,
        "vaDeg": 0.04211143554120227,
        "pInjMw": -1.211848484854975,
        "qInjMvar": -0.010022727259022124
      },
      {
        "id": 1217,
        "vm": 1.0171223506706037,
        "vaDeg": -0.17496962809122604,
        "pInjMw": -1.2118484848439093,
        "qInjMvar": -0.010022727252098306
      },
      {
        "id": 1218,
        "vm": 1.0194220343378955,
        "vaDeg": 0.041801592348015996,
        "pInjMw": -1.2118484848550686,
        "qInjMvar": -0.010022727271266185
      },
      {
        "id": 1219,
        "vm": 1.0169238356854746,
        "vaDeg": -0.18430503951455435,
        "pInjMw": -24.514848484856238,
        "qInjMvar": -6.806731060622149
      },
      {
        "id": 1220,
        "vm": 1.0033874818305795,
        "vaDeg": -1.9851514627765983,
        "pInjMw": -21.68459999999999,
        "qInjMvar": -8.268749999999834
      },
      {
        "id": 1221,
        "vm": 1.0068365771238479,
        "vaDeg": 0.04180159234801612,
        "pInjMw": 8.12262713748623e-15,
        "qInjMvar": 3.577062292550127e-13
      },
      {
        "id": 1222,
        "vm": 1.0130526324323184,
        "vaDeg": -0.33526908329434035,
        "pInjMw": -1.4513702239775794,
        "qInjMvar": -0.07988323451287276
      },
      {
        "id": 1223,
        "vm": 1.0193120155218218,
        "vaDeg": 0.14284626433176908,
        "pInjMw": -1.4513702239772979,
        "qInjMvar": -0.07988323451994218
      },
      {
        "id": 1224,
        "vm": 1.0053400339154484,
        "vaDeg": -1.5314757225576807,
        "pInjMw": -24.304000000000013,
        "qInjMvar": -7.921666666667165
      },
      {
        "id": 1225,
        "vm": 1.0067279165647633,
        "vaDeg": 0.14284626433176942,
        "pInjMw": 4.158661616618472e-14,
        "qInjMvar": 1.2519231858635672e-12
      },
      {
        "id": 1226,
        "vm": 1.01562716028208,
        "vaDeg": -0.4897734606501836,
        "pInjMw": -0.23952173930591428,
        "qInjMvar": -0.06986050771591394
      },
      {
        "id": 1227,
        "vm": 1.0199274357819161,
        "vaDeg": -0.10216141034377074,
        "pInjMw": -0.23952173880698197,
        "qInjMvar": -0.06986050630025735
      },
      {
        "id": 1228,
        "vm": 1.015611953407006,
        "vaDeg": -0.49160147571965124,
        "pInjMw": -59.27752173917921,
        "qInjMvar": -14.86617804177706
      },
      {
        "id": 1229,
        "vm": 1.019927387505121,
        "vaDeg": -0.10216628671034231,
        "pInjMw": -0.23952173928848114,
        "qInjMvar": -0.06986050859947204
      },
      {
        "id": 1230,
        "vm": 1.001878541903989,
        "vaDeg": -3.0498251037341935,
        "pInjMw": -37.80000000000001,
        "qInjMvar": -9.473573000561363
      },
      {
        "id": 1231,
        "vm": 1.0073356913630833,
        "vaDeg": -0.10216628671034197,
        "pInjMw": 2.3962671788341918e-14,
        "qInjMvar": 8.94652516042183e-13
      },
      {
        "id": 1232,
        "vm": 1.0148484359673486,
        "vaDeg": -0.5311937132517299,
        "pInjMw": -28.589521739120766,
        "qInjMvar": -7.175040257659143
      },
      {
        "id": 1233,
        "vm": 1.0199255551280118,
        "vaDeg": -0.10234755326756755,
        "pInjMw": -0.23952173912938726,
        "qInjMvar": -0.06986050725847286
      },
      {
        "id": 1234,
        "vm": 1.0023190515547926,
        "vaDeg": -2.830616066631987,
        "pInjMw": -36.81299999999999,
        "qInjMvar": -9.473573000561068
      },
      {
        "id": 1235,
        "vm": 1.0073338816079136,
        "vaDeg": -0.10234755326756753,
        "pInjMw": 1.8054003829812263e-14,
        "qInjMvar": 7.157226640695367e-13
      },
      {
        "id": 1236,
        "vm": 1.015048389143826,
        "vaDeg": -0.5246840215206033,
        "pInjMw": -25.24352173912188,
        "qInjMvar": -5.147139257717311
      },
      {
        "id": 1237,
        "vm": 1.019925598197387,
        "vaDeg": -0.10233644522138569,
        "pInjMw": -0.2395217391283903,
        "qInjMvar": -0.0698605072587805
      },
      {
        "id": 1238,
        "vm": 1.005350339117481,
        "vaDeg": -2.767048973737338,
        "pInjMw": -27.734,
        "qInjMvar": -5.7567130289741515
      },
      {
        "id": 1239,
        "vm": 1.007333924145568,
        "vaDeg": -0.10233644522138553,
        "pInjMw": 1.4778552184071216e-14,
        "qInjMvar": 4.473204438704992e-13
      },
      {
        "id": 1240,
        "vm": 1.02,
        "vaDeg": 2.939303987178702,
        "pInjMw": 20.745223454480094,
        "qInjMvar": 4.261268046914963
      },
      {
        "id": 1241,
        "vm": 1.02,
        "vaDeg": 2.9386188362431547,
        "pInjMw": 20.74902749400805,
        "qInjMvar": 0.27732572696339025
      },
      {
        "id": 1242,
        "vm": 1.02,
        "vaDeg": 2.937993095501954,
        "pInjMw": -27.61771190335442,
        "qInjMvar": 26.664176499187782
      },
      {
        "id": 1243,
        "vm": 1.02,
        "vaDeg": 2.942028708399615,
        "pInjMw": 20.730550700356194,
        "qInjMvar": -4.259992639909753
      },
      {
        "id": 1244,
        "vm": 1.0199989386088273,
        "vaDeg": 2.9385060822061524,
        "pInjMw": -0.9510869565468877,
        "qInjMvar": -0.2774003622746228
      },
      {
        "id": 1245,
        "vm": 0.9987933338349678,
        "vaDeg": 0.827895850532102,
        "pInjMw": -34.64579999999988,
        "qInjMvar": -6.128733171286233
      },
      {
        "id": 1246,
        "vm": 1.0074074074074082,
        "vaDeg": 2.9379930955019526,
        "pInjMw": 7.990302761229116e-15,
        "qInjMvar": 7.17158200206822e-13
      },
      {
        "id": 1247,
        "vm": 1.0074074074074082,
        "vaDeg": 2.9379930955019526,
        "pInjMw": 5.992727070921839e-15,
        "qInjMvar": 5.378686501551165e-13
      },
      {
        "id": 1251,
        "vm": 1.0160627883541482,
        "vaDeg": 1.0171709394553392,
        "pInjMw": -0.30820000025336497,
        "qInjMvar": -0.05092731872056036
      },
      {
        "id": 1252,
        "vm": 1.0189502590310993,
        "vaDeg": 1.2778565543693425,
        "pInjMw": -0.3082000000566555,
        "qInjMvar": -0.05092731717154286
      },
      {
        "id": 1253,
        "vm": 1.02,
        "vaDeg": 0.3724317767253003,
        "pInjMw": 25.856146850824558,
        "qInjMvar": 24.547982957534074
      },
      {
        "id": 1254,
        "vm": 1.02,
        "vaDeg": 0.6183221589911895,
        "pInjMw": 23.849753560968054,
        "qInjMvar": -1.2188758491412988
      },
      {
        "id": 1255,
        "vm": 1.0187734908343495,
        "vaDeg": 0.29897147750411446,
        "pInjMw": -0.3933999999998417,
        "qInjMvar": -0.07077777777894008
      },
      {
        "id": 1256,
        "vm": 1.0199868385718942,
        "vaDeg": 0.6172335922746276,
        "pInjMw": -0.39339999999795805,
        "qInjMvar": -0.07077777777143239
      },
      {
        "id": 1257,
        "vm": 1.0095213660322826,
        "vaDeg": -1.1354626683622175,
        "pInjMw": -29.278899999999997,
        "qInjMvar": -9.41208333333354
      },
      {
        "id": 1258,
        "vm": 1.0073944084660689,
        "vaDeg": 0.617233592274628,
        "pInjMw": 1.6584133906063123e-14,
        "qInjMvar": 5.370574007270634e-13
      },
      {
        "id": 1261,
        "vm": 1.0151759569482086,
        "vaDeg": 1.9732040154723338,
        "pInjMw": -0.8683499997890134,
        "qInjMvar": -0.25326875008024474
      },
      {
        "id": 1262,
        "vm": 1.0151758597766778,
        "vaDeg": 1.9731943221553183,
        "pInjMw": -0.9593500001169067,
        "qInjMvar": -0.2798104179292203
      },
      {
        "id": 1263,
        "vm": 1.014464347089879,
        "vaDeg": 1.1187207045621466,
        "pInjMw": -27.989888888887798,
        "qInjMvar": -7.871641868563771
      },
      {
        "id": 1264,
        "vm": 1.018616766019744,
        "vaDeg": 1.4570361189027443,
        "pInjMw": -2.7128888888883766,
        "qInjMvar": -0.49918353523202275
      },
      {
        "id": 1265,
        "vm": 1.0027021947508026,
        "vaDeg": 0.3891377670624449,
        "pInjMw": -9.757299999999992,
        "qInjMvar": -8.268749999999974
      },
      {
        "id": 1266,
        "vm": 1.006041250389872,
        "vaDeg": 1.4570361189027439,
        "pInjMw": 2.7525158700457108e-14,
        "qInjMvar": 8.945332461543746e-13
      },
      {
        "id": 1267,
        "vm": 1.0189845343330843,
        "vaDeg": 1.2453942717861102,
        "pInjMw": -4.3455984848469695,
        "qInjMvar": -0.4323579099078671
      },
      {
        "id": 1268,
        "vm": 1.019260354507127,
        "vaDeg": 1.2755374935453265,
        "pInjMw": -4.345598484847335,
        "qInjMvar": -0.43235790990764
      },
      {
        "id": 1269,
        "vm": 0.9987384913064599,
        "vaDeg": 0.06691690378808543,
        "pInjMw": -13.159999999999924,
        "qInjMvar": -4.042499999999455
      },
      {
        "id": 1270,
        "vm": 1.0066768933403731,
        "vaDeg": 1.2755374935453263,
        "pInjMw": 2.356911874924879e-14,
        "qInjMvar": 4.476899417865801e-13
      },
      {
        "id": 1271,
        "vm": 1.0134625875823653,
        "vaDeg": 1.7959986888231256,
        "pInjMw": -1.6453499999931236,
        "qInjMvar": -0.4798937499870307
      },
      {
        "id": 1272,
        "vm": 1.0195308123704048,
        "vaDeg": 2.941981396221215,
        "pInjMw": -1.568349999999774,
        "qInjMvar": -0.4574354166685636
      },
      {
        "id": 1273,
        "vm": 1.0171581704368686,
        "vaDeg": -1.1119385594522209,
        "pInjMw": -22.001848484860687,
        "qInjMvar": -4.234761274070411
      },
      {
        "id": 1274,
        "vm": 1.004301542459193,
        "vaDeg": -3.343995830270218,
        "pInjMw": -25.209099999999975,
        "qInjMvar": -5.761007109266176
      },
      {
        "id": 1275,
        "vm": 1.0046006621598709,
        "vaDeg": -1.1119385594522202,
        "pInjMw": 3.480405208474011e-14,
        "qInjMvar": 3.562975462466068e-13
      },
      {
        "id": 1276,
        "vm": 1.0166156653643668,
        "vaDeg": -1.1388744911080968,
        "pInjMw": -21.59584848484345,
        "qInjMvar": -5.955356060587043
      },
      {
        "id": 1277,
        "vm": 1.0171504540024607,
        "vaDeg": -1.1127488978717448,
        "pInjMw": -1.2118484848363629,
        "qInjMvar": -0.01002272726805784
      },
      {
        "id": 1278,
        "vm": 1.002937091857248,
        "vaDeg": -3.3438931553749973,
        "pInjMw": -28.35,
        "qInjMvar": -8.268750000000173
      },
      {
        "id": 1279,
        "vm": 1.0045930409900856,
        "vaDeg": -1.1127488978717452,
        "pInjMw": 1.3184320999931106e-14,
        "qInjMvar": 5.35199607630679e-13
      },
      {
        "id": 1280,
        "vm": 1.0188402970018156,
        "vaDeg": 1.7920905953985808,
        "pInjMw": -3.133750000005811,
        "qInjMvar": -0.42233518185793556
      },
      {
        "id": 1281,
        "vm": 1.0186495449867683,
        "vaDeg": 1.207502056994851,
        "pInjMw": -2.712888888863178,
        "qInjMvar": -0.49918353546209204
      },
      {
        "id": 1282,
        "vm": 1.018625383053757,
        "vaDeg": 1.2038274425514406,
        "pInjMw": -75.75088888881784,
        "qInjMvar": -11.320016868537396
      },
      {
        "id": 1283,
        "vm": 1.0199890890852408,
        "vaDeg": 0.3035607151424171,
        "pInjMw": -3.060400000019952,
        "qInjMvar": -0.8486527778365283
      },
      {
        "id": 1284,
        "vm": 1.01998606350258,
        "vaDeg": 2.822376525164191,
        "pInjMw": -0.9510869563761787,
        "qInjMvar": -0.2774003623691013
      },
      {
        "id": 1285,
        "vm": 1.0199900147251866,
        "vaDeg": 2.822512159560281,
        "pInjMw": -0.9510869565696994,
        "qInjMvar": -0.27740036229486376
      },
      {
        "id": 1286,
        "vm": 1.0199879142181723,
        "vaDeg": 2.821827270190856,
        "pInjMw": -0.9510869565459096,
        "qInjMvar": -0.2774003628099991
      },
      {
        "id": 1287,
        "vm": 1.0169997807117774,
        "vaDeg": -0.9453017768115636,
        "pInjMw": -13.503848484849582,
        "qInjMvar": -3.5951893939417
      },
      {
        "id": 1288,
        "vm": 1.017132567048336,
        "vaDeg": -1.1150815112720869,
        "pInjMw": -1.2118484848473183,
        "qInjMvar": -0.010022727275569224
      },
      {
        "id": 1289,
        "vm": 1.0020174669365973,
        "vaDeg": -3.1411080715868795,
        "pInjMw": -24.728899999999985,
        "qInjMvar": -8.268749999999828
      },
      {
        "id": 1290,
        "vm": 1.0045753748625548,
        "vaDeg": -1.1150815112720864,
        "pInjMw": 9.733161373700705e-15,
        "qInjMvar": 3.5677501877791267e-13
      },
      {
        "id": 1291,
        "vm": 1.02,
