        "vaDeg": 0.6222820308218006,
        "pInjMw": 25.97454304320132,
        "qInjMvar": 24.90032074702501
      },
      {
        "id": 1292,
        "vm": 1.02,
        "vaDeg": 0.7707170294884887,
        "pInjMw": 46.41711615173875,
        "qInjMvar": -2.4932591403947235
      },
      {
        "id": 1293,
        "vm": 1.0072617055006823,
        "vaDeg": -0.7666583445308919,
        "pInjMw": -18.57799999999999,
        "qInjMvar": -8.268750000000006
      },
      {
        "id": 1294,
        "vm": 1.007407407407408,
        "vaDeg": 0.7707170294884892,
        "pInjMw": 2.9939717666321105e-14,
        "qInjMvar": 2.6885430263380847e-13
      },
      {
        "id": 1295,
        "vm": 1.02,
        "vaDeg": 0.5828669995257852,
        "pInjMw": 30.877607370548404,
        "qInjMvar": 31.699232874599083
      },
      {
        "id": 1296,
        "vm": 1.02,
        "vaDeg": 0.805955976540645,
        "pInjMw": 45.957755394853336,
        "qInjMvar": -1.6245162678486622
      },
      {
        "id": 1297,
        "vm": 1.0078333113752715,
        "vaDeg": -1.9101639939403254,
        "pInjMw": -28.349999999999998,
        "qInjMvar": -5.756713028973907
      },
      {
        "id": 1298,
        "vm": 1.0074074074074078,
        "vaDeg": 0.8059559765406447,
        "pInjMw": 8.666208877189071e-15,
        "qInjMvar": 1.7909112175113095e-13
      },
      {
        "id": 1301,
        "vm": 1.0189833112041655,
        "vaDeg": 0.5516797091763752,
        "pInjMw": -0.3933999999910216,
        "qInjMvar": -0.07077777738320577
      },
      {
        "id": 1302,
        "vm": 1.0189794842201463,
        "vaDeg": 0.5490949916501916,
        "pInjMw": -0.39340000021312393,
        "qInjMvar": -0.0707777786222468
      },
      {
        "id": 1303,
        "vm": 1.0195841892293376,
        "vaDeg": 0.7252411070390792,
        "pInjMw": -0.39339999994560715,
        "qInjMvar": -0.07077777682541317
      },
      {
        "id": 1304,
        "vm": 1.0199912110884248,
        "vaDeg": 0.9091231903526625,
        "pInjMw": -0.39340000000177905,
        "qInjMvar": -0.07077777777693736
      },
      {
        "id": 1305,
        "vm": 1.0199910808059405,
        "vaDeg": 0.9090207747312774,
        "pInjMw": -0.3933999999994741,
        "qInjMvar": -0.07077777777539064
      },
      {
        "id": 1306,
        "vm": 1.0189678863558942,
        "vaDeg": 0.547857245417246,
        "pInjMw": -78.76539999990507,
        "qInjMvar": -19.724045471336403
      },
      {
        "id": 1307,
        "vm": 1.0195841629369602,
        "vaDeg": 0.7252371333750556,
        "pInjMw": -0.3933999998190544,
        "qInjMvar": -0.07077777702425746
      },
      {
        "id": 1308,
        "vm": 1.0077991683136283,
        "vaDeg": -0.40114520265543246,
        "pInjMw": -11.492600000000005,
        "qInjMvar": -7.109301014587005
      },
      {
        "id": 1309,
        "vm": 1.00699670413527,
        "vaDeg": 0.7252371333750552,
        "pInjMw": 9.97608817613181e-15,
        "qInjMvar": 5.368049191862875e-13
      },
      {
        "id": 1310,
        "vm": 1.0073987270009142,
        "vaDeg": 0.9091231903526623,
        "pInjMw": 9.676160987039779e-15,
        "qInjMvar": 4.4758477428683493e-13
      },
      {
        "id": 1311,
        "vm": 1.0073985983268554,
        "vaDeg": 0.9090207747312766,
        "pInjMw": -8.650667856320711e-17,
        "qInjMvar": 3.579435538584136e-13
      },
      {
        "id": 1312,
        "vm": 1.0183600331577936,
        "vaDeg": -0.6250374723617047,
        "pInjMw": -10.303999999998172,
        "qInjMvar": -3.005333333328793
      },
      {
        "id": 1313,
        "vm": 1.019968393742156,
        "vaDeg": -0.501828903317166,
        "pInjMw": -0.8260000000003678,
        "qInjMvar": -0.2409166666677576
      },
      {
        "id": 1314,
        "vm": 1.0033450400660673,
        "vaDeg": -2.911911292810343,
        "pInjMw": -26.98150000000002,
        "qInjMvar": -8.268750000000278
      },
      {
        "id": 1315,
        "vm": 1.0073761913502783,
        "vaDeg": -0.5018289033171666,
        "pInjMw": 1.3089640282250386e-14,
        "qInjMvar": 5.367438185309517e-13
      },
      {
        "id": 1316,
        "vm": 1.0181005553952676,
        "vaDeg": 0.8147431044570808,
        "pInjMw": -1.2118484848485995,
        "qInjMvar": -0.01002272726982214
      },
      {
        "id": 1317,
        "vm": 1.0193432052768798,
        "vaDeg": 0.9164601525917817,
        "pInjMw": -1.211848484849064,
        "qInjMvar": -0.010022727278305901
      },
      {
        "id": 1318,
        "vm": 1.0176502268547485,
        "vaDeg": 0.7759207652544755,
        "pInjMw": -3.4238484848487847,
        "qInjMvar": -0.3252156564349113
      },
      {
        "id": 1319,
        "vm": 1.0193244367700727,
        "vaDeg": 0.9141638665202668,
        "pInjMw": -1.2118484848466555,
        "qInjMvar": -0.010022727270693492
      },
      {
        "id": 1320,
        "vm": 1.0009362390040741,
        "vaDeg": -0.4241078940734583,
        "pInjMw": -18.462499999999874,
        "qInjMvar": -2.6931041415720225
      },
      {
        "id": 1321,
        "vm": 1.00674018446427,
        "vaDeg": 0.9141638665202664,
        "pInjMw": 2.496734775575775e-14,
        "qInjMvar": 5.36965630542928e-13
      },
      {
        "id": 1322,
        "vm": 1.0190027250655889,
        "vaDeg": -0.48316955715212256,
        "pInjMw": -0.8260000000022494,
        "qInjMvar": -0.24091666667386677
      },
      {
        "id": 1323,
        "vm": 1.001749842620098,
        "vaDeg": -1.16282455500057,
        "pInjMw": -14.419999999999872,
        "qInjMvar": -5.10260772879306
      },
      {
        "id": 1324,
        "vm": 1.0064224445092245,
        "vaDeg": -0.48316955715212234,
        "pInjMw": 2.9884206525628095e-14,
        "qInjMvar": 8.936624644648183e-13
      },
      {
        "id": 1325,
        "vm": 1.0170409333931496,
        "vaDeg": 0.33775357421271385,
        "pInjMw": -17.377181818181715,
        "qInjMvar": -4.062107525845891
      },
      {
        "id": 1326,
        "vm": 1.0170454830524496,
        "vaDeg": 0.3383903175981354,
        "pInjMw": -17.377181818181985,
        "qInjMvar": -4.062107525845477
      },
      {
        "id": 1327,
        "vm": 1.0199632021125147,
        "vaDeg": 1.5035084698737213,
        "pInjMw": -2.712888888889261,
        "qInjMvar": -0.49918353523587683
      },
      {
        "id": 1328,
        "vm": 1.019248969733915,
        "vaDeg": 1.3602335799482002,
        "pInjMw": -2.7128888888879867,
        "qInjMvar": -0.49918353523157166
      },
      {
        "id": 1331,
        "vm": 1.0189190645864274,
        "vaDeg": 0.4910994700274939,
        "pInjMw": -0.39339999999953595,
        "qInjMvar": -0.07077777776885945
      },
      {
        "id": 1332,
        "vm": 1.01970240376407,
        "vaDeg": 0.7732176134294866,
        "pInjMw": -0.3933999999992055,
        "qInjMvar": -0.07077777779807864
      },
      {
        "id": 1333,
        "vm": 1.0199990235301326,
        "vaDeg": 2.2491216474243245,
        "pInjMw": -0.9510869565189546,
        "qInjMvar": -0.2774003623253965
      },
      {
        "id": 1334,
        "vm": 1.0192853306721437,
        "vaDeg": 2.065126087732351,
        "pInjMw": -0.9510869565322957,
        "qInjMvar": -0.27740036231555426
      },
      {
        "id": 1335,
        "vm": 1.019989905472836,
        "vaDeg": 2.248521744023493,
        "pInjMw": -0.9510869565175164,
        "qInjMvar": -0.27740036230092113
      },
      {
        "id": 1336,
        "vm": 1.0192769102088766,
        "vaDeg": 2.0645716257107307,
        "pInjMw": -0.9510869565164389,
        "qInjMvar": -0.2774003623467222
      },
      {
        "id": 1337,
        "vm": 1.0073974375040362,
        "vaDeg": 2.248521744023493,
        "pInjMw": 5.9100568033566554e-15,
        "qInjMvar": 1.3454777019781514e-13
      },
      {
        "id": 1338,
        "vm": 1.0066932446507428,
        "vaDeg": 2.0645716257107316,
        "pInjMw": 6.337562763804272e-15,
        "qInjMvar": 1.3443406427007042e-13
      },
      {
        "id": 1339,
        "vm": 1.019999971344829,
        "vaDeg": -9.741079169912136e-06,
        "pInjMw": -0.3082,
        "qInjMvar": -0.050927317568844596
      },
      {
        "id": 1340,
        "vm": 1.019524874812677,
        "vaDeg": -0.47784876384129105,
        "pInjMw": -20.27899999999888,
        "qInjMvar": -3.0234424454654336
      },
      {
        "id": 1341,
        "vm": 0.9997544033675708,
        "vaDeg": -1.9671944025125456,
        "pInjMw": -18.524099999999915,
        "qInjMvar": -4.055138324628195
      },
      {
        "id": 1342,
        "vm": 1.0069381479631385,
        "vaDeg": -0.4778487638412912,
        "pInjMw": 1.2113525719425945e-14,
        "qInjMvar": 4.470848891150127e-13
      },
      {
        "id": 1345,
        "vm": 1.013487187062111,
        "vaDeg": 1.797772844367053,
        "pInjMw": -10.990350000006256,
        "qInjMvar": -2.332127820476191
      },
      {
        "id": 1346,
        "vm": 1.0195540814260111,
        "vaDeg": 2.943653392946424,
        "pInjMw": -0.8683499999949856,
        "qInjMvar": -0.253268749994074
      },
      {
        "id": 1347,
        "vm": 1.0081056883017188,
        "vaDeg": 0.8654535788672445,
        "pInjMw": -20.047999999999995,
        "qInjMvar": -5.822530591533829
      },
      {
        "id": 1348,
        "vm": 1.0069669940010002,
        "vaDeg": 2.9436533929464246,
        "pInjMw": 5.130546632149929e-14,
        "qInjMvar": 1.6146246327662672e-12
      },
      {
        "id": 1349,
        "vm": 1.0179424392785739,
        "vaDeg": 2.443478905442999,
        "pInjMw": -0.8683499999985014,
        "qInjMvar": -0.25326874999799803
      },
      {
        "id": 1350,
        "vm": 1.0199047884756682,
        "vaDeg": 2.749124961988666,
        "pInjMw": -0.8683499999992942,
        "qInjMvar": -0.2532687499979412
      },
      {
        "id": 1351,
        "vm": 1.0158895787220938,
        "vaDeg": 2.2946442518150025,
        "pInjMw": -8.000650000002036,
        "qInjMvar": -3.313847959124377
      },
      {
        "id": 1352,
        "vm": 1.0198534952526974,
        "vaDeg": 2.745372792589911,
        "pInjMw": -0.8683500000011248,
        "qInjMvar": -0.2532687500002228
      },
      {
        "id": 1353,
        "vm": 1.0063541650211731,
        "vaDeg": 0.1752489223309732,
        "pInjMw": -26.532799999999995,
        "qInjMvar": -5.77333292824973
      },
      {
        "id": 1354,
        "vm": 1.0072627113606893,
        "vaDeg": 2.745372792589911,
        "pInjMw": 9.484917561666381e-15,
        "qInjMvar": 2.6915192141255315e-13
      },
      {
        "id": 1355,
        "vm": 1.02,
        "vaDeg": 3.2823767956342254,
        "pInjMw": 12.064034481763509,
        "qInjMvar": -3.9180576293546467
      },
      {
        "id": 1356,
        "vm": 1.02,
        "vaDeg": 3.2834799054178556,
        "pInjMw": 9.35605029401685,
        "qInjMvar": -4.140926153769622
      },
      {
        "id": 1357,
        "vm": 1.0189848077806556,
        "vaDeg": 2.5373076785795936,
        "pInjMw": -4.14811764705826,
        "qInjMvar": -1.0870716930482907
      },
      {
        "id": 1358,
        "vm": 1.006655992276805,
        "vaDeg": 2.8392453371751682,
        "pInjMw": 3.6400000000000077,
        "qInjMvar": 7.271163788850449e-13
      },
      {
        "id": 1359,
        "vm": 1.0188829918847484,
        "vaDeg": 2.5006360676685735,
        "pInjMw": -4.148117647060576,
        "qInjMvar": -1.087071693056636
      },
      {
        "id": 1360,
        "vm": 1.01896880295055,
        "vaDeg": 2.5006999694592964,
        "pInjMw": -4.148117647054486,
        "qInjMvar": -1.0870716930452538
      },
      {
        "id": 1361,
        "vm": 1.0188250240298107,
        "vaDeg": 2.496601906303968,
        "pInjMw": -4.14811764705828,
        "qInjMvar": -1.087071693047114
      },
      {
        "id": 1362,
        "vm": 1.018910395964006,
        "vaDeg": 2.496643416878876,
        "pInjMw": -4.148117647063407,
        "qInjMvar": -1.0870716930472089
      },
      {
        "id": 1363,
        "vm": 1.0062469373133942,
        "vaDeg": 2.4966019063039684,
        "pInjMw": 2.2972812357622863e-14,
        "qInjMvar": 6.272048075923987e-13
      },
      {
        "id": 1364,
        "vm": 1.0063312552730932,
        "vaDeg": 2.496643416878876,
        "pInjMw": 1.5705843896966685e-14,
        "qInjMvar": 5.374753673894693e-13
      },
      {
        "id": 1365,
        "vm": 1.0181394264084416,
        "vaDeg": 0.9360853464213369,
        "pInjMw": -0.30819999994260083,
        "qInjMvar": -0.05092731771615032
      },
      {
        "id": 1366,
        "vm": 1.0180841947790535,
        "vaDeg": 0.9335095972841453,
        "pInjMw": -6.433200000074284,
        "qInjMvar": -1.8373856509053248
      },
      {
        "id": 1367,
        "vm": 1.0181391075483597,
        "vaDeg": 0.9360647843312184,
        "pInjMw": -0.30820000000467773,
        "qInjMvar": -0.05092731741686273
      },
      {
        "id": 1368,
        "vm": 0.9975430844507829,
        "vaDeg": -0.405861727978317,
        "pInjMw": -37.472399999999766,
        "qInjMvar": -11.024999999998196
      },
      {
        "id": 1369,
        "vm": 1.0055694889366524,
        "vaDeg": 0.9360647843312185,
        "pInjMw": 4.6548458569814567e-14,
        "qInjMvar": 1.25130260448442e-12
      },
      {
        "id": 1370,
        "vm": 1.018840534908189,
        "vaDeg": 1.792189867402341,
        "pInjMw": -3.133749999947865,
        "qInjMvar": -0.4223351820694267
      },
      {
        "id": 1371,
        "vm": 1.018841672553476,
        "vaDeg": 1.7915452319104848,
        "pInjMw": -3.1337500000845737,
        "qInjMvar": -0.4223351821902127
      },
      {
        "id": 1372,
        "vm": 1.0153806389120124,
        "vaDeg": 2.1684561271436444,
        "pInjMw": -4.148117647058666,
        "qInjMvar": -1.0870716930500357
      },
      {
        "id": 1373,
        "vm": 1.0132464223565738,
        "vaDeg": 1.9886557943913958,
        "pInjMw": -4.148117647058385,
        "qInjMvar": -1.0870716930500923
      },
      {
        "id": 1374,
        "vm": 1.0135176355157158,
        "vaDeg": 2.0106343421021635,
        "pInjMw": -6.514117647061288,
        "qInjMvar": -1.5675084841141396
      },
      {
        "id": 1375,
        "vm": 1.0063906709585013,
        "vaDeg": 0.4670588053098561,
        "pInjMw": -18.89999999999998,
        "qInjMvar": -3.8378086859825618
      },
      {
        "id": 1376,
        "vm": 1.0010050721142882,
        "vaDeg": 2.010634342102164,
        "pInjMw": 2.745898963062804e-14,
        "qInjMvar": 8.016209231617873e-13
      },
      {
        "id": 1377,
        "vm": 1.0164751202298192,
        "vaDeg": 0.876410588677818,
        "pInjMw": -0.30820000000010733,
        "qInjMvar": -0.050927317550428196
      },
      {
        "id": 1378,
        "vm": 1.0181350053183638,
        "vaDeg": 1.054104946062517,
        "pInjMw": -0.30820000000004305,
        "qInjMvar": -0.05092731755580208
      },
      {
        "id": 1379,
        "vm": 1.0156196752360855,
        "vaDeg": 0.7831372742913385,
        "pInjMw": -0.3082000000008318,
        "qInjMvar": -0.05092731755674261
      },
      {
        "id": 1380,
        "vm": 1.018128708854863,
        "vaDeg": 1.0532374758189982,
        "pInjMw": -0.30820000000042863,
        "qInjMvar": -0.05092731754950116
      },
      {
        "id": 1381,
        "vm": 1.0076822755257642,
        "vaDeg": -0.9374738224586077,
        "pInjMw": -33.739999999999995,
        "qInjMvar": -7.448191672055324
      },
      {
        "id": 1382,
        "vm": 1.0055592186220879,
        "vaDeg": 1.0532374758189984,
        "pInjMw": 2.7575501029831665e-14,
        "qInjMvar": 6.257938049908635e-13
      },
      {
        "id": 1383,
        "vm": 1.0190444537616827,
        "vaDeg": 1.3152729969292893,
        "pInjMw": -3.4548888888896365,
        "qInjMvar": -0.6399832888023216
      },
      {
        "id": 1384,
        "vm": 1.019907711522017,
        "vaDeg": 1.3758373922781901,
        "pInjMw": -2.7128888888897413,
        "qInjMvar": -0.499183535231885
      },
      {
        "id": 1385,
        "vm": 0.9976601904818251,
        "vaDeg": -0.36115281243827974,
        "pInjMw": -21.089249999999915,
        "qInjMvar": -5.379613225837884
      },
      {
        "id": 1386,
        "vm": 1.007316258293351,
        "vaDeg": 1.37583739227819,
        "pInjMw": 1.5061557728343367e-14,
        "qInjMvar": 5.37322482000475e-13
      },
      {
        "id": 1387,
        "vm": 1.0188430434562692,
        "vaDeg": 1.7907634175100853,
        "pInjMw": -6.154838889068648,
        "qInjMvar": -0.9724460369720072
      },
      {
        "id": 1388,
        "vm": 1.018841430880759,
        "vaDeg": 1.7912095076874468,
        "pInjMw": -3.1337499999637517,
        "qInjMvar": -0.42233518213706
      },
      {
        "id": 1389,
        "vm": 1.018950887230945,
        "vaDeg": 0.07186254408400818,
        "pInjMw": 0.6980555555706959,
        "qInjMvar": -4.690275463198143
      },
      {
        "id": 1390,
        "vm": 1.0187129210131336,
        "vaDeg": -0.04652198032389813,
        "pInjMw": -0.11394444444776462,
        "qInjMvar": -0.03323379628466825
      },
      {
        "id": 1391,
        "vm": 1.0008161658415253,
        "vaDeg": -2.925650624849981,
        "pInjMw": -37.79999999999998,
        "qInjMvar": -11.025000000000023
      },
      {
        "id": 1392,
        "vm": 1.0061362182845772,
        "vaDeg": -0.046521980323897975,
        "pInjMw": 1.1605707499273436e-14,
        "qInjMvar": 5.361678391689697e-13
      },
      {
        "id": 1393,
        "vm": 1.02,
        "vaDeg": 0.7331811730724321,
        "pInjMw": 47.29987251671034,
        "qInjMvar": -8.68037623012406
      },
      {
        "id": 1394,
        "vm": 1.0189788193967033,
        "vaDeg": 0.07442982031030582,
        "pInjMw": -0.11394444444450674,
        "qInjMvar": -0.03323379566302872
      },
      {
        "id": 1395,
        "vm": 1.0189687131898872,
        "vaDeg": 0.07324974952030394,
        "pInjMw": -0.1139444444100568,
        "qInjMvar": -0.033233796705083786
      },
      {
        "id": 1396,
        "vm": 1.0187130083029734,
        "vaDeg": -0.04650836175418108,
        "pInjMw": -25.166944444442436,
        "qInjMvar": -5.158580971289338
      },
      {
        "id": 1397,
        "vm": 1.0187129740512253,
        "vaDeg": -0.046515582702499496,
        "pInjMw": -0.11394444445752339,
        "qInjMvar": -0.03323379684201379
      },
      {
        "id": 1398,
        "vm": 1.0005829163307687,
        "vaDeg": -0.8744227732669229,
        "pInjMw": -16.76849999999991,
        "qInjMvar": -5.7998480195621855
      },
      {
        "id": 1399,
        "vm": 1.0063988339720533,
        "vaDeg": 0.07442982031030573,
        "pInjMw": 2.1185357633470323e-14,
        "qInjMvar": 8.938900009076232e-13
      },
      {
        "id": 1400,
        "vm": 1.02,
        "vaDeg": 1.168712828917767,
        "pInjMw": 9.144978133766115,
        "qInjMvar": -2.1051970658933308
      },
      {
        "id": 1401,
        "vm": 1.02,
        "vaDeg": 1.278832435111898,
        "pInjMw": 8.54496451193704,
        "qInjMvar": -2.061314566009518
      },
      {
        "id": 1402,
        "vm": 1.0186796397069702,
        "vaDeg": 2.0581103750661334,
        "pInjMw": -39.25508695652359,
        "qInjMvar": -11.449400362318267
      },
      {
        "id": 1403,
        "vm": 1.0190962434542608,
        "vaDeg": 0.6299490694463183,
        "pInjMw": -0.3934000000004693,
        "qInjMvar": -0.07077777776357234
      },
      {
        "id": 1404,
        "vm": 1.0191106554704539,
        "vaDeg": 0.5805033241573068,
        "pInjMw": -0.39339999999866376,
        "qInjMvar": -0.07077777778297757
      },
      {
        "id": 1405,
        "vm": 1.018008775849488,
        "vaDeg": 0.5494999292809772,
        "pInjMw": -8.142400000000414,
        "qInjMvar": -1.6492056658149137
      },
      {
        "id": 1406,
        "vm": 1.0190994434683671,
        "vaDeg": 0.5795765799158716,
        "pInjMw": -0.39340000000170533,
        "qInjMvar": -0.07077777778392419
      },
      {
        "id": 1407,
        "vm": 0.9995536634335681,
        "vaDeg": -0.7314024144877802,
        "pInjMw": -26.87999999999986,
        "qInjMvar": -5.7747361757495534
      },
      {
        "id": 1408,
        "vm": 1.006517968857647,
        "vaDeg": 0.5795765799158723,
        "pInjMw": 3.5653298182558744e-14,
        "qInjMvar": 8.943739419169796e-13
      },
      {
        "id": 1409,
        "vm": 1.0165179131681286,
        "vaDeg": -0.3620022789072522,
        "pInjMw": -0.30820000000805853,
        "qInjMvar": -0.05092731757129921
      },
      {
        "id": 1410,
        "vm": 1.0167157124860096,
        "vaDeg": -0.34785656400668086,
        "pInjMw": -0.3082000000046251,
        "qInjMvar": -0.050927317553785365
      },
      {
        "id": 1411,
        "vm": 1.0166125707664944,
        "vaDeg": -0.355252816934572,
        "pInjMw": -0.30820000000079706,
        "qInjMvar": -0.050927317547661284
      },
      {
        "id": 1415,
        "vm": 1.0134806561980712,
        "vaDeg": -0.6629947777315931,
        "pInjMw": -11.389200000000194,
        "qInjMvar": -2.829096120194517
      },
      {
        "id": 1416,
        "vm": 1.016686750267548,
        "vaDeg": -0.35213501968308863,
        "pInjMw": -0.3081999999997571,
        "qInjMvar": -0.0509273175534256
      },
      {
        "id": 1417,
        "vm": 1.0060207814130577,
        "vaDeg": -1.6292836387686775,
        "pInjMw": -11.059999999999977,
        "qInjMvar": -3.553879864400418
      },
      {
        "id": 1418,
        "vm": 1.0041350619926415,
        "vaDeg": -0.35213501968308886,
        "pInjMw": 8.296858303980914e-14,
        "qInjMvar": 8.021712184518888e-13
      },
      {
        "id": 1419,
        "vm": 1.019275904990418,
        "vaDeg": 2.5739498805318557,
        "pInjMw": -4.148117647059083,
        "qInjMvar": -1.087071693054301
      },
      {
        "id": 1420,
        "vm": 1.018055150764022,
        "vaDeg": -0.9183462875320814,
        "pInjMw": -45.26339999975711,
        "qInjMvar": -9.295780097579405
      },
      {
        "id": 1421,
        "vm": 1.018054716709888,
        "vaDeg": -0.9183520059584599,
        "pInjMw": -0.23940000009849133,
        "qInjMvar": -0.06982500006189023
      },
      {
        "id": 1422,
        "vm": 1.0180546548956744,
        "vaDeg": -0.9183528758502612,
        "pInjMw": -0.2393999999899821,
        "qInjMvar": -0.06982499998349746
      },
      {
        "id": 1423,
        "vm": 1.0180546070922927,
        "vaDeg": -0.9183535548230543,
        "pInjMw": -0.2393999999997985,
        "qInjMvar": -0.06982499999780421
      },
      {
        "id": 1424,
        "vm": 0.9985251491725968,
        "vaDeg": -2.278920177950361,
        "pInjMw": -16.63199999999986,
        "qInjMvar": -3.872835628708364
      },
      {
        "id": 1425,
        "vm": 1.0054865686558254,
        "vaDeg": -0.9183462875320808,
        "pInjMw": 3.2342774311354485e-14,
        "qInjMvar": 6.246978983212349e-13
      },
      {
        "id": 1426,
        "vm": 1.0054865686558254,
        "vaDeg": -0.9183462875320811,
        "pInjMw": 3.377411078216565e-14,
        "qInjMvar": 7.139915743839402e-13
      },
      {
        "id": 1430,
        "vm": 1.0201958227731405,
        "vaDeg": 2.424292538072811,
        "pInjMw": -0.9510869565220931,
        "qInjMvar": -0.2774003623207731
      },
      {
        "id": 1431,
        "vm": 1.0192605286142289,
        "vaDeg": 2.2419085438094823,
        "pInjMw": -0.9510869565227511,
        "qInjMvar": -0.27740036232253185
      },
      {
        "id": 1432,
        "vm": 1.018696441954088,
        "vaDeg": 0.3352850948169107,
        "pInjMw": -11.823848484848794,
        "qInjMvar": -1.5471791081489243
      },
      {
        "id": 1433,
        "vm": 1.0199553463140374,
        "vaDeg": 0.42113819147949944,
        "pInjMw": -1.2118484848474431,
        "qInjMvar": -0.01002272727234705
      },
      {
        "id": 1434,
        "vm": 0.9994426079870266,
        "vaDeg": -0.6043156492224854,
        "pInjMw": -10.932249999999954,
        "qInjMvar": -4.106519355245982
      },
      {
        "id": 1435,
        "vm": 1.0073633050015192,
        "vaDeg": 0.42113819147949916,
        "pInjMw": 7.23787169568936e-15,
        "qInjMvar": 5.368987118722486e-13
      },
      {
        "id": 1438,
        "vm": 1.0193597446238811,
        "vaDeg": -0.7446772910381623,
        "pInjMw": -16.84199999999714,
        "qInjMvar": -2.789207321381719
      },
      {
        "id": 1439,
        "vm": 1.0199762027046533,
        "vaDeg": -0.5450952792797594,
        "pInjMw": -0.825999999998935,
        "qInjMvar": -0.24091666665611222
      },
      {
        "id": 1440,
        "vm": 0.9981146996068185,
        "vaDeg": -2.5905167181841455,
        "pInjMw": -22.147299999999913,
        "qInjMvar": -4.510741762070417
      },
      {
        "id": 1441,
        "vm": 1.007383903905831,
        "vaDeg": -0.5450952792797593,
        "pInjMw": 1.4588555580930435e-14,
        "qInjMvar": 3.577720593307485e-13
      },
      {
        "id": 1442,
        "vm": 1.017108976956159,
        "vaDeg": 1.1893542795475192,
        "pInjMw": -4.385888888888685,
        "qInjMvar": -0.9871418685661091
      },
      {
        "id": 1443,
        "vm": 1.019703849682263,
        "vaDeg": 1.3568676299482194,
        "pInjMw": -2.7128888888885596,
        "qInjMvar": -0.4991835352331315
      },
      {
        "id": 1444,
        "vm": 1.0079285545495646,
        "vaDeg": -0.11743755208154762,
        "pInjMw": -16.4255,
        "qInjMvar": -5.512500000000052
      },
      {
        "id": 1445,
        "vm": 1.0071149132664332,
        "vaDeg": 1.35686762994822,
        "pInjMw": 1.7354544435643688e-14,
        "qInjMvar": 4.4778537405228493e-13
      },
      {
        "id": 1446,
        "vm": 1.0135209508102796,
        "vaDeg": -0.5149304938625022,
        "pInjMw": -0.23952173914480618,
        "qInjMvar": -0.06986050723301007
      },
      {
        "id": 1447,
        "vm": 1.0196461754188069,
        "vaDeg": 0.0023925224293471323,
        "pInjMw": -0.23952173914945793,
        "qInjMvar": -0.06986050727244482
      },
      {
        "id": 1448,
        "vm": 1.0134464170632975,
        "vaDeg": -0.5219663110877212,
        "pInjMw": -16.087521739120028,
        "qInjMvar": -4.692193840530864
      },
      {
        "id": 1449,
        "vm": 1.0196455953021113,
        "vaDeg": 0.0023347097927019543,
        "pInjMw": -0.23952173912681296,
        "qInjMvar": -0.06986050721428341
      },
      {
        "id": 1450,
        "vm": 1.0038986056272223,
        "vaDeg": -1.8256595516303176,
        "pInjMw": -17.151749999999996,
        "qInjMvar": -5.5125000000000295
      },
      {
        "id": 1451,
        "vm": 1.0070573780761602,
        "vaDeg": 0.0023347097927021655,
        "pInjMw": 4.469681842180118e-14,
        "qInjMvar": 6.261144632673612e-13
      },
      {
        "id": 1454,
        "vm": 1.0168867402372275,
        "vaDeg": -0.3292068182697167,
        "pInjMw": -0.30820000005442455,
        "qInjMvar": -0.05092731751734144
      },
      {
        "id": 1455,
        "vm": 1.0199551786543006,
        "vaDeg": 1.054416325432226,
        "pInjMw": -0.3081999999988588,
        "qInjMvar": -0.05092731752665014
      },
      {
        "id": 1456,
        "vm": 1.0168181511462988,
        "vaDeg": -0.3339265711613448,
        "pInjMw": -0.30819999993965946,
        "qInjMvar": -0.0509273174389576
      },
      {
        "id": 1457,
        "vm": 1.0168727340433406,
        "vaDeg": -0.3302427737070279,
        "pInjMw": -0.3081999999865677,
        "qInjMvar": -0.05092731747129207
      },
      {
        "id": 1458,
        "vm": 1.0070313673454636,
        "vaDeg": -1.0494665009926,
        "pInjMw": -16.40120000000018,
        "qInjMvar": -3.319035593916521
      },
      {
        "id": 1459,
        "vm": 1.0167959174471153,
        "vaDeg": -0.3375233775030693,
        "pInjMw": -0.3082000000002007,
        "qInjMvar": -0.05092731755493903
      },
      {
        "id": 1460,
        "vm": 1.001248033834145,
        "vaDeg": -2.0426123983264515,
        "pInjMw": -15.421699999999985,
        "qInjMvar": -3.8381436912467684
      },
      {
        "id": 1461,
        "vm": 1.0042428814292519,
        "vaDeg": -0.33752337750306866,
        "pInjMw": 1.4534924209856084e-13,
        "qInjMvar": 1.9614608837017564e-12
      },
      {
        "id": 1462,
        "vm": 1.0127594431459925,
        "vaDeg": 0.09846918419153876,
        "pInjMw": -37.815400000000494,
        "qInjMvar": -9.811852448125745
      },
      {
        "id": 1463,
        "vm": 1.018887742148673,
        "vaDeg": 0.4878704103777767,
        "pInjMw": -0.3934000000006047,
        "qInjMvar": -0.07077777777707722
      },
      {
        "id": 1464,
        "vm": 1.0062681560020519,
        "vaDeg": -0.6041359609264292,
        "pInjMw": -15.322299999999988,
        "qInjMvar": -7.379602022990624
      },
      {
        "id": 1465,
        "vm": 1.0063088811344931,
        "vaDeg": 0.4878704103777767,
        "pInjMw": 4.5204763779943054e-14,
        "qInjMvar": 1.2517248533475208e-12
      },
      {
        "id": 1466,
        "vm": 1.0199972525967305,
        "vaDeg": 2.198520680664544,
        "pInjMw": -0.9510869566872702,
        "qInjMvar": -0.27740036222698017
      },
      {
        "id": 1467,
        "vm": 1.0199944497972342,
        "vaDeg": 2.0770988364084277,
        "pInjMw": -0.9510869566219358,
        "qInjMvar": -0.27740036241850696
      },
      {
        "id": 1468,
        "vm": 1.0185689168099021,
        "vaDeg": 2.1187113327482936,
        "pInjMw": -5.991086956521731,
        "qInjMvar": -1.74740036231863
      },
      {
        "id": 1469,
        "vm": 1.0199342264090705,
        "vaDeg": 2.073107622523916,
        "pInjMw": -0.9510869565218559,
        "qInjMvar": -0.2774003623165892
      },
      {
        "id": 1470,
        "vm": 1.00913387341347,
        "vaDeg": 1.0424090747558863,
        "pInjMw": -13.958699999999983,
        "qInjMvar": -5.512499999999735
      },
      {
        "id": 1471,
        "vm": 1.0073424458361198,
        "vaDeg": 2.0731076225239153,
        "pInjMw": 2.8522980612847276e-14,
        "qInjMvar": 4.4867538567937923e-13
      },
      {
        "id": 1472,
        "vm": 1.02,
        "vaDeg": 1.7959530365346965,
        "pInjMw": 6.57176232744781,
        "qInjMvar": -2.6398477467984587
      },
      {
        "id": 1473,
        "vm": 1.02,
        "vaDeg": 1.7955704150279672,
        "pInjMw": 6.3639424596713905,
        "qInjMvar": 2.16011674038885
      },
      {
        "id": 1474,
        "vm": 1.02,
        "vaDeg": 2.0144372722841197,
        "pInjMw": 96.0163468872921,
        "qInjMvar": -18.951618204025046
      },
      {
        "id": 1475,
        "vm": 1.02,
        "vaDeg": 1.0134343630281246,
        "pInjMw": 23.156458483413644,
        "qInjMvar": 2.87838081865555
      },
      {
        "id": 1476,
        "vm": 1.02,
        "vaDeg": 1.8418267741623395,
        "pInjMw": 38.0721604943706,
        "qInjMvar": 5.520441725678037
      },
      {
        "id": 1477,
        "vm": 1.02,
        "vaDeg": 1.8936110189611097,
        "pInjMw": 18.713628206867813,
        "qInjMvar": 6.78772748289205
      },
      {
        "id": 1478,
        "vm": 1.02,
        "vaDeg": 1.6970034457187624,
        "pInjMw": 15.713350611900623,
        "qInjMvar": 6.766453117556825
      },
      {
        "id": 1479,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 34.19255936014349,
        "qInjMvar": 48.33933387274743
      },
      {
        "id": 1480,
        "vm": 1.02,
        "vaDeg": 0.061696728686050493,
        "pInjMw": 33.51555173059309,
        "qInjMvar": 41.255393826692135
      },
      {
        "id": 1481,
        "vm": 1.02,
        "vaDeg": 0.6938389320722175,
        "pInjMw": 26.635739425904603,
        "qInjMvar": 12.137575125316308
      },
      {
        "id": 1482,
        "vm": 1.02,
        "vaDeg": 1.9903884550741842,
        "pInjMw": 12.517565735523517,
        "qInjMvar": -3.3344273993694835
      },
      {
        "id": 1483,
        "vm": 1.02,
        "vaDeg": 0.8457750247500823,
        "pInjMw": 24.98110927902356,
        "qInjMvar": -0.7415399965192253
      },
      {
        "id": 1484,
        "vm": 1.0192466112979446,
        "vaDeg": 0.8403477624611131,
        "pInjMw": -7.349490853809311e-12,
        "qInjMvar": -4.2116979830636644e-11
      },
      {
        "id": 1485,
        "vm": 1.0199940891050057,
        "vaDeg": 0.8482174820478491,
        "pInjMw": 1.726333212965155e-11,
        "qInjMvar": 8.953534090861436e-12
      },
      {
        "id": 1486,
        "vm": 1.0192545215168816,
        "vaDeg": 0.842922287838039,
        "pInjMw": 3.705619309670393e-12,
        "qInjMvar": 4.351265679012612e-11
      },
      {
        "id": 1487,
        "vm": 1.02,
        "vaDeg": 1.281348962528569,
        "pInjMw": 52.625411916330165,
        "qInjMvar": 11.853273807450474
      },
      {
        "id": 1488,
        "vm": 1.02,
        "vaDeg": 1.4728630467053077,
        "pInjMw": 44.5605903815386,
        "qInjMvar": -5.367062397149444
      },
      {
        "id": 1489,
        "vm": 1.02,
        "vaDeg": 1.415847379394494,
        "pInjMw": 5.868772594496559,
        "qInjMvar": 3.694722856765119
      },
      {
        "id": 1490,
        "vm": 1.02,
        "vaDeg": 1.305319813972293,
        "pInjMw": 12.035169763743935,
        "qInjMvar": -0.6809383177818085
      },
      {
        "id": 1491,
        "vm": 1.02,
        "vaDeg": 1.3068186548614495,
        "pInjMw": 12.02700678244384,
        "qInjMvar": -0.6202931016177253
      },
      {
        "id": 1492,
        "vm": 1.02,
        "vaDeg": 1.3105291036700237,
        "pInjMw": 12.006327186657792,
        "qInjMvar": -1.8043660780841853
      },
      {
        "id": 1493,
        "vm": 1.02,
        "vaDeg": 1.3123074539069888,
        "pInjMw": 11.997075768532264,
        "qInjMvar": -1.6239784385435871
      },
      {
        "id": 1494,
        "vm": 1.02,
        "vaDeg": 2.0188044302758454,
        "pInjMw": 25.01789658827029,
        "qInjMvar": 2.923981025309109
      },
      {
        "id": 1495,
        "vm": 1.02,
        "vaDeg": 1.8351719390351129,
        "pInjMw": 17.715207209480624,
        "qInjMvar": -0.004308802715280319
      },
      {
        "id": 1496,
        "vm": 1.02,
        "vaDeg": 1.258716682187288,
        "pInjMw": 12.2887615520451,
        "qInjMvar": 2.0723231417236923
      },
      {
        "id": 1497,
        "vm": 1.02,
        "vaDeg": 1.7654461787801141,
        "pInjMw": 11.829403156364924,
        "qInjMvar": -3.2383622913647567
      },
      {
        "id": 1498,
        "vm": 1.02,
        "vaDeg": 1.7547538275123449,
        "pInjMw": 20.984880091130265,
        "qInjMvar": 9.11712960469676
      },
      {
        "id": 1499,
        "vm": 1.02,
        "vaDeg": 1.85130407178357,
        "pInjMw": 17.539867075186798,
        "qInjMvar": 3.171225467744327
      },
      {
        "id": 1500,
        "vm": 1.0185348444166678,
        "vaDeg": 0.7590678199754836,
        "pInjMw": -1.6557204551014213e-12,
        "qInjMvar": -1.160235346785015e-11
      },
      {
        "id": 1501,
        "vm": 1.0184669993852886,
        "vaDeg": 0.7354696601445476,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 1502,
        "vm": 1.02,
        "vaDeg": 1.764512957225578,
        "pInjMw": 11.84029546999995,
        "qInjMvar": -6.004599419853058
      },
      {
        "id": 1503,
        "vm": 1.02,
        "vaDeg": 1.764512957225578,
        "pInjMw": 11.84029546999995,
        "qInjMvar": -6.004599419853058
      },
      {
        "id": 1504,
        "vm": 1.02,
        "vaDeg": 1.7651574942946193,
        "pInjMw": 11.832670850827515,
        "qInjMvar": 2.03415625507417
      },
      {
        "id": 1505,
        "vm": 1.02,
        "vaDeg": 1.7651574942946193,
        "pInjMw": 11.832670850827515,
        "qInjMvar": 2.03415625507417
      },
      {
        "id": 1506,
        "vm": 1.018464753951161,
        "vaDeg": 0.7346723942688295,
        "pInjMw": 1.6011109849318396e-10,
        "qInjMvar": 1.5080129520985357e-11
      },
      {
        "id": 1507,
        "vm": 1.0176085218709043,
        "vaDeg": 0.4316383745586273,
        "pInjMw": 2.38343094361064e-11,
        "qInjMvar": -9.237402285791246e-11
      },
      {
        "id": 1508,
        "vm": 1.0175952369871923,
        "vaDeg": 0.42811473370726916,
        "pInjMw": -3.706050003186288e-12,
        "qInjMvar": -8.46263074836584e-11
      },
      {
        "id": 1509,
        "vm": 1.017927897294057,
        "vaDeg": 0.5457821089235183,
        "pInjMw": -2.7827593939009593e-12,
        "qInjMvar": -1.1599533943277295e-11
      },
      {
        "id": 1510,
        "vm": 1.0175961222506353,
        "vaDeg": 0.4281030203725995,
        "pInjMw": 1.2731736887218348e-12,
        "qInjMvar": 2.31476160015959e-11
      },
      {
        "id": 1511,
        "vm": 1.0194373581898346,
        "vaDeg": 1.4227049878605698,
        "pInjMw": 1.123352406024793e-12,
        "qInjMvar": 5.824516972392882e-12
      },
      {
        "id": 1512,
        "vm": 1.0174972314624702,
        "vaDeg": -0.05687957285178455,
        "pInjMw": -1.56026458276892e-10,
        "qInjMvar": -2.268594524307736e-10
      },
      {
        "id": 1513,
        "vm": 1.0153898591019639,
        "vaDeg": -0.05587405777972146,
        "pInjMw": 2.9309389954168037e-12,
        "qInjMvar": 4.617174859772643e-11
      },
      {
        "id": 1514,
        "vm": 1.019325305356513,
        "vaDeg": 1.0299103438219284,
        "pInjMw": -1.750920117198831e-11,
        "qInjMvar": -2.1473456798662378e-10
      },
      {
        "id": 1515,
        "vm": 1.02,
        "vaDeg": 1.8226793681919153,
        "pInjMw": 19.872979100922556,
        "qInjMvar": 6.729171372673175
      },
      {
        "id": 1516,
        "vm": 1.02,
        "vaDeg": 1.8222637682632155,
        "pInjMw": 19.881154950400504,
        "qInjMvar": 2.4698673582827855
      },
      {
        "id": 1517,
        "vm": 1.0174724289839219,
        "vaDeg": -0.05877341667393438,
        "pInjMw": -5.207072138366372e-11,
        "qInjMvar": -1.729757894181387e-11
      },
      {
        "id": 1518,
        "vm": 1.0174742571905264,
        "vaDeg": -0.058797614438213255,
        "pInjMw": -1.156733698546656e-11,
        "qInjMvar": 1.1870543776170914e-14
      },
      {
        "id": 1519,
        "vm": 1.0194579916505708,
        "vaDeg": 0.850336418043912,
        "pInjMw": 2.1549942791763613e-11,
        "qInjMvar": 6.117350306538561e-11
      },
      {
        "id": 1520,
        "vm": 1.02,
        "vaDeg": 1.2933156828746752,
        "pInjMw": -4.280126005940557,
        "qInjMvar": 12.75181912410009
      },
      {
        "id": 1521,
        "vm": 1.02,
        "vaDeg": 1.910260739667474,
        "pInjMw": 5.738774905033336,
        "qInjMvar": -0.46004873947833963
      },
      {
        "id": 1524,
        "vm": 1.0036999375703015,
        "vaDeg": -1.658123546547687,
        "pInjMw": -35.689499999999896,
        "qInjMvar": -1.03141335546507
      },
      {
        "id": 1525,
        "vm": 1.0074074074074082,
        "vaDeg": 1.9102607396674738,
        "pInjMw": 7.443510183228636e-15,
        "qInjMvar": 4.478757841648425e-13
      },
      {
        "id": 1526,
        "vm": 1.02,
        "vaDeg": 1.9612170379477258,
        "pInjMw": 17.608211154039125,
        "qInjMvar": -3.6400079168687283
      },
      {
        "id": 1527,
        "vm": 1.02,
        "vaDeg": 1.8356753210119636,
        "pInjMw": 19.660406471824814,
        "qInjMvar": -4.042761720144123
      },
      {
        "id": 1528,
        "vm": 1.02,
        "vaDeg": 1.1134707476379757,
        "pInjMw": 13.078861577148595,
        "qInjMvar": -5.070717853056737
      },
      {
        "id": 1529,
        "vm": 1.0198644774964691,
        "vaDeg": 0.04873411165373961,
        "pInjMw": -62.20965880780203,
        "qInjMvar": -5.921556013009383
      },
      {
        "id": 1530,
        "vm": 1.0200000002173824,
        "vaDeg": 0.693838926681833,
        "pInjMw": 2.058509213946279e-11,
        "qInjMvar": -2.5390745263505867e-11
      },
      {
        "id": 1531,
        "vm": 1.0001802721049138,
        "vaDeg": -2.745538104633583,
        "pInjMw": -35.09099999999989,
        "qInjMvar": -3.5980717718095168
      },
      {
        "id": 1532,
        "vm": 1.0074074076221067,
        "vaDeg": 0.6938389266818337,
        "pInjMw": 1.2441454860814262e-14,
        "qInjMvar": 3.5807992252388036e-13
      },
      {
        "id": 1533,
        "vm": 1.0199832449936492,
        "vaDeg": 1.923922027656234,
        "pInjMw": -1.8108328456247823e-13,
        "qInjMvar": -6.082841050950924e-15
      },
      {
        "id": 1534,
        "vm": 1.0199946968408675,
        "vaDeg": 1.106690024181485,
        "pInjMw": 8.398770723105957e-14,
        "qInjMvar": -4.347687781466956e-12
      },
      {
        "id": 1535,
        "vm": 1.02,
        "vaDeg": 1.7849511039124293,
        "pInjMw": 20.491068889373548,
        "qInjMvar": 3.786596844930267
      },
      {
        "id": 1536,
        "vm": 1.0192737190396082,
        "vaDeg": 1.7556747714419627,
        "pInjMw": -0.5416894053856955,
        "qInjMvar": -0.20592992435040414
      },
      {
        "id": 1537,
        "vm": 1.0190850495633168,
        "vaDeg": 1.7049491780359591,
        "pInjMw": -0.5416894053846518,
        "qInjMvar": -0.20592992435264934
      },
      {
        "id": 1538,
        "vm": 1.0186755562737955,
        "vaDeg": 1.6427167207882705,
        "pInjMw": -0.5416894053843546,
        "qInjMvar": -0.20592992435033872
      },
      {
        "id": 1539,
        "vm": 1.0189514152948664,
        "vaDeg": 1.693015458324649,
        "pInjMw": -0.5416894053839193,
        "qInjMvar": -0.20592992435917593
      },
      {
        "id": 1540,
        "vm": 1.0199658324250434,
        "vaDeg": 1.5172053406905759,
        "pInjMw": 1.4105729632283915e-12,
        "qInjMvar": 1.4873279839487544e-12
      },
      {
        "id": 1541,
        "vm": 1.02,
        "vaDeg": 1.487996540178249,
        "pInjMw": 5.475360731364296,
        "qInjMvar": -1.192871131533273
      },
      {
        "id": 1542,
        "vm": 1.02,
        "vaDeg": 1.4382392627314449,
        "pInjMw": 5.746718130319071,
        "qInjMvar": -1.2560051377212837
      },
      {
        "id": 1543,
        "vm": 1.02,
        "vaDeg": 1.4871228268319652,
        "pInjMw": 5.48026483092525,
        "qInjMvar": 1.2000829087485556
      },
      {
        "id": 1544,
        "vm": 1.02,
        "vaDeg": 1.4368633462402263,
        "pInjMw": 5.753801680530319,
        "qInjMvar": 0.275074169443725
      },
      {
        "id": 1545,
        "vm": 1.02,
        "vaDeg": 1.296565672779697,
        "pInjMw": -5.2668494183584516,
        "qInjMvar": 9.968621294532879
      },
      {
        "id": 1546,
        "vm": 1.02,
        "vaDeg": 1.4270769529221115,
        "pInjMw": 5.807200624014481,
        "qInjMvar": 3.1640963247226437
      },
      {
        "id": 1547,
        "vm": 1.0053666342100642,
        "vaDeg": 0.15491205189675988,
        "pInjMw": -12.914999999999951,
        "qInjMvar": -0.5831190470748595
      },
      {
        "id": 1548,
        "vm": 1.007407407407408,
        "vaDeg": 1.4270769529221117,
        "pInjMw": 1.3448562763833819e-14,
        "qInjMvar": 3.583490873786526e-13
      },
      {
        "id": 1549,
        "vm": 1.0200404807193992,
        "vaDeg": -0.0008266895211716151,
        "pInjMw": 5.2287444385229545e-18,
        "qInjMvar": 3.623911768404835e-13
      },
      {
        "id": 1550,
        "vm": 1.007407407407408,
        "vaDeg": 1.7849511039124288,
        "pInjMw": 5.620516101070518e-15,
        "qInjMvar": 3.58251909217244e-13
      },
      {
        "id": 1551,
        "vm": 1.007407407407408,
        "vaDeg": 1.7849511039124288,
        "pInjMw": 3.0995092981157236e-17,
        "qInjMvar": 3.5807772098406905e-13
      },
      {
        "id": 1552,
        "vm": 1.0193253054753155,
        "vaDeg": 1.0299103430226513,
        "pInjMw": 4.310533352111982e-12,
        "qInjMvar": 2.1259576514491504e-10
      },
      {
        "id": 1553,
        "vm": 1.015374176978384,
        "vaDeg": -0.05898664759016934,
        "pInjMw": -12.726822625991769,
        "qInjMvar": -1.3233522273481562
      },
      {
        "id": 1554,
        "vm": 1.0091041369763845,
        "vaDeg": -1.9174833291467397,
        "pInjMw": -25.6669,
        "qInjMvar": -3.9304951178693517
      },
      {
        "id": 1555,
        "vm": 1.006741042444757,
        "vaDeg": 1.029910343022652,
        "pInjMw": 2.0668152108851603e-14,
        "qInjMvar": 7.158196732550395e-13
      },
      {
        "id": 1556,
        "vm": 1.0191453158058932,
        "vaDeg": 0.6490816590787089,
        "pInjMw": -1.7276913957807304e-10,
        "qInjMvar": -1.1143174143333064e-09
      },
      {
        "id": 1557,
        "vm": 1.0192758799958856,
        "vaDeg": 0.3029886868966969,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 1558,
        "vm": 1.019145315799748,
        "vaDeg": 0.6490816592488742,
        "pInjMw": 4.5319690870446914e-10,
        "qInjMvar": 5.08448287357313e-10
      },
      {
        "id": 1559,
        "vm": 1.0200071141835698,
        "vaDeg": -8.19251636292175e-05,
        "pInjMw": 2.3192276652992565e-11,
        "qInjMvar": -3.316179788247681e-17
      },
      {
        "id": 1560,
        "vm": 1.019951374469825,
        "vaDeg": 0.9992186549535541,
        "pInjMw": 1.617690843783376e-12,
        "qInjMvar": -9.274993077161187e-11
      },
      {
        "id": 1561,
        "vm": 1.0175332976909812,
        "vaDeg": 1.475291012877297,
        "pInjMw": -37.771762257378064,
        "qInjMvar": -1.0699658805244918
      },
      {
        "id": 1562,
        "vm": 1.0175331708521342,
        "vaDeg": 1.4752720885438846,
        "pInjMw": -0.5416894053881618,
        "qInjMvar": -0.2059299244221005
      },
      {
        "id": 1563,
        "vm": 1.0175331703764376,
        "vaDeg": 1.4752720885438757,
        "pInjMw": -0.5416894053825351,
        "qInjMvar": -0.2059299241470557
      },
      {
        "id": 1564,
        "vm": 1.001363216272248,
        "vaDeg": -1.606387439714626,
        "pInjMw": -37.45069999999973,
        "qInjMvar": -0.8772628320331091
      },
      {
        "id": 1565,
        "vm": 1.0049711582133158,
        "vaDeg": 1.475291012877297,
        "pInjMw": 1.7374765786282258e-14,
        "qInjMvar": 6.254702448585236e-13
      },
      {
        "id": 1568,
        "vm": 1.0174732173426702,
        "vaDeg": 1.4755643434238195,
        "pInjMw": -53.64159184137948,
        "qInjMvar": -5.3537751749671365
      },
      {
        "id": 1569,
        "vm": 0.9981575557389467,
        "vaDeg": -1.2753610271133755,
        "pInjMw": -36.639399999999725,
        "qInjMvar": -3.6645745386526825
      },
      {
        "id": 1570,
        "vm": 1.0049118195977,
        "vaDeg": 1.475564343423819,
        "pInjMw": 1.2774061355429188e-14,
        "qInjMvar": 8.038824014961424e-13
      },
      {
        "id": 1573,
        "vm": 1.0199548765148239,
        "vaDeg": 1.7532112988646553,
        "pInjMw": 5.876317384526499e-13,
        "qInjMvar": -1.4321351514432575e-12
      },
      {
        "id": 1574,
        "vm": 1.019973399639,
        "vaDeg": 1.2814015060299468,
        "pInjMw": 1.0382088587325189e-12,
        "qInjMvar": 2.197971004040001e-12
      },
      {
        "id": 1575,
        "vm": 1.007381135445927,
        "vaDeg": 1.281401506029946,
        "pInjMw": 3.789900761453761e-14,
        "qInjMvar": 8.063099358917219e-13
      },
      {
        "id": 1576,
        "vm": 1.0073628410022968,
        "vaDeg": 1.753211298864656,
        "pInjMw": 3.6961605506323773e-14,
        "qInjMvar": 9.857820195224954e-13
      },
      {
        "id": 1577,
        "vm": 1.0180620726975362,
        "vaDeg": 1.5319453080937233,
        "pInjMw": -0.5416894053868635,
        "qInjMvar": -0.20592992434205803
      },
      {
        "id": 1578,
        "vm": 1.0054934051333702,
        "vaDeg": 1.5319453080937229,
        "pInjMw": 8.797855734331708e-15,
        "qInjMvar": 7.149367759707858e-13
      },
      {
        "id": 1579,
        "vm": 1.0054934051333702,
        "vaDeg": 1.531945308093723,
        "pInjMw": 8.797855734331705e-15,
        "qInjMvar": 7.149367759707858e-13
      },
      {
        "id": 1580,
        "vm": 1.0176026518010237,
        "vaDeg": 1.4863622403335937,
        "pInjMw": -0.5416894053838405,
        "qInjMvar": -0.20592992438185315
      },
      {
        "id": 1583,
        "vm": 1.017965984275422,
        "vaDeg": 1.5332169797523967,
        "pInjMw": -0.5416894053798581,
        "qInjMvar": -0.20592992434946472
      },
      {
        "id": 1584,
        "vm": 1.005398502988072,
        "vaDeg": 1.5332169797523971,
        "pInjMw": 2.551841303939107e-14,
        "qInjMvar": 7.153174832713818e-13
      },
      {
        "id": 1585,
        "vm": 1.005398502988072,
        "vaDeg": 1.533216979752397,
        "pInjMw": 1.5160762196055715e-14,
        "qInjMvar": 8.936988635133891e-13
      },
      {
        "id": 1586,
        "vm": 1.02,
        "vaDeg": 1.8414686718505302,
        "pInjMw": 6.113769874892869,
        "qInjMvar": -3.9338685175880808
      },
      {
        "id": 1587,
        "vm": 1.02,
        "vaDeg": 1.8895786660209009,
        "pInjMw": 5.851601487105848,
        "qInjMvar": -4.54640762694722
      },
      {
        "id": 1588,
        "vm": 1.007407407407408,
        "vaDeg": 1.8414686718505306,
        "pInjMw": 1.628471082822642e-14,
        "qInjMvar": 5.37655471273821e-13
      },
      {
        "id": 1589,
        "vm": 1.0074074074074078,
        "vaDeg": 1.8895786660209013,
        "pInjMw": 7.916623888207217e-15,
        "qInjMvar": 2.688344778215231e-13
      },
      {
        "id": 1592,
        "vm": 1.02,
        "vaDeg": 1.9382791802111472,
        "pInjMw": 16.592353277793215,
        "qInjMvar": 4.761241174027816
      },
      {
        "id": 1593,
        "vm": 1.02,
        "vaDeg": 2.0178466857442725,
        "pInjMw": 15.725399011886724,
        "qInjMvar": 1.24987644931908
      },
      {
        "id": 1594,
        "vm": 1.02,
        "vaDeg": 1.9742403580101942,
        "pInjMw": 16.200267278461,
        "qInjMvar": -7.133991228505841
      },
      {
        "id": 1595,
        "vm": 1.02,
        "vaDeg": 2.05347482702135,
        "pInjMw": 15.337655765749304,
        "qInjMvar": -6.7416847325022164
      },
      {
        "id": 1598,
        "vm": 1.02,
        "vaDeg": 1.0179003511639257,
        "pInjMw": 19.971078362637275,
        "qInjMvar": 7.472790434721054
      },
      {
        "id": 1599,
        "vm": 1.02,
        "vaDeg": 1.0176532836728522,
        "pInjMw": 19.9732560040633,
        "qInjMvar": 7.253982327127567
      },
      {
        "id": 1600,
        "vm": 1.0189141490661096,
        "vaDeg": 0.9261986473902745,
        "pInjMw": -4.500876479401997,
        "qInjMvar": -0.3067869622533531
      },
      {
        "id": 1601,
        "vm": 1.0195996175707478,
        "vaDeg": 0.972669475114206,
        "pInjMw": -2.1379661863041806,
        "qInjMvar": -0.10852285790726875
      },
      {
        "id": 1602,
        "vm": 1.0042937026217396,
        "vaDeg": 0.6991327547986743,
        "pInjMw": -2.5297999999999847,
        "qInjMvar": -1.189378067991679
      },
      {
        "id": 1603,
        "vm": 1.0070119679711103,
        "vaDeg": 0.9726694751142045,
        "pInjMw": 2.394167031180222e-14,
        "qInjMvar": 8.949416748497414e-13
      },
      {
        "id": 1604,
        "vm": 1.0200911059630735,
        "vaDeg": 1.4131799046764657,
        "pInjMw": -2.137966186299939,
        "qInjMvar": -0.10852285791193
      },
      {
        "id": 1605,
        "vm": 1.0198662251712167,
        "vaDeg": 1.5775551591089154,
        "pInjMw": -2.1379661863017834,
        "qInjMvar": -0.10852285789684354
      },
      {
        "id": 1606,
        "vm": 1.0194175009527247,
        "vaDeg": 1.1288851077034125,
        "pInjMw": -1.9186802516618549,
        "qInjMvar": -0.41189825374520495
      },
      {
        "id": 1607,
        "vm": 1.0194164278306121,
        "vaDeg": 1.1300820728595287,
        "pInjMw": -1.9186802516662098,
        "qInjMvar": -0.4118982538117374
      },
      {
        "id": 1608,
        "vm": 1.0199967919448798,
        "vaDeg": 1.8220849383677256,
        "pInjMw": -47.525162529153945,
        "qInjMvar": -6.574801435395694
      },
      {
        "id": 1609,
        "vm": 1.019994174374685,
        "vaDeg": 1.8352135421553397,
        "pInjMw": -0.541689405386214,
        "qInjMvar": -0.20592992435868898
      },
      {
        "id": 1610,
        "vm": 1.0074042389579065,
        "vaDeg": 1.822084938367726,
        "pInjMw": 1.0977701539694748e-14,
        "qInjMvar": 3.5843216015651605e-13
      },
      {
        "id": 1611,
        "vm": 1.0074016537033934,
        "vaDeg": 1.8352135421553395,
        "pInjMw": 5.1646463804977845e-15,
        "qInjMvar": 5.372924384270809e-13
      },
      {
        "id": 1612,
        "vm": 1.02,
        "vaDeg": 1.853568874083965,
        "pInjMw": 22.213619462174027,
        "qInjMvar": -3.083618505805299
      },
      {
        "id": 1613,
        "vm": 1.02,
        "vaDeg": 1.8185510103330045,
        "pInjMw": 6.238584236415283,
        "qInjMvar": -2.02903190652964
      },
      {
        "id": 1614,
        "vm": 1.0199996944083587,
        "vaDeg": 1.8533919179408072,
        "pInjMw": -1.0924375886311255,
        "qInjMvar": -0.07718836485515106
      },
      {
        "id": 1615,
        "vm": 1.0070011703414454,
        "vaDeg": 1.079569295674125,
        "pInjMw": -9.579053588999976,
        "qInjMvar": -0.023723912895348375
      },
      {
        "id": 1616,
        "vm": 1.0074074074074082,
        "vaDeg": 1.8185510103330045,
        "pInjMw": 8.070890744540566e-15,
        "qInjMvar": 6.269021348714585e-13
      },
      {
        "id": 1619,
        "vm": 1.0200181076972585,
        "vaDeg": -0.0003421365087251086,
        "pInjMw": 7.247924240149095e-13,
        "qInjMvar": 4.348594412654143e-12
      },
      {
        "id": 1620,
        "vm": 1.020024599302047,
        "vaDeg": -0.0005029225884773469,
        "pInjMw": -2.54471617514774e-17,
        "qInjMvar": -2.8990842772110225e-12
      },
      {
        "id": 1621,
        "vm": 1.020008163193054,
        "vaDeg": -9.582133289405182e-05,
        "pInjMw": -1.1596189039100263e-11,
        "qInjMvar": -2.3192281111322417e-11
      },
      {
        "id": 1622,
        "vm": 1.0197078815025138,
        "vaDeg": 1.5205422774760196,
        "pInjMw": -2.137966186297165,
        "qInjMvar": -0.10852285789979547
      },
      {
        "id": 1623,
        "vm": 1.019707670218747,
        "vaDeg": 1.5204828851643137,
        "pInjMw": -2.137966186299401,
        "qInjMvar": -0.10852285790668174
      },
      {
        "id": 1626,
        "vm": 1.02,
        "vaDeg": 2.0198408579751765,
        "pInjMw": 15.703615843254267,
        "qInjMvar": -8.792083037034534
      },
      {
        "id": 1627,
        "vm": 1.0199999912013455,
        "vaDeg": 1.8351713546690414,
        "pInjMw": -0.014091404869915565,
        "qInjMvar": -0.004697135112361169
      },
      {
        "id": 1628,
        "vm": 1.02,
        "vaDeg": 1.0543936604156525,
        "pInjMw": -7.228323300175655,
        "qInjMvar": 25.119601932113667
      },
      {
        "id": 1629,
        "vm": 1.02,
        "vaDeg": 1.2241644035624317,
        "pInjMw": 12.476500451078138,
        "qInjMvar": 0.26848857782043517
      },
      {
        "id": 1630,
        "vm": 1.002000810060193,
        "vaDeg": -1.986649425814506,
        "pInjMw": -37.371599999999894,
        "qInjMvar": -2.111413447132941
      },
      {
        "id": 1631,
        "vm": 1.007407407407408,
        "vaDeg": 1.2241644035624315,
        "pInjMw": -1.4374159778574722e-16,
        "qInjMvar": 2.684854633766749e-13
      },
      {
        "id": 1632,
        "vm": 1.0177390892177312,
        "vaDeg": 0.4632143063524821,
        "pInjMw": 3.0328051887390963e-12,
        "qInjMvar": -1.7331578408775985e-11
      },
      {
        "id": 1633,
        "vm": 1.00529591057845,
        "vaDeg": 1.1894714493613274,
        "pInjMw": 8.122714434799954,
        "qInjMvar": -0.23677928488066302
      },
      {
        "id": 1634,
        "vm": 1.017857326165752,
        "vaDeg": 1.5192159105107923,
        "pInjMw": -0.5416894053862812,
        "qInjMvar": -0.20592992429796014
      },
      {
        "id": 1637,
        "vm": 1.0199372033919596,
        "vaDeg": 1.3020449487625287,
        "pInjMw": -2.0342781257496534,
        "qInjMvar": -0.723019932578765
      },
      {
        "id": 1638,
        "vm": 1.0199262318219782,
        "vaDeg": 1.3058541421134924,
        "pInjMw": -2.0342781257494895,
        "qInjMvar": -0.7230199325772694
      },
      {
        "id": 1639,
        "vm": 1.0073345499476334,
        "vaDeg": 1.3058541421134928,
        "pInjMw": 1.2166718635684428e-14,
        "qInjMvar": 4.4773996186187756e-13
      },
      {
        "id": 1640,
        "vm": 1.0073453860661337,
        "vaDeg": 1.3020449487625285,
        "pInjMw": 4.573136792762019e-15,
        "qInjMvar": 5.370640458114919e-13
      },
      {
        "id": 1641,
        "vm": 1.019616536080131,
        "vaDeg": 0.9608453763380387,
        "pInjMw": -21.298572451797195,
        "qInjMvar": -1.2044489628781043
      },
      {
        "id": 1642,
        "vm": 1.0197245128337837,
        "vaDeg": 0.960125651086458,
        "pInjMw": -22.268072451800727,
        "qInjMvar": -1.204448962888981
      },
      {
        "id": 1643,
        "vm": 1.0070286776100066,
        "vaDeg": 0.9608453763380387,
        "pInjMw": 6.679093020163934e-15,
        "qInjMvar": 2.68476095306703e-13
      },
      {
        "id": 1644,
        "vm": 1.0071353213173178,
        "vaDeg": 0.9601256510864588,
        "pInjMw": 1.2273112340257217e-14,
        "qInjMvar": 2.6859812418497175e-13
      },
      {
        "id": 1645,
        "vm": 1.0198476169828086,
        "vaDeg": 1.4337838494029111,
        "pInjMw": -1.0924375884568231,
        "qInjMvar": -0.07718836407056888
      },
      {
        "id": 1646,
        "vm": 1.0199716310553317,
        "vaDeg": 1.9026081182978118,
        "pInjMw": -1.0924375884563828,
        "qInjMvar": -0.07718836407907999
      },
      {
        "id": 1647,
        "vm": 1.01986595151506,
        "vaDeg": 1.4119031963150144,
        "pInjMw": -1.0924375884552406,
        "qInjMvar": -0.07718836405503997
      },
      {
        "id": 1648,
        "vm": 1.0199828455051985,
        "vaDeg": 1.8968660282978334,
        "pInjMw": -1.0924375884545545,
        "qInjMvar": -0.07718836407282628
      },
      {
        "id": 1649,
        "vm": 1.0200286563337693,
        "vaDeg": 1.305531812348169,
        "pInjMw": -1.092437588461438,
        "qInjMvar": -0.07718836406026425
      },
      {
        "id": 1650,
        "vm": 1.0199910687441647,
        "vaDeg": 1.9086141723433965,
        "pInjMw": -1.0924375884418225,
        "qInjMvar": -0.0771883640286273
      },
      {
        "id": 1651,
        "vm": 1.0197934412508487,
        "vaDeg": 1.5943197184068338,
        "pInjMw": -1.0924375884506785,
        "qInjMvar": -0.0771883640941463
      },
      {
        "id": 1652,
        "vm": 1.0198642474745558,
        "vaDeg": 1.6574139694849062,
        "pInjMw": -0.014091404797485357,
        "qInjMvar": -0.004697134943558094
      },
      {
        "id": 1653,
        "vm": 1.019792695141895,
        "vaDeg": 1.5907619160031914,
        "pInjMw": -1.092437588455169,
        "qInjMvar": -0.07718836406044646
      },
      {
        "id": 1654,
        "vm": 1.0199715017153663,
        "vaDeg": 1.9644450223423775,
        "pInjMw": -0.01409140479455378,
        "qInjMvar": -0.00469713492042099
      },
      {
        "id": 1655,
        "vm": 1.0197959139018242,
        "vaDeg": 1.5522230473884904,
        "pInjMw": -1.0924375884557695,
        "qInjMvar": -0.07718836406193119
      },
      {
        "id": 1656,
        "vm": 1.0199538917949607,
        "vaDeg": 1.9392277779010336,
        "pInjMw": -1.0924375884566493,
        "qInjMvar": -0.07718836405286573
      },
      {
        "id": 1657,
        "vm": 1.019880114109883,
        "vaDeg": 1.205422821474074,
        "pInjMw": -2.0342781257844003,
        "qInjMvar": -0.7230199325443802
      },
      {
        "id": 1658,
        "vm": 1.019968626089867,
        "vaDeg": 1.517133954484135,
        "pInjMw": 5.985900747779999e-13,
        "qInjMvar": 1.1615620801749157e-11
      },
      {
        "id": 1659,
        "vm": 1.0199686319559105,
        "vaDeg": 1.5171338026846972,
        "pInjMw": -5.559914499986226e-12,
        "qInjMvar": -3.5003129611646572e-12
      },
      {
        "id": 1660,
        "vm": 1.0073764266231247,
        "vaDeg": 1.5171338026846974,
        "pInjMw": 1.0611226628678794e-13,
        "qInjMvar": 2.3299241727078028e-12
      },
      {
        "id": 1661,
        "vm": 1.0199701273393331,
        "vaDeg": 1.5171053050848298,
        "pInjMw": -1.0291547681868292e-12,
        "qInjMvar": -2.2022163194549045e-12
      },
      {
        "id": 1662,
        "vm": 1.0199703086385938,
        "vaDeg": 1.5171009928954018,
        "pInjMw": 4.5452524779700807e-13,
        "qInjMvar": 3.7453123055896085e-13
      },
      {
        "id": 1663,
        "vm": 1.0073780826060217,
        "vaDeg": 1.5171009928954022,
        "pInjMw": 6.205680799333087e-14,
        "qInjMvar": 1.881238503017243e-12
      },
      {
        "id": 1664,
        "vm": 1.0174743145942395,
        "vaDeg": -0.05879845552598165,
        "pInjMw": 4.748285700606443e-14,
        "qInjMvar": 4.6269350551586494e-11
      },
      {
        "id": 1665,
        "vm": 1.0194220910672362,
        "vaDeg": 0.8413553180566157,
        "pInjMw": -2.0504283454991915e-11,
        "qInjMvar": -5.897922137456936e-11
      },
      {
        "id": 1668,
        "vm": 1.019713200640918,
        "vaDeg": 1.8733333178825722,
        "pInjMw": -0.014091404791079346,
        "qInjMvar": -0.004697134935273945
      },
      {
        "id": 1669,
        "vm": 1.0199442509620404,
        "vaDeg": 1.9761716266828697,
        "pInjMw": -0.014091404796393885,
        "qInjMvar": -0.004697134930367317
      },
      {
        "id": 1672,
        "vm": 1.0033934761124577,
        "vaDeg": 1.036317693046491,
        "pInjMw": -12.889124086999937,
        "qInjMvar": -2.642538754562269
      },
      {
        "id": 1673,
        "vm": 1.0073523466291763,
        "vaDeg": 1.9761716266828713,
        "pInjMw": 4.354482682906547e-14,
        "qInjMvar": 3.59598909741996e-13
      },
      {
        "id": 1674,
        "vm": 1.0197722421634503,
        "vaDeg": 1.8486661357933836,
        "pInjMw": -0.014091404806952059,
        "qInjMvar": -0.00469713492121553
      },
      {
        "id": 1675,
        "vm": 1.019999998416631,
        "vaDeg": 1.8513039232944588,
        "pInjMw": -0.01409140481009079,
        "qInjMvar": -0.0046971358826596995
      },
      {
        "id": 1676,
        "vm": 1.0193541225526384,
        "vaDeg": 0.8752915624339612,
        "pInjMw": -3.540613188796363e-13,
        "qInjMvar": 2.317472484194368e-11
      },
      {
        "id": 1677,
        "vm": 1.0193540845293025,
        "vaDeg": 0.8752926310403959,
        "pInjMw": 1.1587361985445253e-11,
        "qInjMvar": 1.7703086894874693e-13
      },
      {
        "id": 1678,
        "vm": 1.0199198487945118,
        "vaDeg": 0.8789329005257839,
        "pInjMw": -1.4492227440864221e-12,
        "qInjMvar": -2.2233216588923492e-14
      },
      {
        "id": 1679,
        "vm": 1.0199743100618912,
        "vaDeg": 1.4840715805828084,
        "pInjMw": -1.9186802516641848,
        "qInjMvar": -0.4118982539938618
      },
      {
        "id": 1680,
        "vm": 1.0199802253477694,
        "vaDeg": 1.4345160288162555,
        "pInjMw": -1.9186802516574368,
        "qInjMvar": -0.41189825397014446
      },
      {
        "id": 1681,
        "vm": 1.0073820346290288,
        "vaDeg": 1.4840715805828089,
        "pInjMw": 9.818820642612547e-15,
        "qInjMvar": 2.6876494662536855e-13
      },
      {
        "id": 1682,
        "vm": 1.0073878768866864,
        "vaDeg": 1.4345160288162557,
        "pInjMw": 1.5641705511924354e-14,
        "qInjMvar": 2.6889790795486115e-13
      },
      {
        "id": 1683,
        "vm": 1.019751164684496,
        "vaDeg": 1.799611271272773,
        "pInjMw": -0.014091404796575302,
        "qInjMvar": -0.004697134947374473
      },
      {
        "id": 1684,
        "vm": 1.0197720062825386,
        "vaDeg": 1.848631843651102,
        "pInjMw": -0.014091404795506404,
        "qInjMvar": -0.004697134938163608
      },
      {
        "id": 1687,
        "vm": 1.0197511813329376,
        "vaDeg": 1.7996283979811036,
        "pInjMw": -0.014091404789759203,
        "qInjMvar": -0.004697134920393254
      },
      {
        "id": 1688,
        "vm": 1.0197721558964041,
        "vaDeg": 1.8486490943101284,
        "pInjMw": -0.014091404795459023,
        "qInjMvar": -0.004697134929223099
      },
      {
        "id": 1689,
        "vm": 1.0199881485660502,
        "vaDeg": 1.4354558181946844,
        "pInjMw": -1.9186802516771067,
        "qInjMvar": -0.41189825399563784
      },
      {
        "id": 1690,
        "vm": 1.0199822333261823,
        "vaDeg": 1.4850113808609289,
        "pInjMw": -1.91868025176761,
        "qInjMvar": -0.4118982542564874
      },
      {
        "id": 1691,
        "vm": 1.0199809790576502,
        "vaDeg": 1.4849192774377715,
        "pInjMw": -1.9186802517734116,
        "qInjMvar": -0.411898254003608
      },
      {
        "id": 1692,
        "vm": 1.0188777396770523,
        "vaDeg": 0.9222423808845285,
        "pInjMw": -2.1379661863010293,
        "qInjMvar": -0.10852285791172261
      },
      {
        "id": 1693,
        "vm": 1.0195632329889235,
        "vaDeg": 0.9687185181767458,
        "pInjMw": -2.1379661862974455,
        "qInjMvar": -0.10852285790608805
      },
      {
        "id": 1696,
        "vm": 1.018906047282097,
        "vaDeg": 0.28601236387924894,
        "pInjMw": 1.2800116690001165e-11,
        "qInjMvar": 4.639895677114759e-11
      },
      {
        "id": 1697,
        "vm": 1.018821291816972,
        "vaDeg": 0.587534980238187,
        "pInjMw": -3.3224616675326656e-13,
        "qInjMvar": -2.8992236336198467e-12
      },
      {
        "id": 1698,
        "vm": 1.019891768915324,
        "vaDeg": 1.244097944274319,
        "pInjMw": -2.0342781257437292,
        "qInjMvar": -0.7230199322531692
      },
      {
        "id": 1699,
        "vm": 1.019890960577972,
        "vaDeg": 1.2436728022298666,
        "pInjMw": -2.034278125807815,
        "qInjMvar": -0.7230199331150039
      },
      {
        "id": 1700,
        "vm": 1.007299714151084,
        "vaDeg": 1.2436728022298669,
        "pInjMw": 9.003689846554466e-15,
        "qInjMvar": 3.5814453582889233e-13
      },
      {
        "id": 1701,
        "vm": 1.0199995992020408,
        "vaDeg": 1.9178021407691257,
        "pInjMw": -0.01409140479402772,
        "qInjMvar": -0.004697134926448026
      },
      {
        "id": 1702,
        "vm": 1.0199994478940901,
        "vaDeg": 1.9907473634647888,
        "pInjMw": -0.01409140479413727,
        "qInjMvar": -0.004697134925169084
      },
      {
        "id": 1703,
        "vm": 1.0189060472838598,
        "vaDeg": 0.28601236382253126,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 1706,
        "vm": 1.0175961358804706,
        "vaDeg": 0.428102847808024,
        "pInjMw": 2.8921014373568483e-12,
        "qInjMvar": 2.160961789838195e-14
      },
      {
        "id": 1707,
        "vm": 1.0179279109861852,
        "vaDeg": 0.5457819354410645,
        "pInjMw": 2.8929938723505837e-12,
        "qInjMvar": 2.7558601474312364e-14
      },
      {
        "id": 1710,
        "vm": 1.0199851058578329,
        "vaDeg": 1.2801747715609888,
        "pInjMw": -29.329933156455624,
        "qInjMvar": -1.2301934494040754
      },
      {
        "id": 1711,
        "vm": 1.0199733625403018,
        "vaDeg": 1.239943726516842,
        "pInjMw": -2.1379661862993196,
        "qInjMvar": -0.10852285790695294
      },
      {
        "id": 1712,
        "vm": 1.0029351220526648,
        "vaDeg": -1.696700680069665,
        "pInjMw": -36.4699999999999,
        "qInjMvar": -1.559252715539543
      },
      {
        "id": 1713,
        "vm": 1.007381098805237,
        "vaDeg": 1.239943726516843,
        "pInjMw": 2.7736217950006776e-14,
        "qInjMvar": 2.6908344958231067e-13
      },
      {
        "id": 1714,
        "vm": 1.019994928559873,
        "vaDeg": 1.0229570965044494,
        "pInjMw": -2.137966186286705,
        "qInjMvar": -0.10852285786601226
      },
      {
        "id": 1715,
        "vm": 1.0199955125399836,
        "vaDeg": 1.0237443423591182,
        "pInjMw": -2.137966186301557,
        "qInjMvar": -0.10852285795210044
      },
      {
        "id": 1716,
        "vm": 1.0200851328605995,
        "vaDeg": 1.8428330849592218,
        "pInjMw": -1.092437588450896,
        "qInjMvar": -0.07718836404484274
      },
      {
        "id": 1717,
        "vm": 1.0200676358849716,
        "vaDeg": 1.803140292949064,
        "pInjMw": -1.0924375884516764,
        "qInjMvar": -0.07718836405742051
      },
      {
        "id": 1718,
        "vm": 1.0197293183775813,
        "vaDeg": 1.5233583224919272,
        "pInjMw": -2.1379661863006545,
        "qInjMvar": -0.10852285790615096
      },
      {
        "id": 1719,
        "vm": 1.0197294704302484,
        "vaDeg": 1.5233316158448442,
        "pInjMw": -2.1379661863045727,
        "qInjMvar": -0.10852285792362001
      },
      {
        "id": 1722,
        "vm": 1.0197129637555415,
        "vaDeg": 1.864058837848592,
        "pInjMw": -0.014091404795078945,
        "qInjMvar": -0.0046971349284194745
      },
      {
        "id": 1723,
        "vm": 1.0197731281381077,
        "vaDeg": 1.8488816298073785,
        "pInjMw": -0.014091404795683627,
        "qInjMvar": -0.0046971349349883345
      },
      {
        "id": 1728,
        "vm": 1.0200073235992382,
        "vaDeg": -8.472976196139474e-05,
        "pInjMw": 2.3192418602770706e-11,
        "qInjMvar": 9.276909136115306e-11
      },
      {
        "id": 1729,
        "vm": 1.019655301232045,
        "vaDeg": 1.807218438821966,
        "pInjMw": -0.014091404686079813,
        "qInjMvar": -0.0046971342877440096
      },
      {
        "id": 1730,
        "vm": 1.0197723148927595,
        "vaDeg": 1.8488868665138276,
        "pInjMw": -0.014091404768896521,
        "qInjMvar": -0.004697135082806091
      },
      {
        "id": 1731,
        "vm": 1.0196552706253386,
        "vaDeg": 1.8074068825555571,
        "pInjMw": 12.186908595196359,
        "qInjMvar": -0.004697134896681588
      },
      {
        "id": 1732,
        "vm": 1.019772312249243,
        "vaDeg": 1.8488864209369695,
        "pInjMw": -0.014091404796188301,
        "qInjMvar": -0.004697135406421837
      },
      {
        "id": 1733,
        "vm": 1.0196552952662425,
        "vaDeg": 1.8072179898339957,
        "pInjMw": -0.01409140488341952,
        "qInjMvar": -0.0046971352709029
      },
      {
        "id": 1734,
        "vm": 1.0197723122492433,
        "vaDeg": 1.848886420936969,
        "pInjMw": -0.014091404808139366,
        "qInjMvar": -0.004697135182701509
      },
      {
        "id": 1735,
        "vm": 1.006880555529721,
        "vaDeg": 1.3699139426769655,
        "pInjMw": -6.227772655999956,
        "qInjMvar": -0.002108366028844834
      },
      {
        "id": 1736,
        "vm": 1.0071825306165376,
        "vaDeg": 1.8488864209369689,
        "pInjMw": 1.5658741532421163e-14,
        "qInjMvar": 1.0745339594490509e-12
      },
      {
        "id": 1739,
        "vm": 1.0193706434083132,
        "vaDeg": 1.7677165921673816,
        "pInjMw": -0.014091404797936602,
        "qInjMvar": -0.004697134797260981
      },
      {
        "id": 1740,
        "vm": 1.0191472126815566,
        "vaDeg": 1.7381568283992535,
        "pInjMw": -0.014091404460904166,
        "qInjMvar": -0.0046971340903526814
      },
      {
        "id": 1741,
        "vm": 1.0193706407637553,
        "vaDeg": 1.7677161462393047,
        "pInjMw": -0.01409140480966371,
        "qInjMvar": -0.004697135046786376
      },
      {
        "id": 1742,
        "vm": 1.019147210036419,
        "vaDeg": 1.7381563822756316,
        "pInjMw": -0.014091404792136282,
        "qInjMvar": -0.004697135276762736
      },
      {
        "id": 1747,
        "vm": 1.0196060525946662,
        "vaDeg": 1.8026469531216969,
        "pInjMw": -0.014091404802042825,
        "qInjMvar": -0.004697134941350062
      },
      {
        "id": 1748,
        "vm": 1.0197456475626643,
        "vaDeg": 1.8559958188967036,
        "pInjMw": -0.014091404798412583,
        "qInjMvar": -0.004697134934081138
      },
      {
        "id": 1749,
        "vm": 1.0193983481746172,
        "vaDeg": 1.7736222526662717,
        "pInjMw": -0.014091405155202493,
        "qInjMvar": -0.004697134868329143
      },
      {
        "id": 1750,
        "vm": 1.0196546500898502,
        "vaDeg": 1.8071280295177172,
        "pInjMw": -0.014091404878774024,
        "qInjMvar": -0.004697134531557684
      },
      {
        "id": 1751,
        "vm": 1.0197727438988868,
        "vaDeg": 1.8489269321846158,
        "pInjMw": -0.01409140479652797,
        "qInjMvar": -0.004697134947402274
      },
      {
        "id": 1752,
        "vm": 1.0193706623646224,
        "vaDeg": 1.7677177861848505,
        "pInjMw": -0.014091404806148474,
        "qInjMvar": -0.004697134995190573
      },
      {
        "id": 1753,
        "vm": 1.0191472303798481,
        "vaDeg": 1.738157916010371,
        "pInjMw": -0.014091404939325727,
        "qInjMvar": -0.004697134960692266
      },
      {
        "id": 1754,
        "vm": 1.0199831352330166,
        "vaDeg": 1.7899947069657387,
        "pInjMw": -2.137966186298599,
        "qInjMvar": -0.10852285790164803
      },
      {
        "id": 1755,
        "vm": 1.0199712303228476,
        "vaDeg": 1.964427095923694,
        "pInjMw": -0.014091404798343646,
        "qInjMvar": -0.004697134947023768
      },
      {
        "id": 1756,
        "vm": 1.019823925058855,
        "vaDeg": 1.6249743740294489,
        "pInjMw": -1.1065289932467204,
        "qInjMvar": -0.08188549897162249
      },
      {
        "id": 1759,
        "vm": 1.007233506230969,
        "vaDeg": 1.6249743740294482,
        "pInjMw": 1.9343591699364118e-14,
        "qInjMvar": 8.955117273852614e-13
      },
      {
        "id": 1760,
        "vm": 1.0197941139661317,
        "vaDeg": 1.3271096955108757,
        "pInjMw": -1.9186802516623884,
        "qInjMvar": -0.41189825399786634
      },
      {
        "id": 1761,
        "vm": 1.0197427889004773,
        "vaDeg": 1.4264682592146054,
        "pInjMw": -1.918680251662234,
        "qInjMvar": -0.41189825400952196
      },
      {
        "id": 1762,
        "vm": 1.0199612645096712,
        "vaDeg": 1.7198518223262578,
        "pInjMw": -1.0924375884597148,
        "qInjMvar": -0.07718836406916896
      },
      {
        "id": 1763,
        "vm": 1.0199524764697905,
        "vaDeg": 1.6982116301989656,
        "pInjMw": -1.0924375884596076,
        "qInjMvar": -0.0771883640654115
      },
      {
        "id": 1766,
        "vm": 1.019889474714862,
        "vaDeg": 1.206060259864312,
        "pInjMw": -2.03427812576653,
        "qInjMvar": -0.7230199326116312
      },
      {
        "id": 1767,
        "vm": 1.0198238201895715,
        "vaDeg": 1.2400444311546122,
        "pInjMw": -2.03427812575093,
        "qInjMvar": -0.7230199326032034
      },
      {
        "id": 1768,
        "vm": 1.0198303390833243,
        "vaDeg": 1.2324862131124648,
        "pInjMw": -2.0342781257309586,
        "qInjMvar": -0.7230199325565925
      },
      {
        "id": 1769,
        "vm": 1.0197494222471746,
        "vaDeg": 1.3473528476170693,
        "pInjMw": -2.1379661862982777,
        "qInjMvar": -0.10852285789636816
      },
      {
        "id": 1770,
        "vm": 1.0197193701263667,
        "vaDeg": 1.4338730218261808,
        "pInjMw": -2.1379661862984136,
        "qInjMvar": -0.10852285790264131
      },
      {
        "id": 1773,
        "vm": 1.019959455142653,
        "vaDeg": 1.9449285012742012,
        "pInjMw": -0.014091404802601381,
        "qInjMvar": -0.004697134466465622
      },
      {
        "id": 1774,
        "vm": 1.0199588676144369,
        "vaDeg": 1.9451152645075336,
        "pInjMw": -0.014091404785878062,
        "qInjMvar": -0.004697135049704528
      },
      {
        "id": 1776,
        "vm": 1.019259532734736,
        "vaDeg": 0.24784388553588452,
        "pInjMw": 1.0024880082472771e-13,
        "qInjMvar": -2.3175061795797205e-11
      },
      {
        "id": 1777,
        "vm": 1.0191533007122984,
        "vaDeg": 0.6305408262865855,
        "pInjMw": 2.641419970662868e-12,
        "qInjMvar": 2.3203336525551032e-11
      },
      {
        "id": 1778,
        "vm": 1.0198144198290338,
        "vaDeg": 1.423895572052368,
        "pInjMw": -2.1379661862986095,
        "qInjMvar": -0.10852285792289523
      },
      {
        "id": 1779,
        "vm": 1.0197570403793572,
        "vaDeg": 1.4709458361399121,
        "pInjMw": -2.137966186297942,
        "qInjMvar": -0.10852285789877483
      },
      {
        "id": 1782,
        "vm": 1.0198652725340098,
        "vaDeg": 1.3963276440666612,
        "pInjMw": -1.9186802516649326,
        "qInjMvar": -0.41189825396274243
      },
      {
        "id": 1783,
        "vm": 1.0068904715750473,
        "vaDeg": 0.49128539100718666,
        "pInjMw": -12.911378668999953,
        "qInjMvar": -0.004095732185847325
      },
      {
        "id": 1784,
        "vm": 1.0072743432434674,
        "vaDeg": 1.396327644066661,
        "pInjMw": 1.6098482371142115e-14,
        "qInjMvar": 7.163164645013253e-13
      },
      {
        "id": 1785,
        "vm": 1.0072743432434672,
        "vaDeg": 1.3963276440666612,
        "pInjMw": 1.7048845814363062e-14,
        "qInjMvar": 4.4786810799325376e-13
      },
      {
        "id": 1786,
        "vm": 1.0197339285465306,
        "vaDeg": 1.5229369709364171,
        "pInjMw": -2.1379661863139345,
        "qInjMvar": -0.10852285788719672
      },
      {
        "id": 1787,
        "vm": 1.0197337172683623,
        "vaDeg": 1.5228775796107452,
        "pInjMw": -2.137966186311713,
        "qInjMvar": -0.10852285794663825
      },
      {
        "id": 1788,
        "vm": 1.0199999184152666,
        "vaDeg": 1.7958312339777123,
        "pInjMw": -1.0924375880421116,
        "qInjMvar": -0.07718836236093068
      },
      {
        "id": 1789,
        "vm": 1.0199913158096379,
        "vaDeg": 1.7947752350400177,
        "pInjMw": -1.0924375884576274,
        "qInjMvar": -0.07718836407184493
      },
      {
        "id": 1790,
        "vm": 1.0199921721238299,
        "vaDeg": 1.7945612922240324,
        "pInjMw": -1.0924375884545006,
        "qInjMvar": -0.07718836405849294
      },
      {
        "id": 1793,
        "vm": 1.019812466763862,
        "vaDeg": 1.2009440142912262,
        "pInjMw": -2.0342781257511997,
        "qInjMvar": -0.7230199325790402
      },
      {
        "id": 1794,
        "vm": 1.019861332483621,
        "vaDeg": 1.2047511618275066,
        "pInjMw": -2.03427812574762,
        "qInjMvar": -0.7230199325771403
      },
      {
        "id": 1795,
        "vm": 1.019967395375722,
        "vaDeg": 1.5166893596998612,
        "pInjMw": 1.3846822351425066e-11,
        "qInjMvar": -7.420174142802095e-10
      },
      {
        "id": 1796,
        "vm": 1.019967395375722,
        "vaDeg": 1.5166893596998614,
        "pInjMw": 9.43294675195505e-12,
        "qInjMvar": -1.9069301065246899e-10
      },
      {
        "id": 1797,
        "vm": 1.0199652640303638,
        "vaDeg": 1.5172209459416375,
        "pInjMw": -9.824738205159114e-12,
        "qInjMvar": 3.7093111185450663e-10
      },
      {
        "id": 1798,
        "vm": 1.0073752053093574,
        "vaDeg": 1.5166893596998599,
        "pInjMw": 6.273085438070345e-14,
        "qInjMvar": 1.4337289331347179e-12
      },
      {
        "id": 1799,
        "vm": 1.0192526499530545,
        "vaDeg": 1.2045702279135329,
        "pInjMw": -2.034278125757718,
        "qInjMvar": -0.7230199325851882
      },
      {
        "id": 1800,
        "vm": 1.0197387283209214,
        "vaDeg": 1.2427304566616055,
        "pInjMw": -2.0342781257446174,
        "qInjMvar": -0.7230199325585546
      },
      {
        "id": 1803,
        "vm": 1.0192741567539272,
        "vaDeg": 1.2058506691379178,
        "pInjMw": -2.034278125736294,
        "qInjMvar": -0.7230199325585359
      },
      {
        "id": 1804,
        "vm": 1.0197602248640938,
        "vaDeg": 1.2440096776523013,
        "pInjMw": -2.0342781257587337,
        "qInjMvar": -0.7230199325971719
      },
      {
        "id": 1805,
        "vm": 1.0175517093194049,
        "vaDeg": 1.4819020993252763,
        "pInjMw": -0.541689405392209,
        "qInjMvar": -0.20592992430887602
      },
      {
        "id": 1808,
        "vm": 1.0199984186483415,
        "vaDeg": 1.7961086044998282,
        "pInjMw": -1.092437588462508,
        "qInjMvar": -0.07718836373176756
      },
      {
        "id": 1809,
        "vm": 1.0199992749565214,
        "vaDeg": 1.795894659445665,
        "pInjMw": -1.092437588457451,
        "qInjMvar": -0.07718836415384828
      },
      {
        "id": 1810,
        "vm": 1.0192317697406341,
        "vaDeg": 1.2033257244072844,
        "pInjMw": -2.034278125747114,
        "qInjMvar": -0.7230199325823581
      },
      {
        "id": 1811,
        "vm": 1.0197178580798063,
        "vaDeg": 1.2414871389140272,
        "pInjMw": -2.034278125752726,
        "qInjMvar": -0.7230199325822094
      },
      {
        "id": 1812,
        "vm": 1.006648661472232,
        "vaDeg": 1.2033257244072844,
        "pInjMw": 2.0377429525632388e-14,
        "qInjMvar": 6.264246151738747e-13
      },
      {
        "id": 1813,
        "vm": 1.0071287487207972,
        "vaDeg": 1.2414871389140274,
        "pInjMw": 1.8031643007660244e-14,
        "qInjMvar": 7.161668111058037e-13
      },
      {
        "id": 1814,
        "vm": 1.0193978839451876,
        "vaDeg": 1.773611302913694,
        "pInjMw": -0.9606803032019449,
        "qInjMvar": -0.8361301398657508
      },
      {
        "id": 1815,
        "vm": 1.0188246535660808,
        "vaDeg": 1.6935225470771247,
        "pInjMw": -3.9479863767959067,
        "qInjMvar": -0.10826397751538352
      },
      {
        "id": 1816,
        "vm": 1.0197713371047092,
        "vaDeg": 1.848552390091986,
        "pInjMw": -0.01409140479646154,
        "qInjMvar": -0.0046971349358717425
      },
      {
        "id": 1817,
        "vm": 1.0048385342139396,
        "vaDeg": 0.717243349309524,
        "pInjMw": -12.489399999999938,
        "qInjMvar": -0.3731823050851165
      },
      {
        "id": 1818,
        "vm": 1.007181567510825,
        "vaDeg": 1.8485523900919858,
        "pInjMw": 2.7024337171519376e-14,
        "qInjMvar": 8.958949147157613e-13
      },
      {
        "id": 1819,
        "vm": 1.0194381327136341,
        "vaDeg": 1.7359113227839007,
        "pInjMw": -0.5416894053835459,
        "qInjMvar": -0.20592992434662916
      },
      {
        "id": 1822,
        "vm": 1.0175951616417567,
        "vaDeg": 0.42811597980525085,
        "pInjMw": -3.335362366163079e-11,
        "qInjMvar": -2.7790619738455334e-10
      },
      {
        "id": 1823,
        "vm": 1.0073869298193499,
        "vaDeg": -2.233159654124984,
        "pInjMw": -34.096684619200005,
        "qInjMvar": -6.062820653278849
      },
      {
        "id": 1824,
        "vm": 1.0050322584116127,
        "vaDeg": 0.4281159798052509,
        "pInjMw": 1.631272608840189e-14,
        "qInjMvar": 8.035274857028234e-13
      },
      {
        "id": 1825,
        "vm": 1.0050322584116125,
        "vaDeg": 0.4281159798052509,
        "pInjMw": 9.278351719004492e-15,
        "qInjMvar": 6.249403471553556e-13
      },
      {
        "id": 1826,
        "vm": 1.0162273106276039,
        "vaDeg": 0.22840602504719257,
        "pInjMw": -13.274140971003092,
        "qInjMvar": -1.3734738435075677
      },
      {
        "id": 1827,
        "vm": 1.017679879483163,
        "vaDeg": 0.4543402385675796,
        "pInjMw": 4.587175930693375e-14,
        "qInjMvar": -5.784658489210987e-12
      },
      {
        "id": 1828,
        "vm": 0.9975579868213826,
        "vaDeg": -2.021898750373811,
        "pInjMw": -27.85439999999974,
        "qInjMvar": -2.9333712477654608
      },
      {
        "id": 1829,
        "vm": 1.0051159303537425,
        "vaDeg": 0.4543402385675796,
        "pInjMw": 2.5689160201818692e-14,
        "qInjMvar": 9.822290939978555e-13
      },
      {
        "id": 1830,
        "vm": 1.019793612827121,
        "vaDeg": 1.4423530824481448,
        "pInjMw": -2.13796618629942,
        "qInjMvar": -0.10852285791503483
      },
      {
        "id": 1831,
        "vm": 1.0197524656448382,
        "vaDeg": 1.4810795743105558,
        "pInjMw": -2.137966186303214,
        "qInjMvar": -0.10852285792099269
      },
      {
        "id": 1834,
        "vm": 1.015241584276788,
        "vaDeg": -0.0807168157660848,
        "pInjMw": -7.839870121996595,
        "qInjMvar": -0.5075401278081069
      },
      {
        "id": 1835,
        "vm": 1.0175966201608428,
        "vaDeg": 0.4280964311246899,
        "pInjMw": -5.714977185530371e-13,
        "qInjMvar": -2.8965344117523532e-12
      },
      {
        "id": 1836,
        "vm": 0.9986569480126138,
        "vaDeg": -2.208707830622903,
        "pInjMw": -28.34999999999971,
        "qInjMvar": -1.8353317592653253
      },
      {
        "id": 1837,
        "vm": 1.0050336989242905,
        "vaDeg": 0.42809643112469004,
        "pInjMw": 2.401442284431904e-14,
        "qInjMvar": 8.928535913521838e-13
      },
      {
        "id": 1838,
        "vm": 1.019744219493126,
        "vaDeg": 1.5250240951213083,
        "pInjMw": -2.1379661862902335,
        "qInjMvar": -0.1085228578843286
      },
      {
        "id": 1839,
        "vm": 1.0197440082172655,
        "vaDeg": 1.5249647046581833,
        "pInjMw": -2.1379661862965023,
        "qInjMvar": -0.10852285787399443
      },
      {
        "id": 1840,
        "vm": 1.006833031210603,
        "vaDeg": 0.6986480587293852,
        "pInjMw": 1.458510730182876e-14,
        "qInjMvar": 1.7904062655907407e-13
      },
      {
        "id": 1841,
        "vm": 1.006505125406494,
        "vaDeg": 0.7881246058674707,
        "pInjMw": 2.2453505457277917e-14,
        "qInjMvar": 8.049455157969004e-13
      },
      {
        "id": 1842,
        "vm": 1.019999184847151,
        "vaDeg": 1.951206532498397,
        "pInjMw": -0.014091404798764346,
        "qInjMvar": -0.004697134942976311
      },
      {
        "id": 1843,
        "vm": 1.0199994497087181,
        "vaDeg": 1.8878656200618216,
        "pInjMw": -0.01409140479926652,
        "qInjMvar": -0.004697134933946149
      },
      {
        "id": 1844,
        "vm": 1.0161211715613523,
        "vaDeg": -0.15900096109031775,
        "pInjMw": -65.399366487002,
        "qInjMvar": -26.527276404706683
      },
      {
        "id": 1845,
        "vm": 1.0175965840349805,
        "vaDeg": 0.4280918335399382,
        "pInjMw": 5.66953489288034e-13,
        "qInjMvar": 1.9926677541257472e-12
      },
      {
        "id": 1846,
        "vm": 1.004395770163936,
        "vaDeg": -1.3667937822717946,
        "pInjMw": -19.461399999999994,
        "qInjMvar": -9.582767215120594
      },
      {
        "id": 1847,
        "vm": 1.0050336632444268,
        "vaDeg": 0.42809183353993835,
        "pInjMw": 5.6275675715571685e-14,
        "qInjMvar": 1.4286990816945099e-12
      },
      {
        "id": 1848,
        "vm": 1.0180082548560305,
        "vaDeg": 1.5600295453348407,
        "pInjMw": -0.5416894053884376,
        "qInjMvar": -0.20592992434505614
      },
      {
        "id": 1849,
        "vm": 1.0179435367894527,
        "vaDeg": 1.5513754440605974,
        "pInjMw": -0.5416894053854041,
        "qInjMvar": -0.20592992434359556
      },
      {
        "id": 1852,
        "vm": 1.01936878576632,
        "vaDeg": 1.2116574098106154,
        "pInjMw": -2.034278125746221,
        "qInjMvar": -0.7230199325105774
      },
      {
        "id": 1853,
        "vm": 1.0193662749500267,
        "vaDeg": 1.2115030954483297,
        "pInjMw": -2.034278125762703,
        "qInjMvar": -0.7230199326538156
      },
      {
        "id": 1854,
        "vm": 1.019820504845007,
        "vaDeg": 1.5401656895992173,
        "pInjMw": -2.1379661863022763,
        "qInjMvar": -0.10852285790850105
      },
      {
        "id": 1857,
        "vm": 1.0197728238370387,
        "vaDeg": 1.8491023784852265,
        "pInjMw": -0.014091404803634544,
        "qInjMvar": -0.004697134969549762
      },
      {
        "id": 1858,
        "vm": 1.016750238304877,
        "vaDeg": 0.29781012809702134,
        "pInjMw": 2.8596982958340986e-12,
        "qInjMvar": 5.794498220764429e-12
      },
      {
        "id": 1859,
        "vm": 1.0176788557410954,
        "vaDeg": 0.4543561857185077,
        "pInjMw": 1.1661051961064592e-11,
        "qInjMvar": -1.1477558668240691e-11
      },
      {
        "id": 1860,
        "vm": 1.0195756587112244,
        "vaDeg": 1.24039923907112,
        "pInjMw": -5.2924193357870905e-12,
        "qInjMvar": -2.3302493905938073e-11
      },
      {
        "id": 1861,
        "vm": 1.0196701047505368,
        "vaDeg": 1.2649897317053864,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 1862,
        "vm": 1.0199387363352475,
        "vaDeg": 0.9957276605424057,
        "pInjMw": 1.9963180629658434e-11,
        "qInjMvar": 1.8590076473080976e-10
      },
      {
        "id": 1863,
        "vm": 1.0200074629813634,
        "vaDeg": -8.658703528668699e-05,
        "pInjMw": 4.638456916746685e-11,
        "qInjMvar": -7.009769936627254e-17
      },
      {
        "id": 1864,
        "vm": 1.0197768409243357,
        "vaDeg": 1.2293002192699296,
        "pInjMw": -2.0342781257532647,
        "qInjMvar": -0.723019932584863
      },
      {
        "id": 1865,
        "vm": 1.019770321688073,
        "vaDeg": 1.2368583965909372,
        "pInjMw": -2.0342781257492146,
        "qInjMvar": -0.7230199325785632
      },
      {
        "id": 1868,
        "vm": 1.019995812060879,
        "vaDeg": 1.7955818857877044,
        "pInjMw": -1.0924375884668234,
        "qInjMvar": -0.07718836402068013
      },
      {
        "id": 1869,
        "vm": 1.0197545125244707,
        "vaDeg": 1.3240240643565915,
        "pInjMw": -1.9186802517667572,
        "qInjMvar": -0.41189825427122917
      },
      {
        "id": 1870,
        "vm": 1.0196934786956233,
        "vaDeg": 1.4226242869002628,
        "pInjMw": -1.9186802516494534,
        "qInjMvar": -0.41189825390104534
      },
      {
        "id": 1873,
        "vm": 1.0197559268543264,
        "vaDeg": 1.324135261989856,
        "pInjMw": -1.9186802515493897,
        "qInjMvar": -0.41189825387460166
      },
      {
        "id": 1874,
        "vm": 1.0196948931106367,
        "vaDeg": 1.4227354978330795,
        "pInjMw": -1.918680251666396,
        "qInjMvar": -0.41189825404588465
      },
      {
        "id": 1875,
        "vm": 1.019418444100735,
        "vaDeg": 0.6986480587293853,
        "pInjMw": 4.310390418869662e-12,
        "qInjMvar": 2.9501391445915903e-12
      },
      {
        "id": 1876,
        "vm": 1.0190864394740742,
        "vaDeg": 0.7881246058674714,
        "pInjMw": -2.8164637731900836e-12,
        "qInjMvar": -5.832127751307729e-12
      },
      {
        "id": 1877,
        "vm": 1.02,
        "vaDeg": 1.4999250993805657,
        "pInjMw": 47.01242587726493,
        "qInjMvar": 38.351218419849275
      },
      {
        "id": 1878,
        "vm": 1.02,
        "vaDeg": 1.548704418511054,
        "pInjMw": 46.48205356959441,
        "qInjMvar": -19.078349747405543
      },
      {
        "id": 1879,
        "vm": 1.0141813411514298,
        "vaDeg": 1.690268465995417,
        "pInjMw": -3.400915673460855e-13,
        "qInjMvar": 1.1524890113179695e-11
      },
      {
        "id": 1880,
        "vm": 1.014000766788551,
        "vaDeg": 1.6603635945558377,
        "pInjMw": -2.1709961015758112e-11,
        "qInjMvar": -4.6760089588775613e-11
      },
      {
        "id": 1881,
        "vm": 1.0139999463742697,
        "vaDeg": 1.6602355909893374,
        "pInjMw": 5.761502721204225e-12,
        "qInjMvar": 1.6699537105991302e-13
      },
      {
        "id": 1882,
        "vm": 1.02,
        "vaDeg": 0.23483299848120096,
        "pInjMw": 61.43207089347579,
        "qInjMvar": 37.428798006584785
      },
      {
        "id": 1883,
        "vm": 1.02,
        "vaDeg": 1.5432155099841314,
        "pInjMw": 46.54183083024899,
        "qInjMvar": 6.4793832772438416
      },
      {
        "id": 1884,
        "vm": 1.02,
        "vaDeg": 1.4509453555471061,
        "pInjMw": 40.22089234109852,
        "qInjMvar": -1.7949372702388513
      },
      {
        "id": 1885,
        "vm": 1.0136026612375346,
        "vaDeg": 1.5760830779645536,
        "pInjMw": 7.199355411388963e-13,
        "qInjMvar": 1.9808867537403567e-14
      },
      {
        "id": 1886,
        "vm": 1.013605121187525,
        "vaDeg": 1.5765819273125437,
        "pInjMw": 1.5852147033051814e-13,
        "qInjMvar": -5.7594969270588954e-12
      },
      {
        "id": 1887,
        "vm": 1.0138951714997437,
        "vaDeg": 1.6413775616790194,
        "pInjMw": 2.6413118746642786e-12,
        "qInjMvar": -9.217539266027309e-11
      },
      {
        "id": 1888,
        "vm": 1.013898349161545,
        "vaDeg": 1.6420990214905649,
        "pInjMw": -1.3212404074499208e-12,
        "qInjMvar": 4.608782414096786e-11
      },
      {
        "id": 1889,
        "vm": 1.02,
        "vaDeg": 3.4456295145754843,
        "pInjMw": -1.7747142327549883,
        "qInjMvar": 4.62337413383419
      },
      {
        "id": 1890,
        "vm": 1.02,
        "vaDeg": 3.614133388501426,
        "pInjMw": 40.04667057456442,
        "qInjMvar": -5.644296064215932
      },
      {
        "id": 1891,
        "vm": 1.004157555342617,
        "vaDeg": 1.9586334835826493,
        "pInjMw": -18.605299999999954,
        "qInjMvar": -1.2753632769491179
      },
      {
        "id": 1892,
        "vm": 1.0074074074074082,
        "vaDeg": 3.614133388501426,
        "pInjMw": 1.6447618781636115e-14,
        "qInjMvar": 4.4930914511088683e-13
      },
      {
        "id": 1893,
        "vm": 1.02,
        "vaDeg": 0.001827643396758386,
        "pInjMw": 45.164620404567515,
        "qInjMvar": -19.912554632456995
      },
      {
        "id": 1894,
        "vm": 1.02,
        "vaDeg": 1.463939268444922,
        "pInjMw": -7.149563794661836,
        "qInjMvar": 7.171983884033614
      },
      {
        "id": 1895,
        "vm": 1.02,
        "vaDeg": 2.1124599444464534,
        "pInjMw": 34.83301150423912,
        "qInjMvar": -9.544717730062724
      },
      {
        "id": 1896,
        "vm": 1.0062873370940808,
        "vaDeg": 0.6253774853222027,
        "pInjMw": -10.141949999999966,
        "qInjMvar": -0.2610775228494293
      },
      {
        "id": 1897,
        "vm": 1.007407407407408,
        "vaDeg": 2.112459944446454,
        "pInjMw": 1.7039762757469225e-14,
        "qInjMvar": 4.483115346531901e-13
      },
      {
        "id": 1898,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 50.366251062191466,
        "qInjMvar": 1.806737032722481
      },
      {
        "id": 1899,
        "vm": 1.015443231219548,
        "vaDeg": -0.8190008094269154,
        "pInjMw": -50.163800878449536,
        "qInjMvar": -1.3567265161911832
      },
      {
        "id": 1900,
        "vm": 1.007407407407408,
        "vaDeg": 1.0651283112251261e-16,
        "pInjMw": 1.3980586236020497e-14,
        "qInjMvar": 4.473787595526559e-13
      },
      {
        "id": 1901,
        "vm": 1.0029068950316533,
        "vaDeg": -0.8190008094269156,
        "pInjMw": 2.131922638495968e-14,
        "qInjMvar": 7.123762539227488e-13
      },
      {
        "id": 1902,
        "vm": 1.02,
        "vaDeg": 0.4132033761326081,
        "pInjMw": 38.91788424878871,
        "qInjMvar": -5.313258690856108
      },
      {
        "id": 1903,
        "vm": 1.02,
        "vaDeg": 0.6653810068869621,
        "pInjMw": 35.252913438961755,
        "qInjMvar": -13.656018074060142
      },
      {
        "id": 1904,
        "vm": 1.002720776994204,
        "vaDeg": -0.9735441111713293,
        "pInjMw": -17.038568882999954,
        "qInjMvar": -2.7940806497925106
      },
      {
        "id": 1905,
        "vm": 1.0074074074074082,
        "vaDeg": 0.6653810068869621,
        "pInjMw": 7.745244233732787e-15,
        "qInjMvar": 5.369806648862136e-13
      },
      {
        "id": 1906,
        "vm": 1.02,
        "vaDeg": 3.111130651960067,
        "pInjMw": 56.28990781787626,
        "qInjMvar": 21.074139908686735
      },
      {
        "id": 1907,
        "vm": 0.9993648414182263,
        "vaDeg": 1.1218677680480063,
        "pInjMw": -24.774399999999908,
        "qInjMvar": -3.938713634914988
      },
      {
        "id": 1908,
        "vm": 1.007407407407408,
        "vaDeg": 3.111130651960067,
        "pInjMw": 2.9115731425022987e-15,
        "qInjMvar": 3.585895355519481e-13
      },
      {
        "id": 1909,
        "vm": 1.0138732241762856,
        "vaDeg": 1.636500174894276,
        "pInjMw": 1.3167041474852346e-12,
        "qInjMvar": -4.608681094427059e-11
      },
      {
        "id": 1910,
        "vm": 1.013870108253301,
        "vaDeg": 1.6357977349871817,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 1911,
        "vm": 1.02,
        "vaDeg": -0.020146585890546603,
        "pInjMw": 52.22940462754628,
        "qInjMvar": -53.997949903835995
      },
      {
        "id": 1912,
        "vm": 1.02,
        "vaDeg": -0.03151867240442564,
        "pInjMw": -159.4216220777753,
        "qInjMvar": 110.6088819608544
      },
      {
        "id": 1913,
        "vm": 1.02,
        "vaDeg": -0.017352066677645467,
        "pInjMw": 38.454410883102405,
        "qInjMvar": -23.350097196334573
      },
      {
        "id": 1914,
        "vm": 1.02,
        "vaDeg": -0.013076652676494011,
        "pInjMw": 38.40867009434123,
        "qInjMvar": -16.136723311349858
      },
      {
        "id": 1915,
        "vm": 1.02,
        "vaDeg": -0.018079940622594257,
        "pInjMw": 38.46312339094606,
        "qInjMvar": -9.616891054284627
      },
      {
        "id": 1916,
        "vm": 1.0022065353190388,
        "vaDeg": -1.6394945933772773,
        "pInjMw": -19.096349999999937,
        "qInjMvar": -2.675169123171975
      },
      {
        "id": 1917,
        "vm": 1.007407407407408,
        "vaDeg": -0.01735206667764544,
        "pInjMw": 5.646429824525959e-15,
        "qInjMvar": 1.7894980200239633e-13
      },
      {
        "id": 1918,
        "vm": 1.0074074074074082,
        "vaDeg": -0.013076652676493812,
        "pInjMw": 1.687880858795418e-14,
        "qInjMvar": 4.473749189430365e-13
      },
      {
        "id": 1919,
        "vm": 1.0074074074074082,
        "vaDeg": -0.018079940622594083,
        "pInjMw": 1.1325640807023123e-14,
        "qInjMvar": 4.4737520796949106e-13
      },
      {
        "id": 1920,
        "vm": 1.02,
        "vaDeg": 1.3930293263100886,
        "pInjMw": 40.69305389454571,
        "qInjMvar": -2.9077188463859867
      },
      {
        "id": 1921,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 34.42690621241591,
        "qInjMvar": 36.1410078378115
      },
      {
        "id": 1922,
        "vm": 1.0026171863611881,
        "vaDeg": -2.90359082825005,
        "pInjMw": -36.3047999999999,
        "qInjMvar": -1.954004025161392
      },
      {
        "id": 1923,
        "vm": 1.007407407407408,
        "vaDeg": 2.9695748891935184e-17,
        "pInjMw": 4.194175870806149e-15,
        "qInjMvar": 3.579030076421247e-13
      },
      {
        "id": 1924,
        "vm": 1.02,
        "vaDeg": 0.6809292007806148,
        "pInjMw": 46.48569791824328,
        "qInjMvar": 24.979441610803395
      },
      {
        "id": 1925,
        "vm": 1.0146255128288015,
        "vaDeg": 1.7635563336094484,
        "pInjMw": -54.53264805356346,
        "qInjMvar": -6.103347156334193
      },
      {
        "id": 1926,
        "vm": 1.0067642297826866,
        "vaDeg": -0.7919592654983663,
        "pInjMw": -32.06489999999999,
        "qInjMvar": -4.230612866655158
      },
      {
        "id": 1927,
        "vm": 1.0020992719296813,
        "vaDeg": 1.7635563336094484,
        "pInjMw": 5.8058886752316675e-15,
        "qInjMvar": 5.344575974794322e-13
      },
      {
        "id": 1928,
        "vm": 1.02,
        "vaDeg": 1.9174430375171456,
        "pInjMw": 48.34840262474041,
        "qInjMvar": -8.58676045182262
      },
      {
        "id": 1929,
        "vm": 1.02,
        "vaDeg": 0.890304059313719,
        "pInjMw": 38.41083359374681,
        "qInjMvar": -7.043892603600849
      },
      {
        "id": 1930,
        "vm": 1.02,
        "vaDeg": 0.5875737930397772,
        "pInjMw": -30.24320868696527,
        "qInjMvar": 12.638350897873906
      },
      {
        "id": 1931,
        "vm": 1.02,
        "vaDeg": 0.9033622474504084,
        "pInjMw": 38.30496404485723,
        "qInjMvar": -10.362798041653203
      },
      {
        "id": 1932,
        "vm": 1.0049080834938995,
        "vaDeg": -0.8068111434516766,
        "pInjMw": -17.230499999999953,
        "qInjMvar": -1.2674696520762196
      },
      {
        "id": 1933,
        "vm": 1.0074074074074078,
        "vaDeg": 0.9033622474504084,
        "pInjMw": 1.3850956963894575e-15,
        "qInjMvar": 8.950871444461078e-14
      },
      {
        "id": 1934,
        "vm": 1.02,
        "vaDeg": 1.1111406159707369,
        "pInjMw": -34.12074800134983,
        "qInjMvar": 20.827267761037486
      },
      {
        "id": 1935,
        "vm": 1.02,
        "vaDeg": 2.940193793608685,
        "pInjMw": 37.23131275383869,
        "qInjMvar": -14.39402361687667
      },
      {
        "id": 1936,
        "vm": 1.0058580385045324,
        "vaDeg": -0.38432082612937046,
        "pInjMw": -16.596299999999946,
        "qInjMvar": -0.30459704483605715
      },
      {
        "id": 1937,
        "vm": 1.007407407407408,
        "vaDeg": 2.9401937936086844,
        "pInjMw": 4.97672319951649e-15,
        "qInjMvar": 4.4822406661298294e-13
      },
      {
        "id": 1938,
        "vm": 1.02,
        "vaDeg": 1.7562246663363767,
        "pInjMw": 50.09921427186554,
        "qInjMvar": 43.26418275380886
      },
      {
        "id": 1939,
        "vm": 1.02,
        "vaDeg": 1.756384320192003,
        "pInjMw": 22.0147613969694,
        "qInjMvar": 1.6867714568262606
      },
      {
        "id": 1940,
        "vm": 1.02,
        "vaDeg": 1.7578076050711664,
        "pInjMw": 50.08292440665913,
        "qInjMvar": 0.0006918322120500032
      },
      {
        "id": 1941,
        "vm": 1.0045775208947971,
        "vaDeg": 0.4473373962922077,
        "pInjMw": -16.94979999999995,
        "qInjMvar": -1.2951427559951383
      },
      {
        "id": 1942,
        "vm": 1.0074074074074082,
        "vaDeg": 1.7578076050711668,
        "pInjMw": 1.981440021635317e-14,
        "qInjMvar": 4.4819747339983466e-13
      },
      {
        "id": 1943,
        "vm": 1.02,
        "vaDeg": 2.9159257399257794,
        "pInjMw": 37.495587641487624,
        "qInjMvar": -20.520559984289193
      },
      {
        "id": 1944,
        "vm": 1.02,
        "vaDeg": 2.9171104263372083,
        "pInjMw": 37.4825371876359,
        "qInjMvar": 0.0003875068790288662
      },
      {
        "id": 1945,
        "vm": 1.015849305604046,
        "vaDeg": 1.218460776794377,
        "pInjMw": -27.819981343,
        "qInjMvar": -0.5713272398978082
      },
      {
        "id": 1946,
        "vm": 1.020006293294525,
        "vaDeg": 1.756084114383077,
        "pInjMw": -5.390450485394415e-13,
        "qInjMvar": -2.3730970926161383e-12
      },
      {
        "id": 1947,
        "vm": 1.0016245905098704,
        "vaDeg": 0.1034016671379422,
        "pInjMw": -12.184899999999924,
        "qInjMvar": -0.29110600491388106
      },
      {
        "id": 1948,
        "vm": 1.0074136230069393,
        "vaDeg": 1.7560841143830772,
        "pInjMw": 3.944460463314646e-14,
        "qInjMvar": 5.383194157701559e-13
      },
      {
        "id": 1949,
        "vm": 1.02,
        "vaDeg": 1.5465212893993057,
        "pInjMw": 39.44255012272072,
        "qInjMvar": -14.76617801971691
      },
      {
        "id": 1950,
        "vm": 1.02,
        "vaDeg": 1.5389544722762103,
        "pInjMw": -24.616335633940714,
        "qInjMvar": 21.694118049185626
      },
      {
        "id": 1951,
        "vm": 1.0046940207365171,
        "vaDeg": 0.15022932465079084,
        "pInjMw": -15.780099999999925,
        "qInjMvar": -0.3384388256719155
      },
      {
        "id": 1952,
        "vm": 1.0074074074074082,
        "vaDeg": 1.5389544722762114,
        "pInjMw": 4.629011814805721e-14,
        "qInjMvar": 3.592757944882491e-13
      },
      {
        "id": 1953,
        "vm": 1.02,
        "vaDeg": 0.8390214270710781,
        "pInjMw": 53.225866387767205,
        "qInjMvar": 16.821238588444988
      },
      {
        "id": 1954,
        "vm": 1.02,
        "vaDeg": 5.374531992910247,
        "pInjMw": 40.600194565312385,
        "qInjMvar": -9.457562077265123
      },
      {
        "id": 1955,
        "vm": 1.02,
        "vaDeg": 5.374327113573477,
        "pInjMw": 40.60291426936903,
        "qInjMvar": -9.459591661452578
      },
      {
        "id": 1956,
        "vm": 1.02,
        "vaDeg": 3.0371387189142074,
        "pInjMw": 72.34114412873517,
        "qInjMvar": -6.848060433204663
      },
      {
        "id": 1957,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -90.79020742553868,
        "qInjMvar": 77.91790594396741
      },
      {
        "id": 1958,
        "vm": 0.9997654611615943,
        "vaDeg": -1.9122543055980832,
        "pInjMw": -23.482899999999933,
        "qInjMvar": -4.633381493089245
      },
      {
        "id": 1959,
        "vm": 1.007407407407408,
        "vaDeg": 5.374531992910247,
        "pInjMw": 8.263448785141829e-15,
        "qInjMvar": 2.703899742091519e-13
      },
      {
        "id": 1960,
        "vm": 1.007407407407408,
        "vaDeg": 5.374327113573477,
        "pInjMw": 1.37740260844918e-14,
        "qInjMvar": 4.5064990776471013e-13
      },
      {
        "id": 1961,
        "vm": 1.007407407407408,
        "vaDeg": 3.0371387189142083,
        "pInjMw": 2.5712172728243295e-14,
        "qInjMvar": 3.5977065555414675e-13
      },
      {
        "id": 1962,
        "vm": 1.02,
        "vaDeg": 3.1884734995519612,
        "pInjMw": 65.55242865547002,
        "qInjMvar": -32.75409728109688
      },
      {
        "id": 1963,
        "vm": 1.02,
        "vaDeg": 1.053110129139036,
        "pInjMw": 50.316506900679535,
        "qInjMvar": -2.0200529556105487
      },
      {
        "id": 1964,
        "vm": 1.02,
        "vaDeg": 0.8976297770837383,
        "pInjMw": 52.42963557469804,
        "qInjMvar": -6.255069030486755
      },
      {
        "id": 1965,
        "vm": 1.02,
        "vaDeg": 0.8975914390002324,
        "pInjMw": 8.489381860665238,
        "qInjMvar": 1.027475167348322
      },
      {
        "id": 1966,
        "vm": 1.02,
        "vaDeg": 1.053719509694934,
        "pInjMw": 50.30835262218821,
        "qInjMvar": -9.518202757441136
      },
      {
        "id": 1967,
        "vm": 1.02,
        "vaDeg": 0.9100320502530456,
        "pInjMw": 52.261142814998315,
        "qInjMvar": 2.5700677521170787
      },
      {
        "id": 1968,
        "vm": 1.0199423287653557,
        "vaDeg": 0.8254034649081283,
        "pInjMw": 6.687515035202721e-12,
        "qInjMvar": 1.2693421556428933e-10
      },
      {
        "id": 1969,
        "vm": 1.0200033518339802,
        "vaDeg": 0.9090195313489811,
        "pInjMw": 1.748163738245412e-11,
        "qInjMvar": -3.7084438817859704e-10
      },
      {
        "id": 1970,
        "vm": 1.0060904625116829,
        "vaDeg": -0.22352683330648512,
        "pInjMw": -10.585399999999971,
        "qInjMvar": -0.44579555356959977
      },
      {
        "id": 1971,
        "vm": 1.0074074074074078,
        "vaDeg": 1.0537195096949346,
        "pInjMw": 2.3003996148099773e-15,
        "qInjMvar": 1.7902408208973538e-13
      },
      {
        "id": 1972,
        "vm": 1.007407407407408,
        "vaDeg": 0.9100320502530458,
        "pInjMw": 6.873379879231304e-15,
        "qInjMvar": 4.475443753857395e-13
      },
      {
        "id": 1973,
        "vm": 1.0073504481633146,
        "vaDeg": 0.8254034649081284,
        "pInjMw": 5.809265200749148e-15,
        "qInjMvar": 1.7904364967161182e-13
      },
      {
        "id": 1974,
        "vm": 1.02,
        "vaDeg": 2.203684088320988,
        "pInjMw": 34.08981217281043,
        "qInjMvar": -17.061356157319363
      },
      {
        "id": 1975,
        "vm": 1.0177562412400494,
        "vaDeg": 1.1135631349446335,
        "pInjMw": -4.2161893202822065e-14,
        "qInjMvar": 2.169068183634692e-12
      },
      {
        "id": 1976,
        "vm": 1.0143647617940736,
        "vaDeg": 1.7205379038148154,
        "pInjMw": 5.070911085914523e-12,
        "qInjMvar": 2.322670766210126e-11
      },
      {
        "id": 1977,
        "vm": 1.0150174554999203,
        "vaDeg": -0.22975646258625512,
        "pInjMw": -56.849426290999595,
        "qInjMvar": -18.589961186618417
      },
      {
        "id": 1978,
        "vm": 1.0047704461880516,
        "vaDeg": -1.1707875548787692,
        "pInjMw": -10.821300000000003,
        "qInjMvar": -6.180366088984416
      },
      {
        "id": 1979,
        "vm": 1.0024863758023912,
        "vaDeg": -0.22975646258625534,
        "pInjMw": 1.5697405032279244e-14,
        "qInjMvar": 4.4513401489108975e-13
      },
      {
        "id": 1980,
        "vm": 1.019448162099882,
        "vaDeg": 0.8576238807850962,
        "pInjMw": -1.6032299031548266e-11,
        "qInjMvar": -1.183107740930183e-11
      },
      {
        "id": 1981,
        "vm": 1.02,
        "vaDeg": 2.40448977530767,
        "pInjMw": 80.91253882262424,
        "qInjMvar": 27.89824521170874
      },
      {
        "id": 1982,
        "vm": 1.02,
        "vaDeg": 4.770230503889815,
        "pInjMw": 48.815261079387994,
        "qInjMvar": -0.5045013482484442
      },
      {
        "id": 1983,
        "vm": 1.02,
        "vaDeg": 0.7719552852978305,
        "pInjMw": 39.37496917427005,
        "qInjMvar": 21.649729781372486
      },
      {
        "id": 1984,
        "vm": 1.02,
        "vaDeg": 0.7701342221051326,
        "pInjMw": -15.23805224016118,
        "qInjMvar": 21.777864029766455
      },
      {
        "id": 1985,
        "vm": 1.02,
        "vaDeg": 0.7739318120761636,
        "pInjMw": 39.35868448541104,
        "qInjMvar": -30.613137643853555
      },
      {
        "id": 1986,
        "vm": 1.007046819351292,
        "vaDeg": -1.995695289824592,
        "pInjMw": -34.53659999999999,
        "qInjMvar": -7.664125215528818
      },
      {
        "id": 1987,
        "vm": 1.007407407407408,
        "vaDeg": 0.7739318120761638,
        "pInjMw": 1.4358030732911204e-14,
        "qInjMvar": 1.7916178569398251e-13
      },
      {
        "id": 1988,
        "vm": 1.0180380278811871,
        "vaDeg": 0.22108228418300868,
        "pInjMw": -174.43203987300015,
        "qInjMvar": -42.9673394837886
      },
      {
        "id": 1989,
        "vm": 1.0199463040113075,
        "vaDeg": 2.3906552318111354,
        "pInjMw": -1.970107552000137,
        "qInjMvar": -0.11159919433877447
      },
      {
        "id": 1990,
        "vm": 1.0199464048598872,
        "vaDeg": 2.3906527781406566,
        "pInjMw": -1.9701075520001912,
        "qInjMvar": -0.11159919433976317
      },
      {
        "id": 1991,
        "vm": 1.0199831941112252,
        "vaDeg": 2.9023163846317455,
        "pInjMw": -1.97010755200039,
        "qInjMvar": -0.11159919434084553
      },
      {
        "id": 1992,
        "vm": 1.0066125820348268,
        "vaDeg": -1.4234177046885603,
        "pInjMw": -20.615700000000004,
        "qInjMvar": -7.0448024143930725
      },
      {
        "id": 1993,
        "vm": 1.0073543743321562,
        "vaDeg": 2.390655231811136,
        "pInjMw": 1.3007051079251173e-14,
        "qInjMvar": 3.5873895538754087e-13
      },
      {
        "id": 1994,
        "vm": 1.0073544739356919,
        "vaDeg": 2.3906527781406566,
        "pInjMw": 1.1129991042225548e-14,
        "qInjMvar": 5.377586034026364e-13
      },
      {
        "id": 1995,
        "vm": 1.0073908089987416,
        "vaDeg": 2.9023163846317455,
        "pInjMw": 1.5388298462642916e-14,
        "qInjMvar": 3.591369322973877e-13
      },
      {
        "id": 1996,
        "vm": 1.0199999871410401,
        "vaDeg": 1.5361144110158889,
        "pInjMw": -4.3880711947542324e-11,
        "qInjMvar": -9.397854390228411e-11
      },
      {
        "id": 1997,
        "vm": 1.0199999900792012,
        "vaDeg": 1.5361143281828131,
        "pInjMw": 2.486847875975197e-12,
        "qInjMvar": -9.273512017156763e-11
      },
      {
        "id": 1998,
        "vm": 1.0177047896003357,
        "vaDeg": -0.4088119336468045,
        "pInjMw": 1.4462086768792261e-12,
        "qInjMvar": -1.0319039272709994e-14
      },
      {
        "id": 1999,
        "vm": 1.02,
        "vaDeg": 0.5781699335358693,
        "pInjMw": 40.95272500547624,
        "qInjMvar": -20.97329778311387
      },
      {
        "id": 2000,
        "vm": 1.02,
        "vaDeg": 0.5767629717053108,
        "pInjMw": -28.15784911718503,
        "qInjMvar": 77.05232884897143
      },
      {
        "id": 2001,
        "vm": 1.0022014759488045,
        "vaDeg": -1.6648665304703882,
        "pInjMw": -28.349999999999927,
        "qInjMvar": -2.2844750817725465
      },
      {
        "id": 2002,
        "vm": 1.007407407407408,
        "vaDeg": 0.5767629717053113,
        "pInjMw": 1.40737995322408e-14,
        "qInjMvar": 2.685825339929696e-13
      },
      {
        "id": 2003,
        "vm": 1.02,
        "vaDeg": 1.4113718054065818,
        "pInjMw": -7.802293578363235,
        "qInjMvar": 28.95704737362218
      },
      {
        "id": 2004,
        "vm": 1.0029888159618465,
        "vaDeg": -1.2304985440543894,
        "pInjMw": -33.8954,
        "qInjMvar": -10.943759854917607
      },
      {
        "id": 2005,
        "vm": 1.007407407407408,
        "vaDeg": 1.4113718054065818,
        "pInjMw": 4.569553135310539e-15,
        "qInjMvar": 2.686213006265506e-13
      },
      {
        "id": 2006,
        "vm": 1.0200030466633678,
        "vaDeg": 1.4012059117751339,
        "pInjMw": -1.3781876260159485e-12,
        "qInjMvar": -2.9336013640475006e-12
      },
      {
        "id": 2007,
        "vm": 1.0134144231650364,
        "vaDeg": -0.24450291035958774,
        "pInjMw": -81.17393911339984,
        "qInjMvar": -1.6749372480796691
      },
      {
        "id": 2008,
        "vm": 0.9992565702342641,
        "vaDeg": -1.9374578167073666,
        "pInjMw": -20.65979999999992,
        "qInjMvar": -0.5199749958253908
      },
      {
        "id": 2009,
        "vm": 1.0199450745834489,
        "vaDeg": 4.5912291127196685,
        "pInjMw": -1.9701075520010423,
        "qInjMvar": -0.1115991943397843
      },
      {
        "id": 2010,
        "vm": 1.015921297880527,
        "vaDeg": 0.7706129022365881,
        "pInjMw": 1.6103061113771825e-13,
        "qInjMvar": 1.4460075359703821e-12
      },
      {
        "id": 2011,
        "vm": 1.02,
        "vaDeg": 1.6294978515104708,
        "pInjMw": 45.60382219152483,
        "qInjMvar": -14.495505726779733
      },
      {
        "id": 2012,
        "vm": 1.02,
        "vaDeg": 1.701978529731778,
        "pInjMw": 38.33719220538703,
        "qInjMvar": -0.6321609649461036
      },
      {
        "id": 2013,
        "vm": 1.02,
        "vaDeg": 2.0035555156669425,
        "pInjMw": 41.53649990294461,
        "qInjMvar": -14.494796042801807
      },
      {
        "id": 2014,
        "vm": 1.0033971301937117,
        "vaDeg": -0.5968682090988332,
        "pInjMw": -28.94394999999992,
        "qInjMvar": -1.8761555172808464
      },
      {
        "id": 2015,
        "vm": 1.007407407407408,
        "vaDeg": 2.0035555156669425,
        "pInjMw": 4.2536160877852176e-15,
        "qInjMvar": 3.5827074595788674e-13
      },
      {
        "id": 2016,
        "vm": 1.02,
        "vaDeg": 0.8381459487157168,
        "pInjMw": 21.735460122379248,
        "qInjMvar": 4.1573968332273195
      },
      {
        "id": 2017,
        "vm": 1.0043889289482533,
        "vaDeg": -0.5170648988473735,
        "pInjMw": -16.728949999999962,
        "qInjMvar": -1.6517883600604328
      },
      {
        "id": 2018,
        "vm": 1.007407407407408,
        "vaDeg": 0.8381459487157168,
        "pInjMw": 3.152090315149931e-15,
        "qInjMvar": 3.579874182857059e-13
      },
      {
        "id": 2019,
        "vm": 1.019638872485164,
        "vaDeg": 0.591945461467575,
        "pInjMw": -89.56233755001165,
        "qInjMvar": -13.096579002410671
      },
      {
        "id": 2020,
        "vm": 1.0196388724851635,
        "vaDeg": 0.5919454614675753,
        "pInjMw": 5.275945578540916e-12,
        "qInjMvar": -7.106244069085216e-10
      },
      {
        "id": 2021,
        "vm": 1.001193752050429,
        "vaDeg": -0.6064654035396277,
        "pInjMw": -14.688099999999954,
        "qInjMvar": -3.6849617809991235
      },
      {
        "id": 2022,
        "vm": 1.0070507382569525,
        "vaDeg": 0.5919454614675752,
        "pInjMw": 7.48364920694108e-15,
        "qInjMvar": 3.578727075804117e-13
      },
      {
        "id": 2023,
        "vm": 1.0070507382569522,
        "vaDeg": 0.5919454614675754,
        "pInjMw": 2.3329452108408192e-14,
        "qInjMvar": 4.4748526975961003e-13
      },
      {
        "id": 2024,
        "vm": 1.02,
        "vaDeg": 3.1285940090176427,
        "pInjMw": 0.7097216207783775,
        "qInjMvar": 4.320542106333407
      },
      {
        "id": 2025,
        "vm": 1.02,
        "vaDeg": 2.8669059624323885,
        "pInjMw": 46.12711130734958,
        "qInjMvar": 25.42670804880901
      },
      {
        "id": 2026,
        "vm": 1.001551071331399,
        "vaDeg": 1.6448239663103168,
        "pInjMw": -16.117149999999924,
        "qInjMvar": -2.6028371792446374
      },
      {
        "id": 2027,
        "vm": 1.007407407407408,
        "vaDeg": 2.8669059624323885,
        "pInjMw": 4.9121921518757384e-14,
        "qInjMvar": 3.608114801136578e-13
      },
      {
        "id": 2028,
        "vm": 1.0141065336870962,
        "vaDeg": 0.7350577029239523,
        "pInjMw": -5.362955204601178,
        "qInjMvar": -1.549297535226522
      },
      {
        "id": 2029,
        "vm": 1.0037644417468192,
        "vaDeg": -1.7815910720186148,
        "pInjMw": -31.668699999999973,
        "qInjMvar": -6.16505668812826
      },
      {
        "id": 2030,
        "vm": 1.0015866999378744,
        "vaDeg": 0.7350577029239526,
        "pInjMw": 1.8520718719027e-14,
        "qInjMvar": 1.1567967951149452e-12
      },
      {
        "id": 2031,
        "vm": 1.0015866999378744,
        "vaDeg": 0.7350577029239527,
        "pInjMw": 2.4080184254736523e-14,
        "qInjMvar": 1.1568681223961722e-12
      },
      {
        "id": 2032,
        "vm": 1.02,
        "vaDeg": 2.25683918266706,
        "pInjMw": 51.08463445684197,
        "qInjMvar": -12.336816002235446
      },
      {
        "id": 2033,
        "vm": 1.02,
        "vaDeg": 2.230008233573507,
        "pInjMw": -18.92473903568816,
        "qInjMvar": 36.4067982775949
      },
      {
        "id": 2034,
        "vm": 1.0010087267492471,
        "vaDeg": -0.5273083096716913,
        "pInjMw": -34.544999999999895,
        "qInjMvar": -2.927768063387571
      },
      {
        "id": 2035,
        "vm": 1.007407407407408,
        "vaDeg": 2.2300082335735065,
        "pInjMw": 8.425576121043573e-15,
        "qInjMvar": 3.585023597308036e-13
      },
      {
        "id": 2036,
        "vm": 1.0197190643644,
        "vaDeg": 0.21820527604252227,
        "pInjMw": -80.25810499700123,
        "qInjMvar": -3.965370877047954
      },
      {
        "id": 2037,
        "vm": 1.0048185697896999,
        "vaDeg": -0.9364142474561375,
        "pInjMw": -12.569199999999958,
        "qInjMvar": -0.9338061193772366
      },
      {
        "id": 2038,
        "vm": 1.0071299401129883,
        "vaDeg": 0.2182052760425223,
        "pInjMw": 1.2613974959191094e-14,
        "qInjMvar": 3.578550655559571e-13
      },
      {
        "id": 2039,
        "vm": 1.0071299401129883,
        "vaDeg": 0.21820527604252238,
        "pInjMw": 1.5409301808234818e-14,
        "qInjMvar": 3.5786571133162916e-13
      },
      {
        "id": 2040,
        "vm": 1.0139204658639958,
        "vaDeg": 1.6474691648669946,
        "pInjMw": 2.3044352719250006e-11,
        "qInjMvar": 6.627944878393031e-13
      },
      {
        "id": 2041,
        "vm": 1.0193842994184683,
        "vaDeg": 0.8485101572370176,
        "pInjMw": 3.86531334446993e-12,
        "qInjMvar": 8.025597726824815e-12
      },
      {
        "id": 2042,
        "vm": 1.014266812516543,
        "vaDeg": 0.34883195427830466,
        "pInjMw": -43.2544997499995,
        "qInjMvar": -5.338329681289833
      },
      {
        "id": 2043,
        "vm": 1.0193847626585049,
        "vaDeg": 0.8485000457233817,
        "pInjMw": -6.651220003405605e-13,
        "qInjMvar": -3.7204852642575754e-13
      },
      {
        "id": 2044,
        "vm": 1.007220083378369,
        "vaDeg": -1.6552868076351948,
        "pInjMw": -22.224999999999998,
        "qInjMvar": -3.498864796480067
      },
      {
        "id": 2045,
        "vm": 1.0067997655886478,
        "vaDeg": 0.8485000457233818,
        "pInjMw": 1.0289403776738809e-14,
        "qInjMvar": 6.261735105768637e-13
      },
      {
        "id": 2046,
        "vm": 1.02,
        "vaDeg": 3.5012700272728323,
        "pInjMw": 40.965748927730125,
        "qInjMvar": 4.5283560328429155
      },
      {
        "id": 2047,
        "vm": 1.02,
        "vaDeg": 3.504348512588044,
        "pInjMw": 40.94051504926341,
        "qInjMvar": -6.338992015914941
      },
      {
        "id": 2048,
        "vm": 1.019999848922528,
        "vaDeg": 3.5019886539347653,
        "pInjMw": -8.994787500038453e-14,
        "qInjMvar": 1.0455919773490593e-09
      },
      {
        "id": 2049,
        "vm": 1.0199937675667,
        "vaDeg": 3.5008572946797614,
        "pInjMw": 2.0781226106081635e-10,
        "qInjMvar": 7.974505300548269e-10
      },
      {
        "id": 2050,
        "vm": 1.0200000003448617,
        "vaDeg": 3.5043485037324036,
        "pInjMw": -3.7123878844147245e-10,
        "qInjMvar": -9.13128200889656e-10
      },
      {
        "id": 2051,
        "vm": 0.9981956423621562,
        "vaDeg": 1.606061129280989,
        "pInjMw": -23.032489822999917,
        "qInjMvar": -5.588016831653137
      },
      {
        "id": 2052,
        "vm": 1.0074074077480124,
        "vaDeg": 3.5043485037324027,
        "pInjMw": 1.1839370660230855e-14,
        "qInjMvar": 5.385852518608159e-13
      },
      {
        "id": 2053,
        "vm": 1.019999963178378,
        "vaDeg": 3.5019854468667453,
        "pInjMw": 0.0,
        "qInjMvar": 0.0
      },
      {
        "id": 2055,
        "vm": 1.0182526492381045,
        "vaDeg": 0.6871507652659586,
        "pInjMw": 3.353526894900485,
        "qInjMvar": -0.17280727476966065
      },
      {
        "id": 2056,
        "vm": 1.0076675644290753,
        "vaDeg": -1.1516121639933192,
        "pInjMw": -22.540000000000003,
        "qInjMvar": -6.288682249397535
      },
      {
        "id": 2057,
        "vm": 1.005681628877141,
        "vaDeg": 0.6871507652659585,
        "pInjMw": 1.2461868675147853e-14,
        "qInjMvar": 3.5746504743368433e-13
      },
      {
        "id": 2058,
        "vm": 1.0200052324343833,
        "vaDeg": 3.535391570277953,
        "pInjMw": 2.1784366639922203e-12,
        "qInjMvar": 1.1752817199814748e-11
      },
      {
        "id": 2059,
        "vm": 1.0163140900635232,
        "vaDeg": 1.418465628214218,
        "pInjMw": 5.720315050636725e-13,
        "qInjMvar": -2.310122578246138e-11
      },
      {
        "id": 2060,
        "vm": 1.0192047628316472,
        "vaDeg": 2.254139176660144,
        "pInjMw": -4.421803598559065e-12,
        "qInjMvar": -3.4962022035116536e-11
      },
      {
        "id": 2061,
        "vm": 1.0158046342290086,
        "vaDeg": 1.3724278320864378,
        "pInjMw": -51.09804626499379,
        "qInjMvar": -8.146845025246808
      },
      {
        "id": 2062,
        "vm": 1.0192047659720822,
        "vaDeg": 2.254139107315061,
        "pInjMw": 1.3934915738130548e-11,
        "qInjMvar": 3.5517668968198947e-11
      },
      {
        "id": 2063,
        "vm": 1.0055617675393524,
        "vaDeg": -1.296228145102708,
        "pInjMw": -34.20095,
        "qInjMvar": -6.02666372716675
      },
      {
        "id": 2064,
        "vm": 1.0066219910835388,
        "vaDeg": 2.254139107315061,
        "pInjMw": 1.0335170210760074e-14,
        "qInjMvar": 4.4778296315608613e-13
      },
      {
        "id": 2065,
        "vm": 1.0199942447483594,
        "vaDeg": 5.373649434714543,
        "pInjMw": -1.9701075520075637,
        "qInjMvar": -0.1115991943418454
      },
      {
        "id": 2066,
        "vm": 1.0199941437224527,
        "vaDeg": 5.37342839600646,
        "pInjMw": -1.9701075519996087,
        "qInjMvar": -0.11159919431930589
      },
      {
        "id": 2071,
        "vm": 1.0194483746176275,
        "vaDeg": 0.8576179113935543,
        "pInjMw": 1.124154305494435e-11,
        "qInjMvar": 2.3350448170205167e-11
      },
      {
        "id": 2072,
        "vm": 1.0145778015830642,
        "vaDeg": 1.7557102389379604,
        "pInjMw": -2.4471570019923733e-11,
        "qInjMvar": 4.540921133619901e-11
      },
      {
        "id": 2073,
        "vm": 1.02,
        "vaDeg": 0.09460924551686753,
        "pInjMw": 25.988390274140404,
        "qInjMvar": 0.6835834551665181
      },
      {
        "id": 2074,
        "vm": 1.0016176076996948,
        "vaDeg": -1.313543405843677,
        "pInjMw": -17.406199999999956,
        "qInjMvar": -3.5791468170855283
      },
      {
        "id": 2075,
        "vm": 1.0155677737480062,
        "vaDeg": 0.5406300145523666,
        "pInjMw": -52.53800932800018,
        "qInjMvar": -2.881388436156425
      },
      {
        "id": 2076,
        "vm": 1.0008355181068083,
        "vaDeg": -0.39762147457928027,
        "pInjMw": -10.488099999999914,
        "qInjMvar": -1.0365493885266708
      },
      {
        "id": 2077,
        "vm": 1.0030298999980318,
        "vaDeg": 0.5406300145523666,
        "pInjMw": 1.6386603410973768e-14,
        "qInjMvar": 6.237910450790819e-13
      },
      {
        "id": 2078,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -27.08802544189969,
        "qInjMvar": 22.960289986262392
      },
      {
        "id": 2079,
        "vm": 1.0055444500989137,
        "vaDeg": -2.1704845616690025,
        "pInjMw": -27.355999999999923,
        "qInjMvar": -0.19057565389779224
      },
      {
        "id": 2080,
        "vm": 1.007407407407408,
        "vaDeg": 2.071743833312721e-17,
        "pInjMw": 4.194175870806149e-15,
        "qInjMvar": 3.579030076421247e-13
      },
      {
        "id": 2081,
        "vm": 1.007407407407408,
        "vaDeg": 9.370075516463988e-17,
        "pInjMw": 6.990293118010248e-15,
        "qInjMvar": 4.473787595526559e-13
      },
      {
        "id": 2082,
        "vm": 1.0117352228267664,
        "vaDeg": 0.8906736920549426,
        "pInjMw": -30.458019283999093,
        "qInjMvar": -2.4943636210899296
      },
      {
        "id": 2083,
        "vm": 1.0200010249078335,
        "vaDeg": 1.9174203885177232,
        "pInjMw": 9.41854107320025e-14,
        "qInjMvar": 9.09603549932922e-13
      },
      {
        "id": 2084,
        "vm": 1.0053018246532481,
        "vaDeg": -1.8866504291534296,
        "pInjMw": -34.176100000000005,
        "qInjMvar": -3.0956361278169577
      },
      {
        "id": 2085,
        "vm": 1.0074084196620587,
        "vaDeg": 1.9174203885177228,
        "pInjMw": 2.6750210150613142e-14,
        "qInjMvar": 5.380513483877128e-13
      },
      {
        "id": 2086,
        "vm": 1.0161383644904076,
        "vaDeg": 1.3563132859262041,
        "pInjMw": 9.23913531668879e-11,
        "qInjMvar": 2.1875089765676778e-12
      },
      {
        "id": 2087,
        "vm": 1.0161383650131957,
        "vaDeg": 1.3563132763658325,
        "pInjMw": 8.801633529023349e-11,
        "qInjMvar": 1.8697021539185048e-10
      },
      {
        "id": 2088,
        "vm": 1.015596276647634,
        "vaDeg": 1.1629022309177042,
        "pInjMw": -31.45968270200007,
        "qInjMvar": -7.84371642737778
      },
      {
        "id": 2089,
        "vm": 1.020001213135312,
        "vaDeg": 1.5431956982121693,
        "pInjMw": -4.69006939932785e-13,
        "qInjMvar": 1.6861913685840234e-13
      },
      {
        "id": 2090,
        "vm": 1.0046464577663823,
        "vaDeg": -0.3909467806079992,
        "pInjMw": -20.3112,
        "qInjMvar": -7.068391719730371
      },
      {
        "id": 2091,
        "vm": 1.007408605565741,
        "vaDeg": 1.5431956982121693,
        "pInjMw": 1.8312513881124296e-14,
        "qInjMvar": 3.585266356055968e-13
      },
      {
        "id": 2092,
        "vm": 1.0193051212458555,
        "vaDeg": 1.3995450037658912,
        "pInjMw": -60.10252622499296,
        "qInjMvar": -5.1661031124745485
      },
      {
        "id": 2093,
        "vm": 1.0200000243402811,
        "vaDeg": 1.5487040496399571,
        "pInjMw": -2.089774647452799e-13,
        "qInjMvar": 1.4443868625518964e-12
      },
      {
        "id": 2094,
        "vm": 1.0000302204807892,
        "vaDeg": -1.4394600739954986,
        "pInjMw": -34.9824999999999,
        "qInjMvar": -3.2490930068577852
      },
      {
        "id": 2095,
        "vm": 1.0074074314471917,
        "vaDeg": 1.5487040496399573,
        "pInjMw": 7.851364738172427e-15,
        "qInjMvar": 5.372629763118876e-13
      },
      {
        "id": 2096,
        "vm": 1.0173922315401542,
        "vaDeg": 0.2562149380649229,
        "pInjMw": -28.744106937000375,
        "qInjMvar": -6.012139315757636
      },
      {
        "id": 2097,
        "vm": 1.0047555576791969,
        "vaDeg": -2.0251546744322333,
        "pInjMw": -28.92399999999998,
        "qInjMvar": -7.9062768112319635
      },
      {
        "id": 2098,
        "vm": 1.0048318336199062,
        "vaDeg": 0.25621493806492307,
        "pInjMw": 1.3939994160754168e-14,
        "qInjMvar": 6.247975486227397e-13
      },
      {
        "id": 2099,
        "vm": 1.014705820128253,
        "vaDeg": 1.7768103448805577,
        "pInjMw": 4.325982246955553e-11,
        "qInjMvar": 9.367331923870602e-11
      },
      {
        "id": 2100,
        "vm": 1.0126895987599684,
        "vaDeg": 1.4309259172712403,
        "pInjMw": -59.06585395899965,
        "qInjMvar": -5.105725480993165
      },
      {
        "id": 2101,
        "vm": 1.008917572337355,
        "vaDeg": -0.06574606710260357,
        "pInjMw": -16.6572,
        "qInjMvar": -1.6337393793971922
      },
      {
        "id": 2102,
        "vm": 1.0001872580345377,
        "vaDeg": 1.4309259172712405,
        "pInjMw": 3.4425328995919084e-14,
        "qInjMvar": 6.228952239802617e-13
      },
      {
        "id": 2103,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -30.077038127776433,
        "qInjMvar": 22.667314614171076
      },
      {
        "id": 2104,
        "vm": 1.0030727283460976,
        "vaDeg": -1.1791931148880226,
        "pInjMw": -15.075899999999947,
        "qInjMvar": -2.462464375071243
      },
      {
        "id": 2105,
        "vm": 1.007407407407408,
        "vaDeg": -2.1657762929441719e-16,
        "pInjMw": 1.67767034832246e-14,
        "qInjMvar": 4.473787595526559e-13
      },
      {
        "id": 2106,
        "vm": 1.007407407407408,
        "vaDeg": -8.875134684438917e-16,
        "pInjMw": 4.47378759552656e-14,
        "qInjMvar": 3.579030076421247e-13
      },
      {
        "id": 2107,
        "vm": 1.0200004362422188,
        "vaDeg": 2.256829825549503,
        "pInjMw": -1.1416012236814173e-13,
        "qInjMvar": 2.8967669781676476e-12
      },
      {
        "id": 2108,
        "vm": 1.0146692015986523,
        "vaDeg": 1.7688009139724834,
        "pInjMw": -8.084576577446256e-11,
        "qInjMvar": -3.718070907597354e-10
      },
      {
        "id": 2109,
        "vm": 1.02,
        "vaDeg": 1.212501241845336,
        "pInjMw": 20.73381414094747,
        "qInjMvar": 1.0524112584678516
      },
      {
        "id": 2110,
        "vm": 1.02,
        "vaDeg": 1.2125906531366948,
        "pInjMw": 14.485769782636519,
        "qInjMvar": -1.4355870940452036
      },
      {
        "id": 2111,
        "vm": 1.02,
        "vaDeg": 1.2150162907713509,
        "pInjMw": 14.47270516705023,
        "qInjMvar": -5.119951171070101
      },
      {
        "id": 2112,
        "vm": 1.02,
        "vaDeg": 1.214826457535739,
        "pInjMw": 14.473249526650008,
        "qInjMvar": -6.664751895977385
      },
      {
        "id": 2113,
        "vm": 1.02,
        "vaDeg": -0.0246057291114342,
        "pInjMw": 16.39521070588629,
        "qInjMvar": 1.1233247233389487
      },
      {
        "id": 2114,
        "vm": 1.02,
        "vaDeg": 1.209074585328915,
        "pInjMw": 14.504822288466727,
        "qInjMvar": 12.148015408413634
      },
      {
        "id": 2115,
        "vm": 1.02,
        "vaDeg": 1.20959898391773,
        "pInjMw": 14.502100506229965,
        "qInjMvar": 12.640095822896638
      },
      {
        "id": 2116,
        "vm": 1.02,
        "vaDeg": 1.2131148207704265,
        "pInjMw": 14.483047990468128,
        "qInjMvar": 3.7653773581488483
      },
      {
        "id": 2117,
        "vm": 1.02,
        "vaDeg": 1.2130961961410165,
        "pInjMw": 14.483047990429847,
        "qInjMvar": -2.730872667768001
      },
      {
        "id": 2118,
        "vm": 1.019967583028394,
        "vaDeg": 1.2103525397839066,
        "pInjMw": -4.127749999975792,
        "qInjMvar": -0.393505187418773
      },
      {
        "id": 2119,
        "vm": 1.019969206191541,
        "vaDeg": 1.2103022310747797,
        "pInjMw": -4.1277499999707254,
        "qInjMvar": -0.39350518779349664
      },
      {
        "id": 2120,
        "vm": 1.018668575766885,
        "vaDeg": 1.2613553154330894,
        "pInjMw": -4.127750000025621,
        "qInjMvar": -0.3935051879591255
      },
      {
        "id": 2121,
        "vm": 1.0199727448703992,
        "vaDeg": 1.209025586833322,
        "pInjMw": -4.127750000090695,
        "qInjMvar": -0.39350518723710604
      },
      {
        "id": 2122,
        "vm": 1.0199724028616486,
        "vaDeg": 1.2093860402122532,
        "pInjMw": -4.127749999914343,
        "qInjMvar": -0.39350518767515896
      },
      {
        "id": 2123,
        "vm": 1.02,
        "vaDeg": 0.04312451974114143,
        "pInjMw": 8.66256742739444,
        "qInjMvar": 6.996795623437999
      },
      {
        "id": 2124,
        "vm": 1.02,
        "vaDeg": -0.028028450528571763,
        "pInjMw": 10.811944499334238,
        "qInjMvar": 29.905465316288527
      },
      {
        "id": 2125,
        "vm": 1.02,
        "vaDeg": -0.027473264626252693,
        "pInjMw": 4.684226299828332,
        "qInjMvar": -2.5382333259698386
      },
      {
        "id": 2126,
        "vm": 1.02,
        "vaDeg": -0.04981294181994932,
        "pInjMw": 22.550500284920226,
        "qInjMvar": 3.134685331866225
      },
      {
        "id": 2127,
        "vm": 1.02,
        "vaDeg": -0.05167322674533642,
        "pInjMw": 20.045990163222157,
        "qInjMvar": 3.762791660546035
      },
      {
        "id": 2130,
        "vm": 1.02,
        "vaDeg": 1.3105747053242296,
        "pInjMw": 28.43028818542979,
        "qInjMvar": 11.11582290269257
      },
      {
        "id": 2131,
        "vm": 1.02,
        "vaDeg": 0.543823604066221,
        "pInjMw": 14.528425561155544,
        "qInjMvar": -6.493719084542847
      },
      {
        "id": 2132,
        "vm": 1.02,
        "vaDeg": 0.5536130978484439,
        "pInjMw": 19.026293591746775,
        "qInjMvar": -8.587230984692157
      },
      {
        "id": 2137,
        "vm": 1.02,
        "vaDeg": 0.0047670581279890805,
        "pInjMw": 13.346040932717665,
        "qInjMvar": -4.494382262839116
      },
      {
        "id": 2141,
        "vm": 1.02,
        "vaDeg": 0.7425784824016737,
        "pInjMw": 38.56805621177117,
        "qInjMvar": 12.713468533507708
      },
      {
        "id": 2142,
        "vm": 1.02,
        "vaDeg": -3.1339630618373194e-05,
        "pInjMw": -0.6937557953900412,
        "qInjMvar": 0.7813028038583136
      },
      {
        "id": 2143,
        "vm": 1.02,
        "vaDeg": -7.92895486989798e-06,
        "pInjMw": -0.6937557957507355,
        "qInjMvar": -0.03288809741334925
      },
      {
        "id": 2144,
        "vm": 1.02,
        "vaDeg": -2.074198965127356e-05,
        "pInjMw": -0.6937557954530177,
        "qInjMvar": 0.7754342188556425
      },
      {
        "id": 2145,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -0.694616359388931,
        "qInjMvar": -0.024652316830042764
      },
      {
        "id": 2152,
        "vm": 1.02,
        "vaDeg": 1.8041994029254054,
        "pInjMw": 24.398701625867254,
        "qInjMvar": 16.193424338808494
      },
      {
        "id": 2153,
        "vm": 1.02,
        "vaDeg": 1.759213773208651,
        "pInjMw": 24.766337040077254,
        "qInjMvar": 10.823214819034673
      },
      {
        "id": 2154,
        "vm": 1.02,
        "vaDeg": 1.8068276411786555,
        "pInjMw": 38.027459954727284,
        "qInjMvar": -33.130218012549236
      },
      {
        "id": 2155,
        "vm": 1.02,
        "vaDeg": 1.8075979172782628,
        "pInjMw": 24.370924044479505,
        "qInjMvar": 0.00016381918323836946
      },
      {
        "id": 2156,
        "vm": 1.02,
        "vaDeg": 1.7609780283080734,
        "pInjMw": 24.751631948121915,
        "qInjMvar": -25.582120331540885
      },
      {
        "id": 2157,
        "vm": 1.02,
        "vaDeg": 1.7617601306305235,
        "pInjMw": 24.74509634290453,
        "qInjMvar": 0.00016888847653946266
      },
      {
        "id": 2158,
        "vm": 1.0052843444883883,
        "vaDeg": 1.9034786299107893,
        "pInjMw": 1.1039000000000014,
        "qInjMvar": -1.4440121688434127
      },
      {
        "id": 2159,
        "vm": 1.0074074074074078,
        "vaDeg": 1.7609780283080743,
        "pInjMw": 1.6859189233917123e-14,
        "qInjMvar": 1.7955438687050183e-13
      },
      {
        "id": 2162,
        "vm": 1.02,
        "vaDeg": 0.08430516523976012,
        "pInjMw": 8.43861913887015,
        "qInjMvar": 5.4386610489372496
      },
      {
        "id": 2163,
        "vm": 1.02,
        "vaDeg": 0.06935047901384066,
        "pInjMw": 8.51961137534767,
        "qInjMvar": 2.5969409392389937
      },
      {
        "id": 2168,
        "vm": 1.02,
        "vaDeg": 0.01891392553977176,
        "pInjMw": 19.35107458367676,
        "qInjMvar": 3.6781788306312793
      },
      {
        "id": 2171,
        "vm": 1.02,
        "vaDeg": -0.08519072289319937,
        "pInjMw": 20.319095477717486,
        "qInjMvar": 16.9062321502605
      },
      {
        "id": 2176,
        "vm": 1.007407407407408,
        "vaDeg": -0.02802845052857213,
        "pInjMw": 8.607203383546527e-15,
        "qInjMvar": 4.4737460253542376e-13
      },
      {
        "id": 2177,
        "vm": 1.007407407407408,
        "vaDeg": -0.028028450528572252,
        "pInjMw": 8.563432854421708e-15,
        "qInjMvar": 3.578988613309179e-13
      },
      {
        "id": 2178,
        "vm": 1.02,
        "vaDeg": 1.0018295736630083,
        "pInjMw": 5.052302875289723,
        "qInjMvar": -0.1082323678322132
      },
      {
        "id": 2185,
        "vm": 1.02,
        "vaDeg": 0.9284651330819731,
        "pInjMw": 31.549599817948454,
        "qInjMvar": 50.41396798237445
      },
      {
        "id": 2188,
        "vm": 1.02,
        "vaDeg": 1.9284107815229885,
        "pInjMw": 6.744671953283094,
        "qInjMvar": 17.342410365157505
      },
      {
        "id": 2189,
        "vm": 1.02,
        "vaDeg": 1.9303840870313982,
        "pInjMw": 6.733779423424164,
        "qInjMvar": -1.1929320608350857
      },
      {
        "id": 2190,
        "vm": 1.02,
        "vaDeg": 1.9300200517675588,
        "pInjMw": 6.735957930176853,
        "qInjMvar": -9.399050415619607
      },
      {
        "id": 2191,
        "vm": 1.02,
        "vaDeg": 1.92973885485556,
        "pInjMw": 6.73759181034915,
        "qInjMvar": -6.086605988958671
      },
      {
        "id": 2192,
        "vm": 1.02,
        "vaDeg": 1.9301181619813346,
        "pInjMw": 6.735413303788851,
        "qInjMvar": -2.3208264209142144
      },
      {
        "id": 2193,
        "vm": 1.02,
        "vaDeg": 1.929482284253594,
        "pInjMw": 6.738681063501449,
        "qInjMvar": -1.814630059110858
      },
      {
        "id": 2194,
        "vm": 1.02,
        "vaDeg": 1.9307969283206254,
        "pInjMw": 6.731600915916651,
        "qInjMvar": -6.223350279474948
      },
      {
        "id": 2195,
        "vm": 1.02,
        "vaDeg": 1.9299517711530745,
        "pInjMw": 6.736502557126059,
        "qInjMvar": 1.2516817969450257e-05
      },
      {
        "id": 2196,
        "vm": 1.019995668392499,
        "vaDeg": 1.9292193099882697,
        "pInjMw": -4.329499999965832,
        "qInjMvar": -5.066547527133022e-12
      },
      {
        "id": 2197,
        "vm": 1.0063949942602521,
        "vaDeg": 1.8302790292377047,
        "pInjMw": -1.2613999999999792,
        "qInjMvar": -0.6962083333329367
      },
      {
        "id": 2198,
        "vm": 1.0074074074074078,
        "vaDeg": 1.930118161981335,
        "pInjMw": 1.6329062615047197e-14,
        "qInjMvar": 1.7960337363251484e-13
      },
      {
        "id": 2202,
        "vm": 1.02,
        "vaDeg": 0.27109199050119337,
        "pInjMw": 19.129359987203173,
        "qInjMvar": 39.01610631596883
      },
      {
        "id": 2206,
        "vm": 1.02,
        "vaDeg": 0.05113152808019623,
        "pInjMw": 46.16824467789686,
        "qInjMvar": 4.815251988059182
      },
      {
        "id": 2207,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 44.61832101967067,
        "qInjMvar": 6.723984053694039
      },
      {
        "id": 2208,
        "vm": 1.0198627164568368,
        "vaDeg": 0.9144280781990687,
        "pInjMw": -4.127750000001142,
        "qInjMvar": -0.3935051875513802
      },
      {
        "id": 2209,
        "vm": 1.019880355617785,
        "vaDeg": 0.9502072231481379,
        "pInjMw": -4.127749999999146,
        "qInjMvar": -0.39350518754827774
      },
      {
        "id": 2216,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 19.560525773283246,
        "qInjMvar": 5.332376301960039
      },
      {
        "id": 2221,
        "vm": 1.02,
        "vaDeg": 0.20606519888257754,
        "pInjMw": 46.72532528753715,
        "qInjMvar": 11.496131476967888
      },
      {
        "id": 2222,
        "vm": 1.02,
        "vaDeg": 0.18603495567803424,
        "pInjMw": 22.68196102491563,
        "qInjMvar": 18.614369518661206
      },
      {
        "id": 2223,
        "vm": 1.02,
        "vaDeg": 0.27894800570512157,
        "pInjMw": 46.33397807069249,
        "qInjMvar": 5.54384177959623
      },
      {
        "id": 2224,
        "vm": 1.0065099320853843,
        "vaDeg": -1.0498178261165334,
        "pInjMw": -14.477049999999958,
        "qInjMvar": -0.019975321753911382
      },
      {
        "id": 2225,
        "vm": 1.007407407407408,
        "vaDeg": 0.2789480057051215,
        "pInjMw": 7.081402983873065e-15,
        "qInjMvar": 2.6846491352933874e-13
      },
      {
        "id": 2226,
        "vm": 1.0074074074074078,
        "vaDeg": 0.20606519888257782,
        "pInjMw": 5.270398029873466e-15,
        "qInjMvar": 8.949528574847994e-14
      },
      {
        "id": 2227,
        "vm": 1.019258702087969,
        "vaDeg": 0.8844039935148494,
        "pInjMw": -2.7613793103414515,
        "qInjMvar": -0.19663362065445553
      },
      {
        "id": 2228,
        "vm": 1.0197740341845003,
        "vaDeg": 1.6895911500940792,
        "pInjMw": -2.7613793103466477,
        "qInjMvar": -0.19663362070014165
      },
      {
        "id": 2229,
        "vm": 1.02,
        "vaDeg": 0.04979335229757433,
        "pInjMw": 8.626149378651355,
        "qInjMvar": -3.814991886847559
      },
      {
        "id": 2230,
        "vm": 1.02,
        "vaDeg": 0.08655052383048287,
        "pInjMw": 8.426116857994213,
        "qInjMvar": -4.566990996328584
      },
      {
        "id": 2235,
        "vm": 1.02,
        "vaDeg": -0.01807225090487634,
        "pInjMw": 19.77205880660629,
        "qInjMvar": -5.569653295975882
      },
      {
        "id": 2236,
        "vm": 1.02,
        "vaDeg": -0.019623129633836067,
        "pInjMw": 19.784288114421095,
        "qInjMvar": -5.574756043461078
      },
      {
        "id": 2241,
        "vm": 1.02,
        "vaDeg": 0.27611569828541954,
        "pInjMw": 46.34903143532581,
        "qInjMvar": -1.063373977904695
      },
      {
        "id": 2242,
        "vm": 1.02,
        "vaDeg": 0.48041534884067044,
        "pInjMw": 45.25035127084414,
        "qInjMvar": -5.122138847457108
      },
      {
        "id": 2246,
        "vm": 1.0059315064666259,
        "vaDeg": 0.08193475908479098,
        "pInjMw": -11.127899999999931,
        "qInjMvar": -1.9160937244290723
      },
      {
        "id": 2247,
        "vm": 1.02,
        "vaDeg": 0.06962293380247324,
        "pInjMw": 8.518524240426688,
        "qInjMvar": 5.96824367450418
      },
      {
        "id": 2251,
        "vm": 1.02,
        "vaDeg": -0.011040706961105016,
        "pInjMw": 10.719524716269174,
        "qInjMvar": -0.4043058513440448
      },
      {
        "id": 2254,
        "vm": 1.0174301316019696,
        "vaDeg": -0.7445477984738101,
        "pInjMw": -3.2156250000022237,
        "qInjMvar": -0.05512500000501382
      },
      {
        "id": 2255,
        "vm": 1.017399800828611,
        "vaDeg": -0.752190161218757,
        "pInjMw": -3.2156250000009914,
        "qInjMvar": -0.055125000004301136
      },
      {
        "id": 2256,
        "vm": 1.00329022625634,
        "vaDeg": -2.4989835433200773,
        "pInjMw": -22.546999999999716,
        "qInjMvar": -0.0898333333321032
      },
      {
        "id": 2257,
        "vm": 1.0031804026907347,
        "vaDeg": -2.677366163402604,
        "pInjMw": -24.814999999999728,
        "qInjMvar": 8.504084245240694e-13
      },
      {
        "id": 2260,
        "vm": 1.02,
        "vaDeg": 0.29953930618466046,
        "pInjMw": 46.22322452059865,
        "qInjMvar": -16.632077462152914
      },
      {
        "id": 2266,
        "vm": 1.02,
        "vaDeg": 0.07723911064250331,
        "pInjMw": 18.597625823524076,
        "qInjMvar": -8.375144824528043
      },
      {
        "id": 2271,
        "vm": 1.02,
        "vaDeg": 0.10222234598549669,
        "pInjMw": 10.104066261070658,
        "qInjMvar": -2.40246767690232
      },
      {
        "id": 2272,
        "vm": 1.02,
        "vaDeg": 0.08538490897980319,
        "pInjMw": 9.334222552729385,
        "qInjMvar": -1.8768894101853135
      },
      {
        "id": 2277,
        "vm": 1.0198065059313686,
        "vaDeg": 0.01366796473238466,
        "pInjMw": -12.054368421065119,
        "qInjMvar": -1.0032147951432944
      },
      {
        "id": 2278,
        "vm": 1.019956984851649,
        "vaDeg": 0.20278633496302256,
        "pInjMw": -5.404636363636738,
        "qInjMvar": -0.563519746816213
      },
      {
        "id": 2279,
        "vm": 1.0199563304575625,
        "vaDeg": 0.18270577251047448,
        "pInjMw": -5.404636363643859,
        "qInjMvar": -0.5635197468339468
      },
      {
        "id": 2284,
        "vm": 1.02,
        "vaDeg": 0.005148459124625389,
        "pInjMw": 10.6314522081461,
        "qInjMvar": -4.183944535522182
      },
      {
        "id": 2290,
        "vm": 1.0197797187236741,
        "vaDeg": 0.044209570253199146,
        "pInjMw": -12.054368421027146,
        "qInjMvar": -1.0032147948525878
      },
      {
        "id": 2295,
        "vm": 1.0198057085484868,
        "vaDeg": 0.013271996166912452,
        "pInjMw": -12.523368421052652,
        "qInjMvar": -1.416833916301714
      },
      {
        "id": 2296,
        "vm": 1.0184534033716226,
        "vaDeg": 0.8862407801676012,
        "pInjMw": -18.378379310344098,
        "qInjMvar": -3.0713908250687685
      },
      {
        "id": 2297,
        "vm": 1.0007012824322463,
        "vaDeg": -0.35265057382435055,
        "pInjMw": -26.33749999999983,
        "qInjMvar": -5.218631410918674
      },
      {
        "id": 2298,
        "vm": 1.0058799045645663,
        "vaDeg": 0.8862407801676012,
        "pInjMw": 1.691642911256185e-14,
        "qInjMvar": 1.0724709323162036e-12
      },
      {
        "id": 2299,
        "vm": 1.0199971415057065,
        "vaDeg": -0.02826554360227965,
        "pInjMw": -12.36418750005762,
        "qInjMvar": -1.1766999287319049
      },
      {
        "id": 2304,
        "vm": 1.02,
        "vaDeg": -0.06512209542936932,
        "pInjMw": 20.155233584760268,
        "qInjMvar": 2.7106297181940966
      },
      {
        "id": 2308,
        "vm": 1.02,
        "vaDeg": 0.004983521431905325,
        "pInjMw": 19.583724772260698,
        "qInjMvar": -1.9008689963659426
      },
      {
        "id": 2309,
        "vm": 1.02,
        "vaDeg": 0.005139466398638063,
        "pInjMw": 19.582909462435463,
        "qInjMvar": -4.958989103726717
      },
      {
        "id": 2313,
        "vm": 1.02,
        "vaDeg": 0.9946978189955075,
        "pInjMw": 17.043953206470604,
        "qInjMvar": -3.507373311090948
      },
      {
        "id": 2314,
        "vm": 1.0130431360398917,
        "vaDeg": -1.6121765615969206,
        "pInjMw": -82.28563636363701,
        "qInjMvar": -0.5635197468249861
      },
      {
        "id": 2315,
        "vm": 1.000211131640004,
        "vaDeg": -2.1311292940843543,
        "pInjMw": -11.65639999999866,
        "qInjMvar": 8.055985115341447e-12
      },
      {
        "id": 2316,
        "vm": 1.000536430656689,
        "vaDeg": -1.6121765615969204,
        "pInjMw": 1.6390659800553066e-13,
        "qInjMvar": 6.218434214236942e-12
      },
      {
        "id": 2317,
        "vm": 1.0005364306566893,
        "vaDeg": -1.6121765615969206,
        "pInjMw": 2.5277282624582605e-13,
        "qInjMvar": 7.993946598088108e-12
      },
      {
        "id": 2318,
        "vm": 1.0074074074074082,
        "vaDeg": 0.9946978189955072,
        "pInjMw": 1.553065240278222e-14,
        "qInjMvar": 7.161835501595039e-13
      },
      {
        "id": 2319,
        "vm": 1.0074074074074078,
        "vaDeg": 0.9946978189955077,
        "pInjMw": 1.304583724654443e-14,
        "qInjMvar": 5.371619327494839e-13
      },
      {
        "id": 2320,
        "vm": 1.007407407407408,
        "vaDeg": 0.994697818995507,
        "pInjMw": 6.832684003357818e-15,
        "qInjMvar": 8.950110065306738e-13
      },
      {
        "id": 2321,
        "vm": 1.0186970738467922,
        "vaDeg": -0.18731277394267226,
        "pInjMw": -11.412434782608155,
        "qInjMvar": -0.6995293884575675
      },
      {
        "id": 2326,
        "vm": 1.02,
        "vaDeg": 0.047167145427868526,
        "pInjMw": 9.541976479459791,
        "qInjMvar": 14.856952954343292
      },
      {
        "id": 2327,
        "vm": 1.02,
        "vaDeg": 0.04751211085530621,
        "pInjMw": 9.540344938717759,
        "qInjMvar": -8.772278852345542
      },
      {
        "id": 2328,
        "vm": 1.02,
        "vaDeg": 0.04766395513279244,
        "pInjMw": 9.539257244053163,
        "qInjMvar": -12.773788018149329
      },
      {
        "id": 2329,
        "vm": 1.0070670233730723,
        "vaDeg": -0.5207793887491559,
        "pInjMw": -7.00699999999998,
        "qInjMvar": -0.038791666666262214
      },
      {
        "id": 2332,
        "vm": 1.02,
        "vaDeg": 0.09123834014048053,
        "pInjMw": 8.542219964362177,
        "qInjMvar": 13.331673494955332
      },
      {
        "id": 2337,
        "vm": 1.02,
        "vaDeg": 0.8375872269621487,
        "pInjMw": 17.89309507677309,
        "qInjMvar": -0.7030356123149876
      },
      {
        "id": 2338,
        "vm": 1.02,
        "vaDeg": 0.8375821729502309,
        "pInjMw": -0.15990492323580183,
        "qInjMvar": 7.16346282006025e-09
      },
      {
        "id": 2339,
        "vm": 1.02,
        "vaDeg": 0.8381525557456645,
        "pInjMw": 17.886553731102047,
        "qInjMvar": 8.824178341667573e-05
      },
      {
        "id": 2340,
        "vm": 1.02,
        "vaDeg": 0.8381525557456645,
        "pInjMw": 17.886553731102047,
        "qInjMvar": 8.824178341667573e-05
      },
      {
        "id": 2344,
        "vm": 1.0198908566582126,
        "vaDeg": 0.01404757049806935,
        "pInjMw": -3.2156250000001245,
        "qInjMvar": -0.0551250000025514
      },
      {
        "id": 2345,
        "vm": 1.0177864246257717,
        "vaDeg": -0.6578271756956703,
        "pInjMw": -3.2156249999989144,
        "qInjMvar": -0.055124999983048456
      },
      {
        "id": 2346,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 27.022123107252146,
        "qInjMvar": 13.8812723256695
      },
      {
        "id": 2347,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 21.678290937362366,
        "qInjMvar": 4.7233601053867
      },
      {
        "id": 2348,
        "vm": 1.02,
        "vaDeg": 1.021879299345201,
        "pInjMw": 15.883722932297605,
        "qInjMvar": 12.28511510151651
      },
      {
        "id": 2349,
        "vm": 1.02,
        "vaDeg": 1.0248181350781609,
        "pInjMw": 15.852103663094061,
        "qInjMvar": -21.548916049934647
      },
      {
        "id": 2350,
        "vm": 1.0200000015752064,
        "vaDeg": -1.202815963578191e-07,
        "pInjMw": 6.305922466663943e-11,
        "qInjMvar": 2.8808955133502656e-11
      },
      {
        "id": 2351,
        "vm": 1.020000000380705,
        "vaDeg": -7.708576599812302e-09,
        "pInjMw": 9.461997855195745e-11,
        "qInjMvar": -1.7575274588316053e-11
      },
      {
        "id": 2352,
        "vm": 1.0029628168640268,
        "vaDeg": -1.0423375986390861,
        "pInjMw": -21.66464999999992,
        "qInjMvar": -4.310694532434591
      },
      {
        "id": 2353,
        "vm": 1.007407407407408,
        "vaDeg": 1.0248181350781618,
        "pInjMw": 2.0745493491976155e-14,
        "qInjMvar": 7.162916355339812e-13
      },
      {
        "id": 2354,
        "vm": 1.0074074089631673,
        "vaDeg": -1.2028159657475331e-07,
        "pInjMw": 1.118446975743812e-14,
        "qInjMvar": 3.5790300817136183e-13
      },
      {
        "id": 2355,
        "vm": 1.007407407783413,
        "vaDeg": -7.708576427488941e-09,
        "pInjMw": 2.236893808228635e-14,
        "qInjMvar": 7.158060155484076e-13
      },
      {
        "id": 2356,
        "vm": 1.018523878218429,
        "vaDeg": -0.08421317730904296,
        "pInjMw": -27.89499999999969,
        "qInjMvar": -0.3452881404251519
      },
      {
        "id": 2357,
        "vm": 1.0199570035814953,
        "vaDeg": 0.8918672422336632,
        "pInjMw": -2.3327961333756974e-12,
        "qInjMvar": -6.5596129259556075e-12
      },
      {
        "id": 2358,
        "vm": 1.0038924644165776,
        "vaDeg": -1.9930218453853832,
        "pInjMw": -24.775099999999895,
        "qInjMvar": -0.3509201929054138
      },
      {
        "id": 2359,
        "vm": 1.0073649418088848,
        "vaDeg": 0.8918672422336632,
        "pInjMw": 9.81063201393229e-15,
        "qInjMvar": 4.475668292090087e-13
      },
      {
        "id": 2361,
        "vm": 1.02,
        "vaDeg": 0.867997277250047,
        "pInjMw": 18.07787555977114,
        "qInjMvar": -5.058812433755468
      },
      {
        "id": 2362,
        "vm": 1.02,
        "vaDeg": 0.7439109325490435,
        "pInjMw": 19.090449772255024,
        "qInjMvar": 0.7050290638935354
      },
      {
        "id": 2367,
        "vm": 1.018973817076342,
        "vaDeg": 0.8572605055586976,
        "pInjMw": -6.688379310338435,
        "qInjMvar": -1.3420086206807802
      },
      {
        "id": 2368,
        "vm": 1.0189984475180187,
        "vaDeg": 0.8589137822751869,
        "pInjMw": -5.596379310340799,
        "qInjMvar": -1.0235086206805486
      },
      {
        "id": 2369,
        "vm": 1.02,
        "vaDeg": 0.28949800922604696,
        "pInjMw": 18.979277425891198,
        "qInjMvar": -11.643066126884067
      },
      {
        "id": 2374,
        "vm": 1.0199735086657553,
        "vaDeg": -0.012365552265828248,
        "pInjMw": -12.364187500005976,
        "qInjMvar": -1.176699929482449
      },
      {
        "id": 2378,
        "vm": 1.01988666054484,
        "vaDeg": -0.08110061959440151,
        "pInjMw": -11.412434782620025,
        "qInjMvar": -0.6995293883828246
      },
      {
        "id": 2379,
        "vm": 1.02,
        "vaDeg": 0.163469711469223,
        "pInjMw": 20.006958240317662,
        "qInjMvar": 11.424851050820223
      },
      {
        "id": 2380,
        "vm": 1.02,
        "vaDeg": 0.16365412041172872,
        "pInjMw": 20.005327110549615,
        "qInjMvar": 11.429054112596383
      },
      {
        "id": 2385,
        "vm": 1.0197753173236626,
        "vaDeg": 1.1873454899399423,
        "pInjMw": -4.127750000000048,
        "qInjMvar": -0.39350518755132613
      },
      {
        "id": 2386,
        "vm": 1.0197753454484078,
        "vaDeg": 1.187436934531733,
        "pInjMw": -4.127750000000349,
        "qInjMvar": -0.39350518755513364
      },
      {
        "id": 2391,
        "vm": 1.0196416692692858,
        "vaDeg": -0.11640381125152437,
        "pInjMw": -11.412434782552568,
        "qInjMvar": -0.6995293883862447
      },
      {
        "id": 2395,
        "vm": 1.0194916419262399,
        "vaDeg": 1.2032251594691468,
        "pInjMw": -2.7613793103437687,
        "qInjMvar": -0.19663362067768175
      },
      {
        "id": 2396,
        "vm": 1.0191080116621145,
        "vaDeg": 1.1831211085477478,
        "pInjMw": -11.014379310358704,
        "qInjMvar": -0.19663362043603624
      },
      {
        "id": 2397,
        "vm": 1.0191095415508211,
        "vaDeg": 1.1831717046139234,
        "pInjMw": -2.7613793104000752,
        "qInjMvar": -0.196633620995563
      },
      {
        "id": 2398,
        "vm": 1.0054049153619182,
        "vaDeg": -0.33727925180067725,
        "pInjMw": -17.706499999999924,
        "qInjMvar": 5.08595619873369e-13
      },
      {
        "id": 2401,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -7.369036087701588,
        "qInjMvar": 7.167681820236716
      },
      {
        "id": 2402,
        "vm": 1.02,
        "vaDeg": 1.1332508049616052,
        "pInjMw": 15.912773164084712,
        "qInjMvar": -2.3082803594897063
      },
      {
        "id": 2403,
        "vm": 1.0039227772545782,
        "vaDeg": -1.6504744324798921,
        "pInjMw": -22.824199999999934,
        "qInjMvar": -1.9110253535695818
      },
      {
        "id": 2404,
        "vm": 1.007407407407408,
        "vaDeg": 1.1332508049616052,
        "pInjMw": 1.3234178538414949e-14,
        "qInjMvar": 1.7924830548152218e-13
      },
      {
        "id": 2405,
        "vm": 1.0074074074074082,
        "vaDeg": -2.0495342666257256e-16,
        "pInjMw": 2.2368937977632807e-14,
        "qInjMvar": 7.158060152842496e-13
      },
      {
        "id": 2406,
        "vm": 1.0101710348495996,
        "vaDeg": -0.6655635116716233,
        "pInjMw": -19.50963636363625,
        "qInjMvar": -2.6417177663988527
      },
      {
        "id": 2407,
        "vm": 1.0192305528830494,
        "vaDeg": -0.02330599713948004,
        "pInjMw": -5.404636363636556,
        "qInjMvar": -0.5635197468261428
      },
      {
        "id": 2408,
        "vm": 1.001560332525526,
        "vaDeg": -3.057718262959774,
        "pInjMw": -26.810000000000013,
        "qInjMvar": -4.177023314776871
      },
      {
        "id": 2409,
        "vm": 1.0066474596375807,
        "vaDeg": -0.02330599713948012,
        "pInjMw": 1.9921736878119404e-14,
        "qInjMvar": 8.940745203696608e-13
      },
      {
        "id": 2410,
        "vm": 1.02,
        "vaDeg": 0.115352411038303,
        "pInjMw": 9.171058858743395,
        "qInjMvar": -4.096172326540542
      },
      {
        "id": 2411,
        "vm": 1.02,
        "vaDeg": 0.11534087329129596,
        "pInjMw": 9.171058858743148,
        "qInjMvar": -4.751141367024027
      },
      {
        "id": 2415,
        "vm": 1.02,
        "vaDeg": 0.7479460317498607,
        "pInjMw": 19.057814481184185,
        "qInjMvar": 1.9827221250135605
      },
      {
        "id": 2418,
        "vm": 1.0186803888909168,
        "vaDeg": 0.05637435990187227,
        "pInjMw": -5.404636363637598,
        "qInjMvar": -0.5635197468271839
      },
      {
        "id": 2421,
        "vm": 1.0198492813413276,
        "vaDeg": 1.2728977150021326,
        "pInjMw": -16.747379310346897,
        "qInjMvar": -0.19663362068714396
      },
      {
        "id": 2422,
        "vm": 1.0199900283711083,
        "vaDeg": 1.3085360394135745,
        "pInjMw": -2.7613793103404083,
        "qInjMvar": -0.19663362068612342
      },
      {
        "id": 2423,
        "vm": 1.0063257666053245,
        "vaDeg": -0.3040911291896866,
        "pInjMw": -25.776799999999916,
        "qInjMvar": 5.923500593995391e-13
      },
      {
        "id": 2424,
        "vm": 1.0073975588850461,
        "vaDeg": 1.3085360394135737,
        "pInjMw": 6.016701326284609e-15,
        "qInjMvar": 7.161231684181344e-13
      },
      {
        "id": 2425,
        "vm": 1.0188120160522758,
        "vaDeg": 1.0120771973640932,
        "pInjMw": -2.7613793103455815,
        "qInjMvar": -0.1966336206943685
      },
      {
        "id": 2426,
        "vm": 1.019949123084849,
        "vaDeg": 1.4338418030003113,
        "pInjMw": -2.7613793103448545,
        "qInjMvar": -0.19663362068722098
      },
      {
        "id": 2427,
        "vm": 1.0199536856446711,
        "vaDeg": 0.2703825953747029,
        "pInjMw": -5.404636363642396,
        "qInjMvar": -0.5635197468358025
      },
      {
        "id": 2428,
        "vm": 1.0199536856446711,
        "vaDeg": 0.2703825953747035,
        "pInjMw": -5.404636363639498,
        "qInjMvar": -0.563519746835789
      },
      {
        "id": 2433,
        "vm": 1.0198646864781857,
        "vaDeg": 0.055647338613279224,
        "pInjMw": -12.054368421146783,
        "qInjMvar": -1.0032147949763386
      },
      {
        "id": 2434,
        "vm": 1.0198472699253613,
        "vaDeg": 0.05433882139807528,
        "pInjMw": -12.054368420960495,
        "qInjMvar": -1.0032147949724932
      },
      {
        "id": 2435,
        "vm": 1.01983712061084,
        "vaDeg": 0.05378561693925919,
        "pInjMw": -16.121368421034276,
        "qInjMvar": -2.189423128287908
      },
      {
        "id": 2436,
        "vm": 1.019839342169746,
        "vaDeg": 0.053966207116614935,
        "pInjMw": -16.9823684210214,
        "qInjMvar": -2.4405481281994637
      },
      {
        "id": 2443,
        "vm": 1.0199827553619298,
        "vaDeg": 0.9508451067091807,
        "pInjMw": -2.761379310355955,
        "qInjMvar": -0.1966336208433019
      },
      {
        "id": 2444,
        "vm": 1.0199812146609974,
        "vaDeg": 0.9503302396198463,
        "pInjMw": -2.7613793103449655,
        "qInjMvar": -0.19663362068229134
      },
      {
        "id": 2445,
        "vm": 1.0199828660043662,
        "vaDeg": 0.9509323867882196,
        "pInjMw": -2.7613793103140707,
        "qInjMvar": -0.19663362049453068
      },
      {
        "id": 2446,
        "vm": 1.007061930564983,
        "vaDeg": 0.7256176270319188,
        "pInjMw": -3.18219999999996,
        "qInjMvar": -0.10208333333282707
      },
      {
        "id": 2450,
        "vm": 1.02,
        "vaDeg": 0.0024261221423785883,
        "pInjMw": -0.7068260539013406,
        "qInjMvar": 5.411937511858176
      },
      {
        "id": 2451,
        "vm": 1.02,
        "vaDeg": 0.005542168113414969,
        "pInjMw": 13.11614691447405,
        "qInjMvar": -16.4663690607785
      },
      {
        "id": 2452,
        "vm": 1.02,
        "vaDeg": 0.002415791196071679,
        "pInjMw": -0.7068260540286702,
        "qInjMvar": 5.140245629186113
      },
      {
        "id": 2453,
        "vm": 1.02,
        "vaDeg": 0.002431300342157994,
        "pInjMw": -0.7068260539814063,
        "qInjMvar": 5.646208666362748
      },
      {
        "id": 2454,
        "vm": 1.0074074074074082,
        "vaDeg": 0.002426122142378183,
        "pInjMw": 1.1157947763215326e-14,
        "qInjMvar": 6.263307364053489e-13
      },
      {
        "id": 2455,
        "vm": 1.007407407407408,
        "vaDeg": 0.0024157911960718073,
        "pInjMw": 1.1169378531689951e-14,
        "qInjMvar": 3.5790347890046613e-13
      },
      {
        "id": 2459,
        "vm": 1.0199956532097154,
        "vaDeg": 0.0029298075747972775,
        "pInjMw": -8.218777777391653,
        "qInjMvar": -1.3162428034010905
      },
      {
        "id": 2460,
        "vm": 1.02,
        "vaDeg": 0.003062739853690868,
        "pInjMw": -2.6786132743059707,
        "qInjMvar": 1.8182890253976958
      },
      {
        "id": 2461,
        "vm": 1.02,
        "vaDeg": 0.002768384024321282,
        "pInjMw": -2.676434605728263,
        "qInjMvar": 0.639638738278614
      },
      {
        "id": 2462,
        "vm": 1.02,
        "vaDeg": 0.0027452204898152656,
        "pInjMw": -2.67643460570171,
        "qInjMvar": 0.6375712985047889
      },
      {
        "id": 2463,
        "vm": 1.007407407407408,
        "vaDeg": 0.002745220489815115,
        "pInjMw": 8.371203476424385e-15,
        "qInjMvar": 3.579034091435511e-13
      },
      {
        "id": 2465,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": 9.800610911319417,
        "qInjMvar": 35.49660094061804
      },
      {
        "id": 2466,
        "vm": 1.02,
        "vaDeg": 0.2891423422214735,
        "pInjMw": 18.982540120945753,
        "qInjMvar": -4.628801345522233
      },
      {
        "id": 2470,
        "vm": 1.0198150998272235,
        "vaDeg": 0.18685556757285918,
        "pInjMw": -5.404636363617809,
        "qInjMvar": -0.5635197467877517
      },
      {
        "id": 2471,
        "vm": 1.0196053527323732,
        "vaDeg": -0.11767890623134102,
        "pInjMw": -11.412434782698035,
        "qInjMvar": -0.6995293885067524
      },
      {
        "id": 2472,
        "vm": 1.0195997452317132,
        "vaDeg": -0.11815619610808442,
        "pInjMw": -11.41243478264416,
        "qInjMvar": -0.6995293884798208
      },
      {
        "id": 2473,
        "vm": 1.0195924593325303,
        "vaDeg": -0.11846152103323114,
        "pInjMw": -11.412434782623617,
        "qInjMvar": -0.6995293884973165
      },
      {
        "id": 2476,
        "vm": 1.0199841123310227,
        "vaDeg": 1.2104363564086127,
        "pInjMw": -4.127750000861121,
        "qInjMvar": -0.39350518818480895
      },
      {
        "id": 2477,
        "vm": 1.019883410376447,
        "vaDeg": 1.19759378057193,
        "pInjMw": -12.772749999995892,
        "qInjMvar": -0.8553226755204251
      },
      {
        "id": 2478,
        "vm": 1.0198841177920772,
        "vaDeg": 1.1977107044331399,
        "pInjMw": -12.772750000001947,
        "qInjMvar": -0.8553226755440275
      },
      {
        "id": 2481,
        "vm": 1.02,
        "vaDeg": 0.433906009344214,
        "pInjMw": 17.801356843540106,
        "qInjMvar": 19.602491343661967
      },
      {
        "id": 2486,
        "vm": 1.019980122774998,
        "vaDeg": 1.210104957006337,
        "pInjMw": -4.12774999963214,
        "qInjMvar": -0.39350518724273476
      },
      {
        "id": 2487,
        "vm": 1.0199805118128935,
        "vaDeg": 1.2101301132567608,
        "pInjMw": -4.127750000593298,
        "qInjMvar": -0.3935051878685811
      },
      {
        "id": 2488,
        "vm": 1.0187628360313503,
        "vaDeg": -0.22602736235884938,
        "pInjMw": -41.736625000000046,
        "qInjMvar": -0.47013089723006135
      },
      {
        "id": 2489,
        "vm": 1.019922228286167,
        "vaDeg": -0.017389431684179998,
        "pInjMw": -3.2156250000003874,
        "qInjMvar": -0.055125000000003456
      },
      {
        "id": 2490,
        "vm": 1.0055929245371154,
        "vaDeg": -0.8088014415936664,
        "pInjMw": -7.15469999999996,
        "qInjMvar": -0.20361910276685075
      },
      {
        "id": 2491,
        "vm": 1.0061855170680012,
        "vaDeg": -0.2260273623588493,
        "pInjMw": 1.2933545324204766e-14,
        "qInjMvar": 4.4678858609478937e-13
      },
      {
        "id": 2492,
        "vm": 1.0073305958381904,
        "vaDeg": -0.017389431684179567,
        "pInjMw": 1.9734251906387233e-14,
        "qInjMvar": 5.368076133586642e-13
      },
      {
        "id": 2493,
        "vm": 1.0073305958381904,
        "vaDeg": -0.017389431684179963,
        "pInjMw": 1.134654013588295e-14,
        "qInjMvar": 5.368101590530685e-13
      },
      {
        "id": 2494,
        "vm": 1.0195825626808552,
        "vaDeg": -0.14016024404969546,
        "pInjMw": -11.412434782781139,
        "qInjMvar": -0.6995293885740517
      },
      {
        "id": 2495,
        "vm": 1.0196114523052233,
        "vaDeg": -0.13931175076836264,
        "pInjMw": -11.41243478258353,
        "qInjMvar": -0.6995293884962144
      },
      {
        "id": 2496,
        "vm": 1.0185850257714482,
        "vaDeg": -0.21544693745775081,
        "pInjMw": -11.412434782715199,
        "qInjMvar": -0.699529388559141
      },
      {
        "id": 2497,
        "vm": 1.019612536578303,
        "vaDeg": -0.13914518558506345,
        "pInjMw": -11.412434782320025,
        "qInjMvar": -0.6995293877753548
      },
      {
        "id": 2498,
        "vm": 1.0185609369576247,
        "vaDeg": -0.2162741934454186,
        "pInjMw": -11.412434782470703,
        "qInjMvar": -0.6995293883539669
      },
      {
        "id": 2502,
        "vm": 1.0194104752703663,
        "vaDeg": -0.09812701051269711,
        "pInjMw": -11.412434782615428,
        "qInjMvar": -0.6995293884727025
      },
      {
        "id": 2503,
        "vm": 1.0196195998568265,
        "vaDeg": -0.06315046954346587,
        "pInjMw": -23.77662228260246,
        "qInjMvar": -1.8762293178877565
      },
      {
        "id": 2507,
        "vm": 1.017819630555377,
        "vaDeg": 0.17997960813653555,
        "pInjMw": 1.6754157833850628e-11,
        "qInjMvar": -2.932769251143666e-11
      },
      {
        "id": 2508,
        "vm": 1.0178196299261202,
        "vaDeg": 0.1799796239501695,
        "pInjMw": -36.323000000077585,
        "qInjMvar": -0.34973845027912287
      },
      {
        "id": 2509,
        "vm": 1.0038967530236909,
        "vaDeg": -1.6885243344424643,
        "pInjMw": -22.84554999999986,
        "qInjMvar": -0.2729698831034894
      },
      {
        "id": 2510,
        "vm": 1.0052539554825888,
        "vaDeg": 0.17997962395016937,
        "pInjMw": 1.50579790612172e-14,
        "qInjMvar": 5.357568656036965e-13
      },
      {
        "id": 2511,
        "vm": 1.005253956104077,
        "vaDeg": 0.17997960813653546,
        "pInjMw": 9.197263060972213e-15,
        "qInjMvar": 6.250233834895001e-13
      },
      {
        "id": 2512,
        "vm": 1.0181657796265655,
        "vaDeg": 0.14396659549239993,
        "pInjMw": -8.940944444444709,
        "qInjMvar": -0.31546751066381806
      },
      {
        "id": 2513,
        "vm": 1.0197234837668576,
        "vaDeg": 0.21191534929706818,
        "pInjMw": -8.940944444669888,
        "qInjMvar": -0.3154675108852856
      },
      {
        "id": 2514,
        "vm": 1.0197188824849865,
        "vaDeg": 0.2115166214290427,
        "pInjMw": -8.940944444824808,
        "qInjMvar": -0.3154675108066813
      },
      {
        "id": 2515,
        "vm": 1.0194441679468544,
        "vaDeg": 0.2085283172779392,
        "pInjMw": -8.940944444554448,
        "qInjMvar": -0.3154675106529732
      },
      {
        "id": 2516,
        "vm": 1.0197154306279528,
        "vaDeg": 0.211605657403606,
        "pInjMw": -8.940944444207508,
        "qInjMvar": -0.31546751033432346
      },
      {
        "id": 2517,
        "vm": 1.0197124066020327,
        "vaDeg": 0.21139353679688508,
        "pInjMw": -8.940944444088403,
        "qInjMvar": -0.31546751057730715
      },
      {
        "id": 2518,
        "vm": 1.019435341332857,
        "vaDeg": 0.2083559758130048,
        "pInjMw": -8.940944444312718,
        "qInjMvar": -0.3154675106272182
      },
      {
        "id": 2522,
        "vm": 0.9949903679771569,
        "vaDeg": -6.716232374404303,
        "pInjMw": -31.76599999999969,
        "qInjMvar": -6.171836729671116
      },
      {
        "id": 2523,
        "vm": 1.0197912166317018,
        "vaDeg": -0.03476272530939366,
        "pInjMw": -12.364187499992113,
        "qInjMvar": -1.1766999294426719
      },
      {
        "id": 2524,
        "vm": 1.019795251770033,
        "vaDeg": -0.03464872046687269,
        "pInjMw": -12.364187499994793,
        "qInjMvar": -1.1766999294544038
      },
      {
        "id": 2529,
        "vm": 1.0199193616471969,
        "vaDeg": 0.022117154990467573,
        "pInjMw": -12.054368421047052,
        "qInjMvar": -1.00321479491633
      },
      {
        "id": 2534,
        "vm": 1.0186721564989145,
        "vaDeg": 1.2630213847301912,
        "pInjMw": -9.8432500000194,
        "qInjMvar": -0.7977551875384264
      },
      {
        "id": 2537,
        "vm": 1.0199405918186548,
        "vaDeg": 1.7372306201502066,
        "pInjMw": -2.7613793103457533,
        "qInjMvar": -0.1966336206808344
      },
      {
        "id": 2538,
        "vm": 1.0199490807125755,
        "vaDeg": 1.7680360837878024,
        "pInjMw": -2.7613793103399153,
        "qInjMvar": -0.19663362068958745
      },
      {
        "id": 2541,
        "vm": 1.018689750237169,
        "vaDeg": 1.2384715058109088,
        "pInjMw": -8.45725000000417,
        "qInjMvar": -0.39350518754167313
      },
      {
        "id": 2544,
        "vm": 1.0186897502342491,
        "vaDeg": 1.2383343138571015,
        "pInjMw": -4.329500000004408,
        "qInjMvar": 1.2463556349906965e-10
      },
      {
        "id": 2545,
        "vm": 1.0186895285370343,
        "vaDeg": 1.238340706824751,
        "pInjMw": -4.1277500000000975,
        "qInjMvar": -0.3935051874420355
      },
      {
        "id": 2546,
        "vm": 1.02,
        "vaDeg": 0.815440923593222,
        "pInjMw": 18.5070730158998,
        "qInjMvar": -1.3204212806176574
      },
      {
        "id": 2547,
        "vm": 1.0197088972459376,
        "vaDeg": 0.6928709748499392,
        "pInjMw": -9.58611111108787,
        "qInjMvar": -0.722718420748588
      },
      {
        "id": 2548,
        "vm": 1.019997032755168,
        "vaDeg": 0.8152096939232693,
        "pInjMw": -9.586111110992157,
        "qInjMvar": -0.7227184204275235
      },
      {
        "id": 2549,
        "vm": 1.0197015701923449,
        "vaDeg": 0.6922694373984987,
        "pInjMw": -9.58611111159186,
        "qInjMvar": -0.72271842144793
      },
      {
        "id": 2550,
        "vm": 1.0062164673711633,
        "vaDeg": -0.9031176999643453,
        "pInjMw": -20.04099999999994,
        "qInjMvar": -0.03470833333297134
      },
      {
        "id": 2551,
        "vm": 1.0074044767952282,
        "vaDeg": 0.8152096939232691,
        "pInjMw": 6.091213646035883e-15,
        "qInjMvar": 3.5802486833317933e-13
      },
      {
        "id": 2552,
        "vm": 1.0200048126421486,
        "vaDeg": 0.07883032212830159,
        "pInjMw": -12.054368421065607,
        "qInjMvar": -1.00321479497165
      },
      {
        "id": 2556,
        "vm": 1.0198142494615172,
        "vaDeg": -0.06741070828754299,
        "pInjMw": -12.364187499999185,
        "qInjMvar": -1.1766999294379208
      },
      {
        "id": 2561,
        "vm": 1.0197245670892952,
        "vaDeg": -0.05473876266558496,
        "pInjMw": -12.36418749999954,
        "qInjMvar": -1.1766999294462472
      },
      {
        "id": 2562,
        "vm": 1.019725925580599,
        "vaDeg": -0.05462305864229437,
        "pInjMw": -12.364187499998753,
        "qInjMvar": -1.1766999294426892
      },
      {
        "id": 2563,
        "vm": 1.0071353749030083,
        "vaDeg": -0.054738762665585305,
        "pInjMw": 1.7284922574785627e-14,
        "qInjMvar": 5.366932748303451e-13
      },
      {
        "id": 2564,
        "vm": 1.0071367166228145,
        "vaDeg": -0.054623058642294074,
        "pInjMw": 1.1522574528964828e-14,
        "qInjMvar": 3.5779601648334814e-13
      },
      {
        "id": 2567,
        "vm": 1.0074074074074078,
        "vaDeg": -0.02802845052857181,
        "pInjMw": 2.9711990291400884e-15,
        "qInjMvar": 3.5790159698898814e-13
      },
      {
        "id": 2568,
        "vm": 1.007407407407408,
        "vaDeg": -0.028028450528571974,
        "pInjMw": 4.3692574854604936e-15,
        "qInjMvar": 3.5790091307447067e-13
      },
      {
        "id": 2569,
        "vm": 1.0198195192242188,
        "vaDeg": 0.22865349368672208,
        "pInjMw": -5.404636363637624,
        "qInjMvar": -0.5635197468358163
      },
      {
        "id": 2570,
        "vm": 1.0188208886419416,
        "vaDeg": 0.08044989327977141,
        "pInjMw": -5.404636363633911,
        "qInjMvar": -0.5635197468184475
      },
      {
        "id": 2571,
        "vm": 1.0189494674782398,
        "vaDeg": 0.11889570013749483,
        "pInjMw": -5.404636363634375,
        "qInjMvar": -0.5635197468159889
      },
      {
        "id": 2575,
        "vm": 1.0197026313179092,
        "vaDeg": 0.7036704154019329,
        "pInjMw": -9.586111111110318,
        "qInjMvar": -0.7227184207341498
      },
      {
        "id": 2578,
        "vm": 1.02,
        "vaDeg": 6.35720025761225e-06,
        "pInjMw": -2.6568265968932945,
        "qInjMvar": 0.6018842093953081
      },
      {
        "id": 2579,
        "vm": 1.02,
        "vaDeg": 0.0,
        "pInjMw": -2.6575244661162287,
        "qInjMvar": 0.602430664380222
      },
      {
        "id": 2584,
        "vm": 1.0186943274886404,
        "vaDeg": 0.08076997866513586,
        "pInjMw": -5.404636363788312,
        "qInjMvar": -0.5635197470146364
      },
      {
        "id": 2585,
        "vm": 1.0186910558072741,
        "vaDeg": 0.08050141093107059,
        "pInjMw": -5.411636363448504,
        "qInjMvar": -0.5655614135791476
      },
      {
        "id": 2586,
        "vm": 1.0198650462300711,
        "vaDeg": 0.01875865794620679,
        "pInjMw": -12.054368421052658,
        "qInjMvar": -1.0032147949669294
      },
      {
        "id": 2587,
        "vm": 1.0185325636410802,
        "vaDeg": -0.21867279399532236,
        "pInjMw": -14.62543478259509,
        "qInjMvar": -1.6366543884620277
      },
      {
        "id": 2588,
        "vm": 1.0195533447159455,
        "vaDeg": -0.1426056872691804,
        "pInjMw": -14.975434782544733,
        "qInjMvar": -1.7387377217074191
      },
      {
        "id": 2589,
        "vm": 1.019674122572388,
        "vaDeg": 0.6951608619844809,
        "pInjMw": -9.586111111110272,
        "qInjMvar": -0.7227184207405865
      },
      {
        "id": 2590,
        "vm": 1.0196260508725221,
        "vaDeg": 0.6878521112028798,
        "pInjMw": -9.586111111112197,
        "qInjMvar": -0.7227184207428473
      },
      {
        "id": 2591,
        "vm": 1.0191402007991655,
        "vaDeg": 0.6400641206969322,
        "pInjMw": -9.586111111110652,
        "qInjMvar": -0.7227184207417225
      },
      {
        "id": 2592,
        "vm": 1.019088701628355,
        "vaDeg": 0.6324012040837178,
        "pInjMw": -9.586111111110746,
        "qInjMvar": -0.7227184207357567
      },
      {
        "id": 2595,
        "vm": 1.0065582230115226,
        "vaDeg": 0.6400641206969323,
        "pInjMw": 4.7072252343869196e-14,
        "qInjMvar": 1.7886440344645249e-12
      },
      {
        "id": 2596,
        "vm": 1.02,
        "vaDeg": 0.5113953850516699,
        "pInjMw": -1.6120321710375647,
        "qInjMvar": -46.42998203331874
      },
      {
        "id": 2597,
        "vm": 1.0008049601864464,
        "vaDeg": -1.0535327975623543,
        "pInjMw": -19.27799999999994,
        "qInjMvar": -4.03965621235843
      },
      {
        "id": 2598,
        "vm": 1.0195454067966796,
        "vaDeg": 0.6793408546442047,
        "pInjMw": -9.586111111111702,
        "qInjMvar": -0.7227184207422587
      },
      {
        "id": 2604,
        "vm": 1.019930466974386,
        "vaDeg": 1.9141574523197482,
        "pInjMw": -4.329500000001108,
        "qInjMvar": -1.3945298899425523e-12
      },
      {
        "id": 2605,
        "vm": 1.019931162905456,
        "vaDeg": 1.9140811401249647,
        "pInjMw": -4.329499999999111,
        "qInjMvar": 6.0293957489098585e-12
      },
      {
        "id": 2610,
        "vm": 1.0191033433890213,
        "vaDeg": 0.8675160619832504,
        "pInjMw": -2.761379310551102,
        "qInjMvar": -0.19663362079934787
      },
      {
        "id": 2611,
        "vm": 1.019158585410151,
        "vaDeg": 0.8711985613598895,
        "pInjMw": -2.76137931030088,
        "qInjMvar": -0.19663362072048565
      },
      {
        "id": 2612,
        "vm": 1.0190325418626782,
        "vaDeg": 0.8601810521546828,
        "pInjMw": -27.12137931033361,
        "qInjMvar": -7.301633620749835
      },
      {
        "id": 2613,
        "vm": 1.0190977977883002,
        "vaDeg": 0.8669380683967504,
        "pInjMw": -2.761379310305162,
        "qInjMvar": -0.19663362062328657
      },
      {
        "id": 2614,
        "vm": 1.0077432387377139,
        "vaDeg": -0.6250351930524325,
        "pInjMw": -21.0231,
        "qInjMvar": -8.268749999999937
      },
      {
        "id": 2615,
        "vm": 1.006516343494618,
        "vaDeg": 0.8669380683967504,
        "pInjMw": 7.115492040382124e-15,
        "qInjMvar": 2.6832820406374544e-13
      },
      {
        "id": 2616,
        "vm": 1.0065763806520016,
        "vaDeg": 0.8711985613598898,
        "pInjMw": 1.555125442190513e-14,
        "qInjMvar": 4.4729786843639475e-13
      },
      {
        "id": 2617,
        "vm": 1.02,
        "vaDeg": 0.7634697926128318,
        "pInjMw": 10.477241392295383,
        "qInjMvar": 84.49066429026095
      },
      {
        "id": 2618,
        "vm": 1.02,
        "vaDeg": 0.7645948677541662,
        "pInjMw": 10.471256684391989,
        "qInjMvar": -27.51746247847301
      },
      {
        "id": 2619,
        "vm": 1.02,
        "vaDeg": 0.769430089781263,
        "pInjMw": 10.445141521790715,
        "qInjMvar": -27.338950955985354
      },
      {
        "id": 2620,
        "vm": 1.02,
        "vaDeg": 0.7685836084839519,
        "pInjMw": 10.449494056912144,
        "qInjMvar": -27.370178874174165
      },
      {
        "id": 2624,
        "vm": 0.9991261542137398,
        "vaDeg": -0.609220744861493,
        "pInjMw": -6.117999999999977,
        "qInjMvar": -1.7844166666665262
      },
      {
        "id": 2625,
        "vm": 1.0198338447793478,
        "vaDeg": 0.15566321413584622,
        "pInjMw": -8.940944444324654,
        "qInjMvar": -0.3154675100952441
      },
      {
        "id": 2626,
        "vm": 1.0198293685363828,
        "vaDeg": 0.15520882329776653,
        "pInjMw": -13.45594444428118,
        "qInjMvar": -1.6323425111409713
      },
      {
        "id": 2630,
        "vm": 1.0032750323633586,
        "vaDeg": -6.346758341790405,
        "pInjMw": -29.91799999999999,
        "qInjMvar": -1.4781666666665985
      },
      {
        "id": 2631,
        "vm": 1.02,
        "vaDeg": 0.780073036773381,
        "pInjMw": 10.38692605442312,
        "qInjMvar": -4.620184249472283
      },
      {
        "id": 2632,
        "vm": 1.01991790649392,
        "vaDeg": 0.7591088103577718,
        "pInjMw": -6.087666666665679,
        "qInjMvar": -0.7335073125036508
      },
      {
        "id": 2633,
        "vm": 1.0062243633022883,
        "vaDeg": 0.9106362929815116,
        "pInjMw": 2.1297500000000094,
        "qInjMvar": -0.9955319457564895
      },
      {
        "id": 2638,
        "vm": 1.0194583935834773,
        "vaDeg": -0.058705870276729646,
        "pInjMw": -17.97833333333231,
        "qInjMvar": -1.9829020766060408
      },
      {
        "id": 2639,
        "vm": 1.0198948501426652,
        "vaDeg": -0.01355824625469504,
        "pInjMw": -10.418333333331493,
        "qInjMvar": -0.9056604199888179
      },
      {
        "id": 2640,
        "vm": 0.9990855524763642,
        "vaDeg": -2.359240813064746,
        "pInjMw": -28.349999999999913,
        "qInjMvar": -4.03965621235842
      },
      {
        "id": 2641,
        "vm": 1.0073035556964598,
        "vaDeg": -0.013558246254694853,
        "pInjMw": 8.429828776617484e-15,
        "qInjMvar": 1.789310662598631e-13
      },
      {
        "id": 2642,
        "vm": 1.0197631741755924,
        "vaDeg": 0.7461854075913242,
        "pInjMw": -9.586111111111157,
        "qInjMvar": -0.7227184207363531
      },
      {
        "id": 2646,
        "vm": 1.0190310617896146,
        "vaDeg": -0.09739755461970569,
        "pInjMw": -10.41833333333372,
        "qInjMvar": -0.9056604199912968
      },
      {
        "id": 2647,
        "vm": 1.0192931576546649,
        "vaDeg": -0.08974196053450023,
        "pInjMw": -10.41833333333331,
        "qInjMvar": -0.9056604199915167
      },
      {
        "id": 2652,
        "vm": 1.0186669240757176,
        "vaDeg": 1.2614058891188638,
        "pInjMw": -4.12774999996489,
        "qInjMvar": -0.3935051872564108
      }
    ],
    "lineFlows": [
      {
        "from": 1028,
        "to": 1100,
        "pFromMw": 23.95664204560743,
        "qFromMvar": -12.72695887335156,
        "pToMw": -23.939579479158898,
        "qToMvar": 12.403701279040575,
        "pLossMw": 0.017062566448533545,
        "qLossMvar": -0.32325759431098433,
        "name": "BESW1-COVC1 132kV",
        "ratingMva": 644.0,
        "loadingPercent": 4.212330192845365
      },
      {
        "from": 1028,
        "to": 1027,
        "pFromMw": -63.975688864962386,
        "qFromMvar": 11.310333243844127,
        "pToMw": 63.980741888068415,
        "qToMvar": -11.31928816884765,
        "pLossMw": 0.005053023106029286,
        "qLossMvar": -0.008954925003523684,
        "name": "BESW1-BESW1Q 132kV",
        "ratingMva": 971.0,
        "loadingPercent": 6.691484557934547
      },
      {
        "from": 1028,
        "to": 1420,
        "pFromMw": 31.531258173342152,
        "qFromMvar": 6.899056041964588,
        "pToMw": -31.494817351542974,
        "qToMvar": -6.891552359651603,
        "pLossMw": 0.036440821799178735,
        "qLossMvar": 0.007503682312985482,
        "name": "BESW1-WARW1 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 3.3206989134223828
      },
      {
        "from": 1028,
        "to": 1026,
        "pFromMw": 11.711787737747075,
        "qFromMvar": -2.6738561037242263,
        "pToMw": -11.711608716965777,
        "qToMvar": 2.6442712447570846,
        "pLossMw": 0.00017902078129772292,
        "qLossMvar": -0.02958485896714169,
        "name": "BESW1-BESW1P 132kV",
        "ratingMva": 988.0,
        "loadingPercent": 1.215904630048606
      },
      {
        "from": 1028,
        "to": 1101,
        "pFromMw": -17.28075114194861,
        "qFromMvar": 8.899774301663081,
        "pToMw": 17.289659089223676,
        "qToMvar": -9.239311814432739,
        "pLossMw": 0.008907947275066164,
        "qLossMvar": -0.3395375127696578,
        "name": "BESW1-COVC1 132kV#2",
        "ratingMva": 644.0,
        "loadingPercent": 3.0440216677458687
      },
      {
        "from": 1028,
        "to": 1420,
        "pFromMw": 31.65286189465666,
        "qFromMvar": 6.910661703838993,
        "pToMw": -31.616222964849648,
        "qToMvar": -6.899611332829177,
        "pLossMw": 0.03663892980701178,
        "qLossMvar": 0.011050371009815763,
        "name": "BESW1-WARW1 132kV#2",
        "ratingMva": 972.0,
        "loadingPercent": 3.3331760100224734
      },
      {
        "from": 1026,
        "to": 1115,
        "pFromMw": 1.3732334371511334,
        "qFromMvar": -0.38564384690871667,
        "pToMw": -1.373205148564226,
        "qToMvar": 0.3616141048515738,
        "pLossMw": 2.8288586907398994e-05,
        "qLossMvar": -0.024029742057142867,
        "name": "BESW1P-COVS1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.23812286038205793
      },
      {
        "from": 1026,
        "to": 1122,
        "pFromMw": 27.955168572373168,
        "qFromMvar": 9.338250030523255,
        "pToMw": -27.95071674347313,
        "qToMvar": -9.329219946637956,
        "pLossMw": 0.004451828900037924,
        "qLossMvar": 0.009030083885299689,
        "name": "BESW1P-COVW1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.920471032841191
      },
      {
        "from": 1027,
        "to": 1116,
        "pFromMw": -45.79902217813247,
        "qFromMvar": 10.99113538883402,
        "pToMw": 45.826302218931474,
        "qToMvar": -10.901119738299418,
        "pLossMw": 0.027280040799006144,
        "qLossMvar": 0.09001565053460325,
        "name": "BESW1Q-COVS1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 5.548296311198501
      },
      {
        "from": 1027,
        "to": 1121,
        "pFromMw": -0.7249530295612933,
        "qFromMvar": 0.3260778509811224,
        "pToMw": 0.7249561610345164,
        "qToMvar": -0.3268902799805915,
        "pLossMw": 3.1314732231724207e-06,
        "qLossMvar": -0.0008124289994690947,
        "name": "BESW1Q-COVW1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.13276253181707193
      },
      {
        "from": 1186,
        "to": 1185,
        "pFromMw": -0.0001395198507913612,
        "qFromMvar": -0.0006811291110488161,
        "pToMw": 0.0001395198507913612,
        "qToMvar": 0.0006811291113165086,
        "pLossMw": 0.0,
        "qLossMvar": 2.6769244373253676e-13,
        "name": "HARB1-HARB1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1420,
        "to": 1185,
        "pFromMw": 0.2395431245515336,
        "qFromMvar": 0.004812144160695708,
        "pToMw": -0.23953951984550603,
        "qToMvar": -0.07050612953072248,
        "pLossMw": 3.604706027560134e-06,
        "qLossMvar": -0.06569398537002677,
        "name": "WARW1-HARB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.050752116307474934
      },
      {
        "from": 1420,
        "to": 1186,
        "pFromMw": 0.2392640815462861,
        "qFromMvar": 0.006035852798513103,
        "pToMw": -0.2392604801533985,
        "qToMvar": -0.06914387033816158,
        "pLossMw": 3.6013928875755497e-06,
        "qLossMvar": -0.06310801753964848,
        "name": "WARW1-HARB1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 0.05062014299352071
      },
      {
        "from": 1420,
        "to": 1421,
        "pFromMw": 0.23940009557793848,
        "qFromMvar": 0.0635405697453842,
        "pToMw": -0.23940000009849133,
        "qToMvar": -0.06982500006189023,
        "pLossMw": 9.547944715415646e-08,
        "qLossMvar": -0.006284430316506023,
        "name": "WARW1-WARW1 132kV",
        "ratingMva": 408.0,
        "loadingPercent": 0.061121323556833564
      },
      {
        "from": 1420,
        "to": 1422,
        "pFromMw": 0.2394001090710496,
        "qFromMvar": 0.06264847000606445,
        "pToMw": -0.2393999999899821,
        "qToMvar": -0.06982499998349746,
        "pLossMw": 1.0908106751195135e-07,
        "qLossMvar": -0.0071765299774330105,
        "name": "WARW1-WARW1 132kV#2",
        "ratingMva": 408.0,
        "loadingPercent": 0.06112132352592208
      },
      {
        "from": 1420,
        "to": 1423,
        "pFromMw": 0.23940011952204762,
        "qFromMvar": 0.061942374851872053,
        "pToMw": -0.23939999999979844,
        "qToMvar": -0.06982499999780421,
        "pLossMw": 1.1952224918121424e-07,
        "qLossMvar": -0.00788262514593216,
        "name": "WARW1-WARW1 132kV#3",
        "ratingMva": 408.0,
        "loadingPercent": 0.06112132352921364
      },
      {
        "from": 1029,
        "to": 1036,
        "pFromMw": -12.99110334227875,
        "qFromMvar": 3.0505202785671988,
        "pToMw": 12.999067603389392,
        "qToMvar": -3.0351772864277335,
        "pLossMw": 0.007964261110641857,
        "qLossMvar": 0.015342992139465217,
        "name": "BICF1-BOST1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 1.882751768611888
      },
      {
        "from": 1029,
        "to": 1037,
        "pFromMw": 32.14789919496954,
        "qFromMvar": -7.4264460223474025,
        "pToMw": -32.098584056729706,
        "qToMvar": 7.617642674297517,
        "pLossMw": 0.0493151382398338,
        "qLossMvar": 0.19119665195011493,
        "name": "BICF1-BOST1 132kV#2",
        "ratingMva": 709.0,
        "loadingPercent": 4.653672465138462
      },
      {
        "from": 1029,
        "to": 1349,
        "pFromMw": 47.092958692757236,
        "qFromMvar": -6.253040026357068,
        "pToMw": -46.953584080824726,
        "qToMvar": 6.539158013175437,
        "pLossMw": 0.1393746119325101,
        "qLossMvar": 0.2861179868183692,
        "name": "BICF1-SLEA1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 7.930932657037918
      },
      {
        "from": 1029,
        "to": 1350,
        "pFromMw": 9.927708156138145,
        "qFromMvar": -3.7443008611791977,
        "pToMw": -9.920760914250524,
        "qToMvar": 3.7322678340731836,
        "pLossMw": 0.006947241887621303,
        "qLossMvar": -0.01203302710601406,
        "name": "BICF1-SLEA1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.7713411612915921
      },
      {
        "from": 1037,
        "to": 1261,
        "pFromMw": 34.62780485300232,
        "qFromMvar": 9.888418186312641,
        "pToMw": -34.547478523106804,
        "qToMvar": -9.570807462150727,
        "pLossMw": 0.08032632989551303,
        "qLossMvar": 0.3176107241619146,
        "name": "BOST1-LOWF1T 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.241698630172212
      },
      {
        "from": 1036,
        "to": 1346,
        "pFromMw": 2.4372631256347335,
        "qFromMvar": 0.6157973893968707,
        "pToMw": -2.4367233738944405,
        "qToMvar": -0.6471061860712682,
        "pLossMw": 0.0005397517402929708,
        "qLossMvar": -0.031308796674397565,
        "name": "BOST1-SKEG1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.2969592100838671
      },
      {
        "from": 1035,
        "to": 1037,
        "pFromMw": -18.3807974617004,
        "qFromMvar": 9.31858094709026e-05,
        "pToMw": 18.380797461700396,
        "qToMvar": 9.318611649735548e-05,
        "pLossMw": -3.552713678800501e-15,
        "qLossMvar": 0.00018637192596825808,
        "name": "BOST1-BOST1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1180,
        "to": 1166,
        "pFromMw": 8.829277898234446,
        "qFromMvar": -4.047806164164772,
        "pToMw": -8.826969189846228,
        "qToMvar": 4.048883204118253,
        "pLossMw": 0.0023087083882185055,
        "qLossMvar": 0.0010770399534809627,
        "name": "GRTH1-GRNO1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 1.7375533992033767
      },
      {
        "from": 1181,
        "to": 1167,
        "pFromMw": 27.209370619143904,
        "qFromMvar": -12.248829402252849,
        "pToMw": -27.187578728524258,
        "qToMvar": 12.293140915475517,
        "pLossMw": 0.021791890619645926,
        "qLossMvar": 0.04431151322266835,
        "name": "GRTH1-GRNO1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 5.33797807364328
      },
      {
        "from": 1180,
        "to": 1178,
        "pFromMw": 1.7609639384574474,
        "qFromMvar": -13.289835708606784,
        "pToMw": -1.7609332067507562,
        "qToMvar": 13.288988456112591,
        "pLossMw": 3.073170669121161e-05,
        "qLossMvar": -0.0008472524941929294,
        "name": "GRTH1-GRTH1 132kV",
        "ratingMva": 676.0,
        "loadingPercent": 1.9831354941435915
      },
      {
        "from": 1181,
        "to": 1179,
        "pFromMw": -19.900159973029925,
        "qFromMvar": 7.760930451411719,
        "pToMw": 19.90022289450362,
        "qToMvar": -7.761548855924519,
        "pLossMw": 6.292147369535428e-05,
        "qLossMvar": -0.0006184045128003746,
        "name": "GRTH1-GRTH1 132kV#2",
        "ratingMva": 676.0,
        "loadingPercent": 3.15980109862413
      },
      {
        "from": 1261,
        "to": 1262,
        "pFromMw": 0.9593500445354034,
        "qFromMvar": 0.27979624159349664,
        "pToMw": -0.9593500001169067,
        "qToMvar": -0.2798104179292203,
        "pLossMw": 4.4418496658593654e-08,
        "qLossMvar": -1.417633572364796e-05,
        "name": "LOWF1T-LOWF1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.14399465664732164
      },
      {
        "from": 1261,
        "to": 1345,
        "pFromMw": 32.719778478380235,
        "qFromMvar": 9.03774247120365,
        "pToMw": -32.692832582368055,
        "qToMvar": -8.929971824165355,
        "pLossMw": 0.02694589601217956,
        "qLossMvar": 0.10777064703829531,
        "name": "LOWF1T-SKEG1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 3.9982361088330705
      },
      {
        "from": 1345,
        "to": 1271,
        "pFromMw": 1.645376049917497,
        "qFromMvar": 0.41705750324414326,
        "pToMw": -1.6453499999931236,
        "qToMvar": -0.4798937499870307,
        "pLossMw": 2.6049924373383604e-05,
        "qLossMvar": -0.06283624674288746,
        "name": "SKEG1-MMAR1 132kV",
        "ratingMva": 465.0,
        "loadingPercent": 0.36858198924511126
      },
      {
        "from": 1346,
        "to": 1272,
        "pFromMw": 1.5683733738992873,
        "qFromMvar": 0.39383743607736693,
        "pToMw": -1.5683499999997745,
        "qToMvar": -0.4574354166685636,
        "pLossMw": 2.3373899512790786e-05,
        "qLossMvar": -0.06359798059119665,
        "name": "SKEG1-MMAR1 132kV#2",
        "ratingMva": 465.0,
        "loadingPercent": 0.3513328853047271
      },
      {
        "from": 1349,
        "to": 1180,
        "pFromMw": 11.490888350881956,
        "qFromMvar": -17.025292788988796,
        "pToMw": -11.458591836793099,
        "qToMvar": 17.084373123036993,
        "pLossMw": 0.032296514088857364,
        "qLossMvar": 0.0590803340481969,
        "name": "SLEA1P-GRTH1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.4342605947467977
      },
      {
        "from": 1349,
        "to": 1351,
        "pFromMw": 34.59434572994328,
        "qFromMvar": 10.232866025813149,
        "pToMw": -34.550999156451276,
        "qToMvar": -10.128430836777454,
        "pLossMw": 0.043346573492001994,
        "qLossMvar": 0.10443518903569426,
        "name": "SLEA1P-SLEA1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 7.423052475591819
      },
      {
        "from": 1350,
        "to": 1181,
        "pFromMw": 8.184033633050603,
        "qFromMvar": -4.232874054618434,
        "pToMw": -8.177560646026498,
        "qToMvar": 4.2346302008720835,
        "pLossMw": 0.006472987024105592,
        "qLossMvar": 0.0017561462536495043,
        "name": "SLEA1Q-GRTH1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.5382107547683712
      },
      {
        "from": 1350,
        "to": 1352,
        "pFromMw": 0.8683772812012815,
        "qFromMvar": 0.24733747054879185,
        "pToMw": -0.868350000000935,
        "qToMvar": -0.25326874999921617,
        "pLossMw": 2.7281200346562784e-05,
        "qLossMvar": -0.0059312794504243205,
        "name": "SLEA1Q-SLEA1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.1861175411524029
      },
      {
        "from": 1004,
        "to": 1012,
        "pFromMw": 29.598863966954568,
        "qFromMvar": -16.171783335145975,
        "pToMw": -29.598493738118226,
        "qToMvar": 16.16751393000417,
        "pLossMw": 0.00037022883634207915,
        "qLossMvar": -0.004269405141805294,
        "name": "48DW1-ANNE1 132kV",
        "ratingMva": 641.0,
        "loadingPercent": 5.261874078610367
      },
      {
        "from": 1004,
        "to": 1005,
        "pFromMw": 5.67284797186858,
        "qFromMvar": 8.8757422042271e-06,
        "pToMw": -5.672847971868579,
        "qToMvar": 8.87653553631549e-06,
        "pLossMw": 8.881784197001252e-16,
        "qLossMvar": 1.775227774054259e-05,
        "name": "48DW1-48DW1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1005,
        "to": 1012,
        "pFromMw": 32.01639533254271,
        "qFromMvar": -20.67054646669661,
        "pToMw": -32.015986770928656,
        "qToMvar": 20.66681413161441,
        "pLossMw": 0.0004085616140514503,
        "qLossMvar": -0.003732335082201388,
        "name": "48DW1-ANNE1 132kV#2",
        "ratingMva": 566.0,
        "loadingPercent": 6.733097238682157
      },
      {
        "from": 1006,
        "to": 1327,
        "pFromMw": -10.687053291979538,
        "qFromMvar": 1.5127571419640238,
        "pToMw": 10.689726654985263,
        "qToMvar": -1.5061750647813075,
        "pLossMw": 0.002673363005724738,
        "qLossMvar": 0.006582077182716306,
        "name": "48HR72-PINX1 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 0.8705898944592059
      },
      {
        "from": 1007,
        "to": 1006,
        "pFromMw": -5.237866474334304,
        "qFromMvar": 7.566756774998219e-06,
        "pToMw": 5.237866474334303,
        "qToMvar": 7.567484039253981e-06,
        "pLossMw": -8.881784197001252e-16,
        "qLossMvar": 1.51342408142522e-05,
        "name": "48HR72-48HR72 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1078,
        "to": 1006,
        "pFromMw": -33.52513224624904,
        "qFromMvar": 20.352978245080827,
        "pToMw": 33.526405279995146,
        "qToMvar": -20.366578957003362,
        "pLossMw": 0.0012730337461022145,
        "qLossMvar": -0.013600711922535424,
        "name": "CHTE1-48HR72 132kV",
        "ratingMva": 626.0,
        "loadingPercent": 6.266415813528102
      },
      {
        "from": 1078,
        "to": 1007,
        "pFromMw": -33.316055524701625,
        "qFromMvar": 20.236484741839167,
        "pToMw": 33.31726276875668,
        "qToMvar": -20.249582069676908,
        "pLossMw": 0.0012072440550525698,
        "qLossMvar": -0.01309732783774109,
        "name": "CHTE1-48HR72 132kV#2",
        "ratingMva": 641.0,
        "loadingPercent": 6.082414166404258
      },
      {
        "from": 1078,
        "to": 1443,
        "pFromMw": 2.7134459214059508,
        "qFromMvar": 0.4824160071753734,
        "pToMw": -2.7128888888884264,
        "qToMvar": -0.49918353523303777,
        "pLossMw": 0.0005570325175243696,
        "qLossMvar": -0.01676752805766435,
        "name": "CHTE1-WHWE1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.4605062746035622
      },
      {
        "from": 1078,
        "to": 1157,
        "pFromMw": 2.7129619091005273,
        "qFromMvar": 0.3842881638426424,
        "pToMw": -2.7128888888901326,
        "qToMvar": -0.4991835352386768,
        "pLossMw": 7.302021039468087e-05,
        "qLossMvar": -0.1148953713960344,
        "name": "CHTE1-GOIT1 132kV",
        "ratingMva": 728.0,
        "loadingPercent": 0.37890557484588394
      },
      {
        "from": 1078,
        "to": 1384,
        "pFromMw": 2.713066309357973,
        "qFromMvar": 0.4784376149239415,
        "pToMw": -2.712888888890233,
        "qToMvar": -0.49918353523216874,
        "pLossMw": 0.0001774204677400526,
        "qLossMvar": -0.02074592030822725,
        "name": "CHTE1-STAV1 132kV",
        "ratingMva": 647.0,
        "loadingPercent": 0.4263419760242591
      },
      {
        "from": 1078,
        "to": 1383,
        "pFromMw": 24.57737523189727,
        "qFromMvar": 6.704797816558003,
        "pToMw": -24.562357406993065,
        "qToMvar": -6.68715360975886,
        "pLossMw": 0.015017824904205668,
        "qLossMvar": 0.017644206799142914,
        "name": "CHTE1-STAV1 132kV#2",
        "ratingMva": 647.0,
        "loadingPercent": 3.9374824601163634
      },
      {
        "from": 1078,
        "to": 1264,
        "pFromMw": -5.419224414101046,
        "qFromMvar": 7.38649108689724,
        "pToMw": 5.421323635979653,
        "qToMvar": -7.410095913877137,
        "pLossMw": 0.002099221878607338,
        "qLossMvar": -0.023604826979896743,
        "name": "CHTE1-MANS1 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 0.7404449940034086
      },
      {
        "from": 1078,
        "to": 1442,
        "pFromMw": 20.86536656323898,
        "qFromMvar": 6.997673393073753,
        "pToMw": -20.829822513806267,
        "qToMvar": -6.926413354009693,
        "pLossMw": 0.035544049432711944,
        "qLossMvar": 0.07126003906406009,
        "name": "CHTE1-WHWE1 132kV#2",
        "ratingMva": 599.0,
        "loadingPercent": 3.6740434746465698
      },
      {
        "from": 1078,
        "to": 1263,
        "pFromMw": 25.75038077769246,
        "qFromMvar": 23.744265294808496,
        "pToMw": -25.719717336279817,
        "qToMvar": -23.53905033535485,
        "pLossMw": 0.0306634414126421,
        "qLossMvar": 0.2052149594536452,
        "name": "CHTE1-MANS1 132kV#2",
        "ratingMva": 1240.0,
        "loadingPercent": 2.8247367854438306
      },
      {
        "from": 1078,
        "to": 1008,
        "pFromMw": -15.337766673568604,
        "qFromMvar": 6.949043577451815,
        "pToMw": 15.358815533021291,
        "qToMvar": -6.934678494861908,
        "pLossMw": 0.021048859452687196,
        "qLossMvar": 0.014365082589907097,
        "name": "CHTE1-ALFR1 132kV",
        "ratingMva": 579.0,
        "loadingPercent": 2.9104999266307727
      },
      {
        "from": 1078,
        "to": 1009,
        "pFromMw": -24.98078717696158,
        "qFromMvar": 11.355831135851984,
        "pToMw": 25.036611098387525,
        "qToMvar": -11.263469666488618,
        "pLossMw": 0.05582392142594372,
        "qLossMvar": 0.09236146936336631,
        "name": "CHTE1-ALFR1 132kV#2",
        "ratingMva": 579.0,
        "loadingPercent": 4.741546512851739
      },
      {
        "from": 1078,
        "to": 1281,
        "pFromMw": 22.744764502335848,
        "qFromMvar": 6.64398813200659,
        "pToMw": -22.73501643121189,
        "qToMvar": -6.6009591115835455,
        "pLossMw": 0.009748071123958368,
        "qLossMvar": 0.04302902042304435,
        "name": "CHTE1-NETW1T 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 1.9109106921280465
      },
      {
        "from": 1078,
        "to": 1156,
        "pFromMw": 38.61802420257928,
        "qFromMvar": 8.446458191580989,
        "pToMw": -38.602911910512695,
        "qToMvar": -8.514227623825754,
        "pLossMw": 0.015112292066582711,
        "qLossMvar": -0.06776943224476462,
        "name": "CHTE1-GOIT1 132kV#2",
        "ratingMva": 728.0,
        "loadingPercent": 5.43007284151224
      },
      {
        "from": 1085,
        "to": 1087,
        "pFromMw": 26.189475275189935,
        "qFromMvar": 6.358745938178586,
        "pToMw": -26.189305018144506,
        "qToMvar": -6.358410620255597,
        "pLossMw": 0.00017025704542916742,
        "qLossMvar": 0.0003353179229890202,
        "name": "CLIP1P-CLIP1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.477716808308147
      },
      {
        "from": 1085,
        "to": 1387,
        "pFromMw": -40.94111366401365,
        "qFromMvar": 0.32880032413209176,
        "pToMw": 41.13571266240916,
        "qToMvar": 0.059250512780321604,
        "pLossMw": 0.19459899839551298,
        "qLossMvar": 0.3880508369124134,
        "name": "CLIP1P-STAY1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 7.358811329807034
      },
      {
        "from": 1086,
        "to": 1088,
        "pFromMw": 2.7128906579547105,
        "qFromMvar": 0.4991494796551319,
        "pToMw": -2.7128888886863143,
        "qToMvar": -0.499183534877767,
        "pLossMw": 1.7692683962344802e-06,
        "qLossMvar": -3.405522263510985e-05,
        "name": "CLIP1Q-CLIP1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.5606570293927378
      },
      {
        "from": 1086,
        "to": 1125,
        "pFromMw": -13.562387571852568,
        "qFromMvar": 5.934324770785052,
        "pToMw": 13.570771836092035,
        "qToMvar": -5.921995731248056,
        "pLossMw": 0.008384264239467143,
        "qLossMvar": 0.012329039536996156,
        "name": "CLIP1Q-CRIF1T 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 2.648768541161903
      },
      {
        "from": 1125,
        "to": 1126,
        "pFromMw": 3.0698892140149523,
        "qFromMvar": 0.6025205937650997,
        "pToMw": -3.069888888982533,
        "qToMvar": -0.6033085349655717,
        "pLossMw": 3.2503241920167625e-07,
        "qLossMvar": -0.0007879412004719866,
        "name": "CRIF1T-CRIF1 132kV",
        "ratingMva": 1177.0,
        "loadingPercent": 0.26581221340700295
      },
      {
        "from": 1125,
        "to": 1387,
        "pFromMw": -19.353549939190838,
        "qFromMvar": 4.820291601682224,
        "pToMw": 19.38348717510174,
        "qToMvar": -4.7895182407309935,
        "pLossMw": 0.02993723591090358,
        "qLossMvar": 0.03077336095123062,
        "name": "CRIF1T-STAY1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 3.5718154487163214
      },
      {
        "from": 1263,
        "to": 1085,
        "pFromMw": -12.034605405489028,
        "qFromMvar": 7.176640639616464,
        "pToMw": 12.038749499757715,
        "qToMvar": -7.18672979799747,
        "pLossMw": 0.004144094268687226,
        "qLossMvar": -0.01008915838100588,
        "name": "MANS1-CLIP1P 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.020276581980926
      },
      {
        "from": 1264,
        "to": 1086,
        "pFromMw": -8.134212524868092,
        "qFromMvar": 6.910912378649726,
        "pToMw": 8.136608024897878,
        "qToMvar": -6.932657785649371,
        "pLossMw": 0.0023955000297863904,
        "qLossMvar": -0.02174540699964478,
        "name": "MANS1-CLIP1Q 132kV",
        "ratingMva": 667.0,
        "loadingPercent": 1.6026287644751291
      },
      {
        "from": 1281,
        "to": 1282,
        "pFromMw": 75.751959670332,
        "qFromMvar": 11.321014275410878,
        "pToMw": -75.75088888881784,
        "qToMvar": -11.320016868537396,
        "pLossMw": 0.0010707815141586252,
        "qLossMvar": 0.000997406873482376,
        "name": "NETW1T-NETW1 132kV",
        "ratingMva": 988.0,
        "loadingPercent": 7.752352454289897
      },
      {
        "from": 1281,
        "to": 1328,
        "pFromMw": -55.72983212803989,
        "qFromMvar": -5.2192386992746895,
        "pToMw": 55.748512539926786,
        "qToMvar": 5.3670217370367785,
        "pLossMw": 0.01868041188689773,
        "qLossMvar": 0.147783037762089,
        "name": "NETW1T-PINX1 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 4.516634168711378
      },
      {
        "from": 1327,
        "to": 1004,
        "pFromMw": -13.402615543874688,
        "qFromMvar": 1.0069915295483263,
        "pToMw": 13.403857299174948,
        "qToMvar": -1.001439817054457,
        "pLossMw": 0.001241755300259939,
        "qLossMvar": 0.005551712493869321,
        "name": "PINX1-48DW1 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 1.0839689861947979
      },
      {
        "from": 1328,
        "to": 1012,
        "pFromMw": -58.461401428815144,
        "qFromMvar": -5.866205272268359,
        "pToMw": 58.485202264035465,
        "qToMvar": 6.055085685332904,
        "pLossMw": 0.02380083522032095,
        "qLossMvar": 0.1888804130645454,
        "name": "PINX1-ANNE1 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 4.741759204070549
      },
      {
        "from": 1104,
        "to": 1438,
        "pFromMw": 25.380720530774624,
        "qFromMvar": -7.112143975188452,
        "pToMw": -25.334143867692017,
        "qToMvar": 7.191339272775245,
        "pLossMw": 0.04657666308260744,
        "qLossMvar": 0.07919529758679289,
        "name": "COVE1-WHIT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.400395334921674
      },
      {
        "from": 1104,
        "to": 1312,
        "pFromMw": 37.36515977593643,
        "qFromMvar": 12.554252730508479,
        "pToMw": -37.33258115574383,
        "qToMvar": -12.483891970887335,
        "pLossMw": 0.032578620192595054,
        "qLossMvar": 0.07036075962114374,
        "name": "COVE1-NUNE1 132kV",
        "ratingMva": 728.0,
        "loadingPercent": 5.414535528111646
      },
      {
        "from": 1104,
        "to": 1313,
        "pFromMw": 0.826014769941272,
        "qFromMvar": 0.2118361271476955,
        "pToMw": -0.8260000000003586,
        "qToMvar": -0.24091666666929776,
        "pLossMw": 1.4769940913428314e-05,
        "qLossMvar": -0.02908053952160225,
        "name": "COVE1-NUNE1 132kV#2",
        "ratingMva": 547.0,
        "loadingPercent": 0.15729737964675455
      },
      {
        "from": 1104,
        "to": 1111,
        "pFromMw": 21.47243072503208,
        "qFromMvar": -9.684084510445883,
        "pToMw": -21.47120338056813,
        "qToMvar": 9.686441109721773,
        "pLossMw": 0.0012273444639490094,
        "qLossMvar": 0.002356599275890048,
        "name": "COVE1-COVN1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.787639372875236
      },
      {
        "from": 1104,
        "to": 1112,
        "pFromMw": -24.977452955922836,
        "qFromMvar": 11.241451555999715,
        "pToMw": 24.9787566220961,
        "qToMvar": -11.2388427541241,
        "pLossMw": 0.001303666173264162,
        "qLossMvar": 0.0026088018756151854,
        "name": "COVE1-COVN1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 5.567213303927049
      },
      {
        "from": 1104,
        "to": 1202,
        "pFromMw": -11.838308570099414,
        "qFromMvar": 6.957953410273027,
        "pToMw": 11.845341438118352,
        "qToMvar": -6.955498434633954,
        "pLossMw": 0.007032868018937322,
        "qLossMvar": 0.0024549756390728206,
        "name": "COVE1-HINC1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.2932365436687507
      },
      {
        "from": 1104,
        "to": 1201,
        "pFromMw": -21.655747930497796,
        "qFromMvar": 9.82216233453413,
        "pToMw": 21.676932709296192,
        "qToMvar": -9.788740620457903,
        "pLossMw": 0.02118477879839631,
        "qLossMvar": 0.03342171407622807,
        "name": "COVE1-HINC1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.970723679977519
      },
      {
        "from": 1104,
        "to": 1340,
        "pFromMw": -1.2736376905178288,
        "qFromMvar": 2.6960887232153015,
        "pToMw": 1.274049159871191,
        "qToMvar": -2.7257708010032777,
        "pLossMw": 0.000411469353362115,
        "qLossMvar": -0.02968207778797627,
        "name": "COVE1-RUGB1 132kV",
        "ratingMva": 821.0,
        "loadingPercent": 0.3664829444013934
      },
      {
        "from": 1104,
        "to": 1340,
        "pFromMw": -1.2755231682692068,
        "qFromMvar": 2.695478864827051,
        "pToMw": 1.275933486560538,
        "qToMvar": -2.724908725911983,
        "pLossMw": 0.00041031829133131303,
        "qLossMvar": -0.029429861084932174,
        "name": "COVE1-RUGB1 132kV#2",
        "ratingMva": 821.0,
        "loadingPercent": 0.36648509206252283
      },
      {
        "from": 1104,
        "to": 1439,
        "pFromMw": 4.5019850335685545,
        "qFromMvar": -1.8689102879615918,
        "pToMw": -4.5003876960867295,
        "qToMvar": 1.8481305274928246,
        "pLossMw": 0.0015973374818250008,
        "qLossMvar": -0.020779760468767172,
        "name": "COVE1-WHIT1 132kV#2",
        "ratingMva": 599.0,
        "loadingPercent": 0.8137720072122755
      },
      {
        "from": 1116,
        "to": 1439,
        "pFromMw": -3.6741937169305023,
        "qFromMvar": 1.9601372045834102,
        "pToMw": 3.6743876960891737,
        "qToMvar": -2.089047194152121,
        "pLossMw": 0.00019397915867136462,
        "qLossMvar": -0.1289099895687107,
        "name": "COVS1-WHIT1 132kV",
        "ratingMva": 985.0,
        "loadingPercent": 0.4291096041696031
      },
      {
        "from": 1127,
        "to": 1128,
        "pFromMw": -23.02374612313685,
        "qFromMvar": 6.577951085992526,
        "pToMw": 23.02377142619641,
        "qToMvar": -6.5784825005399465,
        "pLossMw": 2.5303059562276076e-05,
        "qLossMvar": -0.0005314145474208942,
        "name": "CRIR1T-CRIR1 132kV",
        "ratingMva": 998.0,
        "loadingPercent": 2.399314200904206
      },
      {
        "from": 1127,
        "to": 1131,
        "pFromMw": 23.503224574911194,
        "qFromMvar": 9.739952940487093,
        "pToMw": -23.458513507112478,
        "qToMvar": -9.652121907006917,
        "pLossMw": 0.044711067798715476,
        "qLossMvar": 0.0878310334801764,
        "name": "CRIR1T-DAVE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.1710299003761495
      },
      {
        "from": 1129,
        "to": 1132,
        "pFromMw": 0.8260943494682763,
        "qFromMvar": 0.21992904632689692,
        "pToMw": -0.8259999999999904,
        "qToMvar": -0.2409166666660572,
        "pLossMw": 9.434946828590363e-05,
        "qLossMvar": -0.020987620339160296,
        "name": "DAVE1P-DAVE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.1748814363143266
      },
      {
        "from": 1129,
        "to": 1340,
        "pFromMw": 28.760513193818237,
        "qFromMvar": 12.278526281816035,
        "pToMw": -28.752394087849403,
        "qToMvar": -12.262718912455057,
        "pLossMw": 0.008119105968834361,
        "qLossMvar": 0.01580736936097793,
        "name": "DAVE1P-RUGB1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.2206780604908385
      },
      {
        "from": 1130,
        "to": 1340,
        "pFromMw": 12.623505701621637,
        "qFromMvar": -10.119879910672733,
        "pToMw": -12.621336120516178,
        "qToMvar": 10.122138706418022,
        "pLossMw": 0.002169581105459173,
        "qLossMvar": 0.0022587957452895324,
        "name": "DAVE1Q-RUGB1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.701026560962136
      },
      {
        "from": 1130,
        "to": 1127,
        "pFromMw": -22.639351259400147,
        "qFromMvar": 6.085860841780922,
        "pToMw": 22.671926165023095,
        "qToMvar": -6.023358175836032,
        "pLossMw": 0.032574905622947625,
        "qLossMvar": 0.06250266594488973,
        "name": "DAVE1Q-CRIR1T 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.767969858849826
      },
      {
        "from": 1201,
        "to": 1129,
        "pFromMw": 4.931869376104269,
        "qFromMvar": -2.3242578911371954,
        "pToMw": -4.928712105090075,
        "qToMvar": 2.313685572619429,
        "pLossMw": 0.003157271014194052,
        "qLossMvar": -0.010572318517766188,
        "name": "HINC1P-DAVE1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.9102021079892008
      },
      {
        "from": 1201,
        "to": 1203,
        "pFromMw": -27.43480208539697,
        "qFromMvar": 11.872081844931422,
        "pToMw": 27.45279634858508,
        "qToMvar": -11.835477582061941,
        "pLossMw": 0.017994263188107595,
        "qLossMvar": 0.036604262869481374,
        "name": "HINC1P-HINC1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.990883735247759
      },
      {
        "from": 1202,
        "to": 1204,
        "pFromMw": -18.73869060041588,
        "qFromMvar": 4.973946548451277,
        "pToMw": 18.74626566376002,
        "qToMvar": -4.9622276991637575,
        "pLossMw": 0.007575063344141597,
        "qLossMvar": 0.01171884928751954,
        "name": "HINC1Q-HINC1 132kV",
        "ratingMva": 590.0,
        "loadingPercent": 3.2867644357386006
      },
      {
        "from": 1202,
        "to": 1322,
        "pFromMw": 6.067349162298025,
        "qFromMvar": 1.740635219523399,
        "pToMw": -6.064012246431794,
        "qToMvar": -1.7470466812792456,
        "pLossMw": 0.0033369158662308607,
        "qLossMvar": -0.006411461755846615,
        "name": "HINC1Q-PAIL1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.0537720347145414
      },
      {
        "from": 1322,
        "to": 1130,
        "pFromMw": -9.187420574110714,
        "qFromMvar": -3.791764864371991,
        "pToMw": 9.189845557777613,
        "qToMvar": 3.7931024022231807,
        "pLossMw": 0.0024249836668985836,
        "qLossMvar": 0.0013375378511897296,
        "name": "PAIL1-DAVE1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.6597454820096817
      },
      {
        "from": 1438,
        "to": 1115,
        "pFromMw": -13.689176750524704,
        "qFromMvar": -15.247629089985839,
        "pToMw": 13.693772780933742,
        "qToMvar": 15.132978963121351,
        "pLossMw": 0.004596030409038221,
        "qLossMvar": -0.11465012686448794,
        "name": "WHIT1-COVS1 132kV",
        "ratingMva": 985.0,
        "loadingPercent": 2.080311187674167
      },
      {
        "from": 1149,
        "to": 1163,
        "pFromMw": -8.972201801647666,
        "qFromMvar": 2.1010212263744865,
        "pToMw": 8.973315818129034,
        "qToMvar": -2.100459614411272,
        "pLossMw": 0.0011140164813685516,
        "qLossMvar": 0.0005616119632145811,
        "name": "DRAK1-GRES1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.0854974867522884
      },
      {
        "from": 1149,
        "to": 1063,
        "pFromMw": 7.95035442016801,
        "qFromMvar": -1.9192139905341767,
        "pToMw": -7.949254088145771,
        "qToMvar": 1.9115373365203323,
        "pLossMw": 0.0011003320222382484,
        "qLossMvar": -0.007676654013844431,
        "name": "DRAK1-BURT1 132kV",
        "ratingMva": 796.0,
        "loadingPercent": 1.027477824008809
      },
      {
        "from": 1149,
        "to": 1058,
        "pFromMw": 10.076525848971974,
        "qFromMvar": -2.39099343777454,
        "pToMw": -10.076498635383443,
        "qToMvar": 2.387558759679561,
        "pLossMw": 2.7213588531083133e-05,
        "qLossMvar": -0.0034346780949792155,
        "name": "DRAK1-BTNS1 132kV",
        "ratingMva": 894.0,
        "loadingPercent": 1.1584242937250215
      },
      {
        "from": 1149,
        "to": 1400,
        "pFromMw": 1.3191829211321024,
        "qFromMvar": -0.32130983378720424,
        "pToMw": -1.3191766990753582,
        "qToMvar": 0.31045362211129435,
        "pLossMw": 6.2220567442761165e-06,
        "qLossMvar": -0.010856211675909888,
        "name": "DRAK1-TAMW1T 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.15992337541365148
      },
      {
        "from": 1149,
        "to": 1063,
        "pFromMw": 7.899715561559901,
        "qFromMvar": -1.9016452124957992,
        "pToMw": -7.8986251494810835,
        "qToMvar": 1.8945703226142177,
        "pLossMw": 0.0010904120788177707,
        "qLossMvar": -0.007074889881581559,
        "name": "DRAK1-BURT1 132kV#2",
        "ratingMva": 796.0,
        "loadingPercent": 1.0207760751852297
      },
      {
        "from": 1149,
        "to": 1059,
        "pFromMw": -9.1345933225151,
        "qFromMvar": 2.1857911812195456,
        "pToMw": 9.134623984761305,
        "qToMvar": -2.1904852078969483,
        "pLossMw": 3.066224620518199e-05,
        "qLossMvar": -0.004694026677402707,
        "name": "DRAK1-BTNS1 132kV#2",
        "ratingMva": 894.0,
        "loadingPercent": 1.0507374204712
      },
      {
        "from": 1400,
        "to": 1162,
        "pFromMw": 19.005190122235206,
        "qFromMvar": -4.443122977545233,
        "pToMw": -19.001466594029708,
        "qToMvar": 4.45589865317267,
        "pLossMw": 0.003723528205497928,
        "qLossMvar": 0.012775675627437089,
        "name": "TAMW1T-GRES1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.2988984987315986
      },
      {
        "from": 1400,
        "to": 1401,
        "pFromMw": -8.541035289394125,
        "qFromMvar": 2.0274722895420503,
        "pToMw": 8.54496451193704,
        "qToMvar": -2.061314566009518,
        "pLossMw": 0.003929222542915056,
        "qLossMvar": -0.033842276467467514,
        "name": "TAMW1T-TAMW1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.035344641856169
      },
      {
        "from": 1002,
        "to": 1030,
        "pFromMw": 42.46137242328585,
        "qFromMvar": -6.4697430497272865,
        "pToMw": -42.41999143278623,
        "qToMvar": 6.475404433853495,
        "pLossMw": 0.04138099049961852,
        "qLossMvar": 0.005661384126208091,
        "name": "48DF1-BLET1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.6931585960406728
      },
      {
        "from": 1003,
        "to": 1002,
        "pFromMw": 19.946069154736605,
        "qFromMvar": 0.00010973304265184287,
        "pToMw": -19.946069154736605,
        "qToMvar": 0.00010973254636805624,
        "pLossMw": 0.0,
        "qLossMvar": 0.0002194655890198991,
        "name": "48DF1A-48DF1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1049,
        "to": 1030,
        "pFromMw": -17.90142748274957,
        "qFromMvar": 3.392376990790808,
        "pToMw": 17.90393883999513,
        "qToMvar": -3.5476692354315906,
        "pLossMw": 0.0025113572455630617,
        "qLossMvar": -0.1552922446407825,
        "name": "BRAA1-BLET1 132kV",
        "ratingMva": 988.0,
        "loadingPercent": 1.8473725218418537
      },
      {
        "from": 1052,
        "to": 1021,
        "pFromMw": -7.145509955544062,
        "qFromMvar": 1.0670218085579688,
        "pToMw": 7.146905698917533,
        "qToMvar": -1.0718530682704142,
        "pLossMw": 0.0013957433734708147,
        "qLossMvar": -0.004831259712445357,
        "name": "BRKL1P-BANB1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.6213958751559573
      },
      {
        "from": 1052,
        "to": 1054,
        "pFromMw": 3.6411424001114816,
        "qFromMvar": -0.6384222612146966,
        "pToMw": -3.6411413448191485,
        "qToMvar": 0.6359773946503844,
        "pLossMw": 1.0552923330742203e-06,
        "qLossMvar": -0.002444866564312198,
        "name": "BRKL1P-BRKL1 132kV",
        "ratingMva": 965.0,
        "loadingPercent": 0.38307645975462695
      },
      {
        "from": 1053,
        "to": 1021,
        "pFromMw": -15.125623958515511,
        "qFromMvar": 2.27782801190438,
        "pToMw": 15.13181101749167,
        "qToMvar": -2.250489162892506,
        "pLossMw": 0.0061870589761579,
        "qLossMvar": 0.027338849011874,
        "name": "BRKL1Q-BANB1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 1.3154125938481984
      },
      {
        "from": 1053,
        "to": 1055,
        "pFromMw": 0.11394444552822311,
        "qFromMvar": 0.03319210916963035,
        "pToMw": -0.1139444444234721,
        "qToMvar": -0.03323379619228798,
        "pLossMw": 1.1047510128925353e-09,
        "qLossMvar": -4.16870226576313e-05,
        "name": "BRKL1Q-BRKL1 132kV",
        "ratingMva": 965.0,
        "loadingPercent": 0.012299702547189
      },
      {
        "from": 1151,
        "to": 1002,
        "pFromMw": -3.7228849014283685,
        "qFromMvar": -3.3438911620723184,
        "pToMw": 3.722928909744567,
        "qToMvar": 3.3104792038096647,
        "pLossMw": 4.400831619832957e-05,
        "qLossMvar": -0.03341195826265375,
        "name": "ECLA1-48DF1 132kV",
        "ratingMva": 652.0,
        "loadingPercent": 0.7675070997139078
      },
      {
        "from": 1151,
        "to": 1003,
        "pFromMw": -6.287186919189618,
        "qFromMvar": -1.8285575314167362,
        "pToMw": 6.287262729443202,
        "qToMvar": 1.7950604390912666,
        "pLossMw": 7.581025358405213e-05,
        "qLossMvar": -0.0334970923254696,
        "name": "ECLA1-48DF1A 132kV",
        "ratingMva": 641.0,
        "loadingPercent": 1.0214816627267818
      },
      {
        "from": 1151,
        "to": 1153,
        "pFromMw": -10.35429669226927,
        "qFromMvar": 0.18971524773725107,
        "pToMw": 10.354336331760658,
        "qToMvar": -0.18968914333602144,
        "pLossMw": 3.963949138885425e-05,
        "qLossMvar": 2.610440122963187e-05,
        "name": "ECLA1-ECLA1 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 1.9539761731134266
      },
      {
        "from": 1151,
        "to": 1052,
        "pFromMw": -26.364998743728936,
        "qFromMvar": 3.967777317614876,
        "pToMw": 26.39342031364732,
        "qToMvar": -3.845223901971033,
        "pLossMw": 0.028421569918382517,
        "qLossMvar": 0.12255341564384326,
        "name": "ECLA1-BRKL1P 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 2.293383702945118
      },
      {
        "from": 1152,
        "to": 1396,
        "pFromMw": 27.22342158567127,
        "qFromMvar": 1.6160677132465913,
        "pToMw": -27.20953740507467,
        "qToMvar": -1.5828116496692857,
        "pLossMw": 0.01388418059660168,
        "qLossMvar": 0.033256063577305595,
        "name": "ECLA1-STOS1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 2.8706680869107193
      },
      {
        "from": 1152,
        "to": 1053,
        "pFromMw": -38.509597726815606,
        "qFromMvar": 3.856319756577173,
        "pToMw": 38.569033944458496,
        "qToMvar": -3.532436112049865,
        "pLossMw": 0.0594362176428902,
        "qLossMvar": 0.3238836445273079,
        "name": "ECLA1-BRKL1Q 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.330220067632577
      },
      {
        "from": 1152,
        "to": 1030,
        "pFromMw": 11.172231696699106,
        "qFromMvar": -5.505621266128399,
        "pToMw": -11.168660916373444,
        "qToMvar": 5.210247810653181,
        "pLossMw": 0.0035707803256617154,
        "qLossMvar": -0.2953734554752181,
        "name": "ECLA1-BLET1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 1.0709496632929927
      },
      {
        "from": 1151,
        "to": 1394,
        "pFromMw": 46.61542281208538,
        "qFromMvar": 0.981722332212513,
        "pToMw": -46.57464625724456,
        "qToMvar": -0.7768943839276533,
        "pLossMw": 0.04077655484081788,
        "qLossMvar": 0.20482794828485973,
        "name": "ECLA1-STOS1 132kV#2",
        "ratingMva": 950.0,
        "loadingPercent": 4.907974654562598
      },
      {
        "from": 1394,
        "to": 1395,
        "pFromMw": 37.261411017182624,
        "qFromMvar": 17.943637546455495,
        "pToMw": -37.26141101718262,
        "qToMvar": -17.942692145187795,
        "pLossMw": 7.105427357601002e-15,
        "qLossMvar": 0.0009454012676997081,
        "name": "STOS1-STOS1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1395,
        "to": 1389,
        "pFromMw": 37.1474665727395,
        "qFromMvar": 17.90945834885337,
        "pToMw": -37.1472503508979,
        "qToMvar": -17.912167749876,
        "pLossMw": 0.00021622184160463576,
        "qLossMvar": -0.002709401022631397,
        "name": "STOS1-STDB1 132kV",
        "ratingMva": 988.0,
        "loadingPercent": 4.17412141874883
      },
      {
        "from": 1396,
        "to": 1397,
        "pFromMw": 0.22788889143927007,
        "qFromMvar": 0.06079705712727032,
        "pToMw": -0.22788889143927002,
        "qToMvar": -0.060797026362434795,
        "pLossMw": 5.551115123125783e-17,
        "qLossMvar": 3.076483552633125e-08,
        "name": "STOS1-STOS1 132kV#2",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1397,
        "to": 1390,
        "pFromMw": 0.11394444699531862,
        "qFromMvar": 0.027563229520409994,
        "pToMw": -0.11394444444776462,
        "qToMvar": -0.03323379628466824,
        "pLossMw": 2.5475540010866382e-09,
        "qLossMvar": -0.005670566764258249,
        "name": "STOS1-STDB1 132kV#2",
        "ratingMva": 988.0,
        "loadingPercent": 0.012013373444287564
      },
      {
        "from": 1394,
        "to": 1049,
        "pFromMw": 9.199290795618612,
        "qFromMvar": -17.19997695863615,
        "pToMw": -9.18613995785573,
        "qToMvar": 17.223461653647576,
        "pLossMw": 0.013150837762882617,
        "qLossMvar": 0.023484695011426027,
        "name": "STOS1-BRAA1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.2587748649397184
      },
      {
        "from": 1396,
        "to": 1049,
        "pFromMw": -14.960834332288353,
        "qFromMvar": -9.711633943592703,
        "pToMw": 14.971839363740003,
        "qToMvar": 9.73035808907457,
        "pLossMw": 0.011005031451649216,
        "qLossMvar": 0.018724145481867183,
        "name": "STOS1-BRAA1 132kV#2",
        "ratingMva": 599.0,
        "loadingPercent": 2.9809641034538013
      },
      {
        "from": 1105,
        "to": 1107,
        "pFromMw": -4.166047174804769,
        "qFromMvar": 0.9750887104534706,
        "pToMw": 4.1661566552401155,
        "qToMvar": -0.9765337942484393,
        "pLossMw": 0.00010948043534675378,
        "qLossMvar": -0.0014450837949687712,
        "name": "COVI1S-COVI1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.6165813560654431
      },
      {
        "from": 1105,
        "to": 1203,
        "pFromMw": 21.469522088624263,
        "qFromMvar": -4.954456931630268,
        "pToMw": -21.445051329435667,
        "qToMvar": 4.988049892498616,
        "pLossMw": 0.024470759188595537,
        "qLossMvar": 0.033592960868348065,
        "name": "COVI1S-HINC1 132kV",
        "ratingMva": 821.0,
        "loadingPercent": 2.6837722339321872
      },
      {
        "from": 1106,
        "to": 1107,
        "pFromMw": -70.21082235812096,
        "qFromMvar": 16.5143251405658,
        "pToMw": 70.24193075606837,
        "qToMvar": -16.38342429240072,
        "pLossMw": 0.031108397947406274,
        "qLossMvar": 0.13090084816507996,
        "name": "COVI1T-COVI1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 10.392980733754536
      },
      {
        "from": 1106,
        "to": 1204,
        "pFromMw": 19.833035214685736,
        "qFromMvar": -4.624736212575853,
        "pToMw": -19.81178740289017,
        "qToMvar": 4.651450525243996,
        "pLossMw": 0.021247811795564786,
        "qLossMvar": 0.02671431266814306,
        "name": "COVI1T-HINC1 132kV",
        "ratingMva": 821.0,
        "loadingPercent": 2.480524268434829
      },
      {
        "from": 1150,
        "to": 1070,
        "pFromMw": -43.699854739731244,
        "qFromMvar": 14.466125174706645,
        "pToMw": 43.71042465765548,
        "qToMvar": -14.47852412025956,
        "pLossMw": 0.01056991792423645,
        "qLossMvar": -0.012398945552915208,
        "name": "DSRD1-CARP1 132kV",
        "ratingMva": 873.0,
        "loadingPercent": 5.274449391997374
      },
      {
        "from": 1155,
        "to": 1227,
        "pFromMw": -8.12029337504498,
        "qFromMvar": 3.1178193697106082,
        "pToMw": 8.121540936414377,
        "qToMvar": -3.130086905051989,
        "pLossMw": 0.0012475613693965215,
        "qLossMvar": -0.012267535341380587,
        "name": "ENDE1-LEIC1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 0.8845368216263232
      },
      {
        "from": 1155,
        "to": 1105,
        "pFromMw": -15.097565492459243,
        "qFromMvar": 3.501695318121715,
        "pToMw": 15.105440428156685,
        "qToMvar": -3.4822429307120686,
        "pLossMw": 0.007874935697442353,
        "qLossMvar": 0.019452387409646388,
        "name": "ENDE1-COVI1S 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.2336633992736727
      },
      {
        "from": 1155,
        "to": 1071,
        "pFromMw": -33.41242122893402,
        "qFromMvar": 11.34451272068257,
        "pToMw": 33.41963624055309,
        "qToMvar": -11.372761589109896,
        "pLossMw": 0.007215011619067013,
        "qLossMvar": -0.0282488684273261,
        "name": "ENDE1-CARP1 132kV",
        "ratingMva": 873.0,
        "loadingPercent": 4.04372566617306
      },
      {
        "from": 1155,
        "to": 1227,
        "pFromMw": -9.156771526010182,
        "qFromMvar": 4.141337980073616,
        "pToMw": 9.158541932666314,
        "qToMvar": -4.148692726615698,
        "pLossMw": 0.0017704066561314846,
        "qLossMvar": -0.0073547465420817915,
        "name": "ENDE1-LEIC1 132kV#2",
        "ratingMva": 1198.0,
        "loadingPercent": 0.8392637085633528
      },
      {
        "from": 1155,
        "to": 1226,
        "pFromMw": 103.74653282961424,
        "qFromMvar": 39.65708713726195,
        "pToMw": -103.5438748520836,
        "qToMvar": -38.856290914641086,
        "pLossMw": 0.20265797753063453,
        "qLossMvar": 0.8007962226208605,
        "name": "ENDE1-LEIC1 132kV#3",
        "ratingMva": 950.0,
        "loadingPercent": 11.691333833550356
      },
      {
        "from": 1155,
        "to": 1106,
        "pFromMw": -83.89001182481546,
        "qFromMvar": 13.48432164479441,
        "pToMw": 83.89642362191991,
        "qToMvar": -13.448496009164524,
        "pLossMw": 0.006411797104448169,
        "qLossMvar": 0.03582563562988561,
        "name": "ENDE1-COVI1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 12.243152130558284
      },
      {
        "from": 1155,
        "to": 1150,
        "pFromMw": -42.37033267268369,
        "qFromMvar": 13.536095033672376,
        "pToMw": 42.37311603525634,
        "qToMvar": -13.543578425615008,
        "pLossMw": 0.0027833625726501054,
        "qLossMvar": -0.007483391942631812,
        "name": "ENDE1-DSRD1 132kV",
        "ratingMva": 894.0,
        "loadingPercent": 4.975943559015709
      },
      {
        "from": 1155,
        "to": 1226,
        "pFromMw": 122.11649536322875,
        "qFromMvar": 38.69230124697893,
        "pToMw": -121.82881146518105,
        "qToMvar": -37.78739855964001,
        "pLossMw": 0.2876838980477032,
        "qLossMvar": 0.9049026873389181,
        "name": "ENDE1-LEIC1 132kV#4",
        "ratingMva": 1198.0,
        "loadingPercent": 10.692796156322599
      },
      {
        "from": 1226,
        "to": 1228,
        "pFromMw": 97.12945668883376,
        "qFromMvar": 26.17195379442797,
        "pToMw": -97.12883736141607,
        "qToMvar": -26.170355549945857,
        "pLossMw": 0.0006193274176808927,
        "qLossMvar": 0.0015982444821140973,
        "name": "LEIC1-LEIC1 132kV",
        "ratingMva": 988.0,
        "loadingPercent": 10.181553635183912
      },
      {
        "from": 1227,
        "to": 1233,
        "pFromMw": 0.23952220027319746,
        "qFromMvar": -0.08185850394197053,
        "pToMw": -0.23952173913045569,
        "qToMvar": -0.06986050725756507,
        "pLossMw": 4.6114274177000425e-07,
        "qLossMvar": -0.1517190111995356,
        "name": "LEIC1-LEIE1 132kV",
        "ratingMva": 711.0,
        "loadingPercent": 0.03560110842738039
      },
      {
        "from": 1226,
        "to": 1446,
        "pFromMw": 9.499712362638059,
        "qFromMvar": 20.291633762458286,
        "pToMw": -9.48890422600264,
        "qToMvar": -20.255696192582313,
        "pLossMw": 0.010808136635418464,
        "qLossMvar": 0.03593756987597274,
        "name": "LEIC1-WIGS1P 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.6390157228789044
      },
      {
        "from": 1227,
        "to": 1237,
        "pFromMw": 0.2395221820492497,
        "qFromMvar": -0.0773109102144721,
        "pToMw": -0.23952173912610858,
        "qToMvar": -0.06986050725398343,
        "pLossMw": 4.4292314110849773e-07,
        "qLossMvar": -0.14717141746845552,
        "name": "LEIC1-LENO1 132kV",
        "ratingMva": 740.0,
        "loadingPercent": 0.03401216120426565
      },
      {
        "from": 1227,
        "to": 1447,
        "pFromMw": -18.238170734995343,
        "qFromMvar": 7.300354111289827,
        "pToMw": 18.246435254005522,
        "qToMvar": -7.271901689625985,
        "pLossMw": 0.008264519010179328,
        "qLossMvar": 0.02845242166384132,
        "name": "LEIC1-WIGS1Q 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.3138987550489585
      },
      {
        "from": 1226,
        "to": 1232,
        "pFromMw": 65.48488890942853,
        "qFromMvar": 18.16745251375869,
        "pToMw": -65.4478390357745,
        "qToMvar": -18.254777116593896,
        "pLossMw": 0.03704987365402701,
        "qLossMvar": -0.08732460283520638,
        "name": "LEIC1-LEIE1 132kV#2",
        "ratingMva": 711.0,
        "loadingPercent": 9.558125739701303
      },
      {
        "from": 1226,
        "to": 1236,
        "pFromMw": 53.0191066170132,
        "qFromMvar": 11.94278889641569,
        "pToMw": -52.99620040176969,
        "qToMvar": -12.050539942379094,
        "pLossMw": 0.02290621524350911,
        "qLossMvar": -0.10775104596340412,
        "name": "LEIC1-LENO1 132kV#2",
        "ratingMva": 740.0,
        "loadingPercent": 7.344458177613002
      },
      {
        "from": 1229,
        "to": 1227,
        "pFromMw": -0.23952173935552898,
        "qFromMvar": -0.0698605085288751,
        "pToMw": 0.2395217446925689,
        "qToMvar": 0.06773442849655398,
        "pLossMw": 5.337039921116116e-09,
        "qLossMvar": -0.0021260800323211204,
        "name": "LEIC1-LEIC1 132kV#2",
        "ratingMva": 1177.0,
        "loadingPercent": 0.021198114882701177
      },
      {
        "from": 1446,
        "to": 1448,
        "pFromMw": 33.27244226070376,
        "qFromMvar": 10.654202789044545,
        "pToMw": -33.27130341198029,
        "qToMvar": -10.649625421124426,
        "pLossMw": 0.001138848723471142,
        "qLossMvar": 0.004577367920118647,
        "name": "WIGS1P-WIGS1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.11503185949739
      },
      {
        "from": 1446,
        "to": 1222,
        "pFromMw": -24.02305977384811,
        "qFromMvar": 9.531632896301897,
        "pToMw": 24.041729350222944,
        "qToMvar": -9.460596648606598,
        "pLossMw": 0.01866957637483324,
        "qLossMvar": 0.07103624769529837,
        "name": "WIGS1P-KIBW1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 3.044159132874973
      },
      {
        "from": 1447,
        "to": 1449,
        "pFromMw": 0.2395218050707365,
        "qFromMvar": 0.06952203158614914,
        "pToMw": -0.2395217391226002,
        "qToMvar": -0.0698605072544931,
        "pLossMw": 6.594813631299878e-08,
        "qLossMvar": -0.00033847566834395437,
        "name": "WIGS1Q-WIGS1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.029387728102350325
      },
      {
        "from": 1447,
        "to": 1223,
        "pFromMw": -18.725478798234406,
        "qFromMvar": 7.132519150729716,
        "pToMw": 18.736775591376567,
        "qToMvar": -7.093252854651548,
        "pLossMw": 0.011296793142161476,
        "qLossMvar": 0.039266296078167784,
        "name": "WIGS1Q-KIBW1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.3601735902101706
      },
      {
        "from": 1093,
        "to": 1326,
        "pFromMw": 17.412169208108487,
        "qFromMvar": 4.121739020827768,
        "pToMw": -17.377181818181985,
        "qToMvar": -4.062107525845477,
        "pLossMw": 0.03498738992650274,
        "qLossMvar": 0.059631494982291144,
        "name": "CORB1-PFZ76/2 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 3.681761529598271
      },
      {
        "from": 1093,
        "to": 1325,
        "pFromMw": 17.412205589170792,
        "qFromMvar": 4.1196286554001755,
        "pToMw": -17.377181818181715,
        "qToMvar": -4.0621075258458905,
        "pLossMw": 0.03502377098907772,
        "qLossMvar": 0.05752112955428501,
        "name": "CORB1-PFZ76/1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 3.6816688132283524
      },
      {
        "from": 1000,
        "to": 1099,
        "pFromMw": -28.903374084657845,
        "qFromMvar": 4.60081602474372,
        "pToMw": 28.9067857066489,
        "qToMvar": -4.58266810493443,
        "pLossMw": 0.0034116219910558243,
        "qLossMvar": 0.01814791980928998,
        "name": "48CM13-CORN1 132kV",
        "ratingMva": 1698.0,
        "loadingPercent": 1.7236621169440765
      },
      {
        "from": 1001,
        "to": 1000,
        "pFromMw": -24.205087653625693,
        "qFromMvar": 0.00016159758602254763,
        "pToMw": 24.20508765362569,
        "qToMvar": 0.00016159777123758538,
        "pLossMw": -3.552713678800501e-15,
        "qLossMvar": 0.000323195357260133,
        "name": "48CM13-48CM13 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1093,
        "to": 1223,
        "pFromMw": 20.25209287057268,
        "qFromMvar": -6.972115017354205,
        "pToMw": -20.188145815353685,
        "qToMvar": 7.013369620132694,
        "pLossMw": 0.06394705521899624,
        "qLossMvar": 0.0412546027784888,
        "name": "CORB1-KIBW1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 3.8315972548891373
      },
      {
        "from": 1093,
        "to": 1099,
        "pFromMw": -29.756662786275523,
        "qFromMvar": 4.73384905714754,
        "pToMw": 29.76029373596446,
        "qToMvar": -4.71432118121882,
        "pLossMw": 0.0036309496889366244,
        "qLossMvar": 0.01952787592871985,
        "name": "CORB1-CORN1 132kV",
        "ratingMva": 1698.0,
        "loadingPercent": 1.7745216405716437
      },
      {
        "from": 1093,
        "to": 1000,
        "pFromMw": -118.17659974164228,
        "qFromMvar": 21.770570427479498,
        "pToMw": 118.177157321894,
        "qToMvar": -21.768279555388276,
        "pLossMw": 0.0005575802517228112,
        "qLossMvar": 0.0022908720912226954,
        "name": "CORB1-48CM13 132kV",
        "ratingMva": 1275.0,
        "loadingPercent": 9.424729145267493
      },
      {
        "from": 1093,
        "to": 1001,
        "pFromMw": -52.221451781770654,
        "qFromMvar": 10.189486887750833,
        "pToMw": 52.22157671233173,
        "qToMvar": -10.189640621491966,
        "pLossMw": 0.00012493056107842904,
        "qLossMvar": -0.00015373374113281102,
        "name": "CORB1-48CM13 132kV#2",
        "ratingMva": 1275.0,
        "loadingPercent": 4.173051606409315
      },
      {
        "from": 1093,
        "to": 1222,
        "pFromMw": 50.16174486692475,
        "qFromMvar": -0.20903306288278445,
        "pToMw": -49.8115704447358,
        "qToMvar": 0.8887460291535196,
        "pLossMw": 0.35017442218894956,
        "qLossMvar": 0.6797129662707352,
        "name": "CORB1-KIBW1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 8.973556422955783
      },
      {
        "from": 1093,
        "to": 1094,
        "pFromMw": -28.015400750881597,
        "qFromMvar": 0.00021647872413379024,
        "pToMw": 28.015400750881604,
        "qToMvar": 0.0002164789806884202,
        "pLossMw": 7.105427357601002e-15,
        "qLossMvar": 0.00043295770482221045,
        "name": "CORB1-CORB1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1094,
        "to": 1095,
        "pFromMw": 0.0,
        "qFromMvar": 0.0,
        "pToMw": 0.0,
        "qToMvar": 0.0,
        "pLossMw": 0.0,
        "qLossMvar": 0.0,
        "name": "CORB1-CORB1 132kV#2",
        "ratingMva": 1275.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1093,
        "to": 1095,
        "pFromMw": -28.015400750881597,
        "qFromMvar": 0.00021647872413379024,
        "pToMw": 28.015400750881604,
        "qToMvar": 0.0002164789806884202,
        "pLossMw": 7.105427357601002e-15,
        "qLossMvar": 0.00043295770482221045,
        "name": "CORB1-CORB1 132kV#3",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1099,
        "to": 1317,
        "pFromMw": -19.991249412069916,
        "qFromMvar": 12.023759659634981,
        "pToMw": 20.04468323680541,
        "qToMvar": -11.922284853294679,
        "pLossMw": 0.05343382473549596,
        "qLossMvar": 0.10147480634030259,
        "name": "CORN1-OAKH1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.8945812218860434
      },
      {
        "from": 1099,
        "to": 1316,
        "pFromMw": -11.130587245013178,
        "qFromMvar": 13.595371546379065,
        "pToMw": 11.160895563796625,
        "qToMvar": -13.54430373273489,
        "pLossMw": 0.03030831878344742,
        "qLossMvar": 0.05106781364417401,
        "name": "CORN1-OAKH1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.933313251189938
      },
      {
        "from": 1160,
        "to": 1273,
        "pFromMw": 50.0087134443855,
        "qFromMvar": 13.488059184203552,
        "pToMw": -49.954981684069914,
        "qToMvar": -13.167981096115259,
        "pLossMw": 0.053731760315585575,
        "qLossMvar": 0.32007808808829274,
        "name": "GREN1-NAMP1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 5.452183644392397
      },
      {
        "from": 1161,
        "to": 1433,
        "pFromMw": 1.211900857265733,
        "qFromMvar": 0.0042458128621610395,
        "pToMw": -1.211848484848083,
        "qToMvar": -0.010022727272714124,
        "pLossMw": 5.23724176499929e-05,
        "qLossMvar": -0.005776914410553085,
        "name": "GREN1-WELL1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.24936384664656736
      },
      {
        "from": 1160,
        "to": 1273,
        "pFromMw": 49.81751126196422,
        "qFromMvar": 13.437117625830231,
        "pToMw": -49.76398401900719,
        "qToMvar": -13.116724529830417,
        "pLossMw": 0.05352724295703126,
        "qLossMvar": 0.3203930959998136,
        "name": "GREN1-NAMP1 132kV#2",
        "ratingMva": 950.0,
        "loadingPercent": 5.431355114141867
      },
      {
        "from": 1161,
        "to": 1432,
        "pFromMw": 22.779612680576893,
        "qFromMvar": 5.898977466942702,
        "pToMw": -22.759867470716628,
        "qToMvar": -5.86104753626515,
        "pLossMw": 0.019745209860264623,
        "qLossMvar": 0.037929930677552015,
        "name": "GREN1-WELL1 132kV#2",
        "ratingMva": 486.0,
        "loadingPercent": 4.841772730379301
      },
      {
        "from": 1160,
        "to": 1216,
        "pFromMw": -56.58262250856296,
        "qFromMvar": 11.061779330428594,
        "pToMw": 56.69711995244536,
        "qToMvar": -10.2970322977708,
        "pLossMw": 0.11449744388239935,
        "qLossMvar": 0.7647470326577945,
        "name": "GREN1-KETT1P 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 4.957331107349535
      },
      {
        "from": 1161,
        "to": 1211,
        "pFromMw": -3.700876644055347,
        "qFromMvar": 1.1302264900954075,
        "pToMw": 3.7011940193988435,
        "qToMvar": -1.139318985382131,
        "pLossMw": 0.00031737534349662866,
        "qLossMvar": -0.009092495286723512,
        "name": "GREN1-IRTH1Q 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.33298204386817487
      },
      {
        "from": 1160,
        "to": 1217,
        "pFromMw": -39.42598688796723,
        "qFromMvar": 17.959653502993852,
        "pToMw": 39.49059624240442,
        "qToMvar": -17.53580604560318,
        "pLossMw": 0.06460935443719507,
        "qLossMvar": 0.4238474573906714,
        "name": "GREN1-KETT1Q 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.7251821723350558
      },
      {
        "from": 1161,
        "to": 1210,
        "pFromMw": 9.130784219020699,
        "qFromMvar": 2.3935584327453108,
        "pToMw": -9.128896616195641,
        "qToMvar": -2.3947518554549565,
        "pLossMw": 0.0018876028250573995,
        "qLossMvar": -0.0011934227096457306,
        "name": "GREN1-IRTH1P 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.8116335143448381
      },
      {
        "from": 1160,
        "to": 1287,
        "pFromMw": 38.329464028174954,
        "qFromMvar": 13.093026194066848,
        "pToMw": -38.262517840703566,
        "qToMvar": -12.94305911196182,
        "pLossMw": 0.06694618747138747,
        "qLossMvar": 0.14996708210502874,
        "name": "GREN1-NORE1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 8.334159252892674
      },
      {
        "from": 1210,
        "to": 1093,
        "pFromMw": -12.980566655018237,
        "qFromMvar": 1.0311826959122468,
        "pToMw": 12.991027776751885,
        "qToMvar": -1.0063212213273318,
        "pLossMw": 0.010461121733648326,
        "qLossMvar": 0.024861474584914944,
        "name": "IRTH1P-CORB1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.534740365821941
      },
      {
        "from": 1210,
        "to": 1212,
        "pFromMw": 20.897614786268793,
        "qFromMvar": 1.3535464323941577,
        "pToMw": -20.89754213436113,
        "qToMvar": -1.3532889658064364,
        "pLossMw": 7.265190766148066e-05,
        "qLossMvar": 0.00025746658772130004,
        "name": "IRTH1P-IRTH1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.4665964388953783
      },
      {
        "from": 1211,
        "to": 1093,
        "pFromMw": -6.124891232209142,
        "qFromMvar": 1.1193250720749333,
        "pToMw": 6.127298228646666,
        "qToMvar": -1.1290072108749594,
        "pLossMw": 0.002406996437524178,
        "qLossMvar": -0.009682138800026108,
        "name": "IRTH1Q-CORB1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.7338568523373469
      },
      {
        "from": 1211,
        "to": 1213,
        "pFromMw": 1.211848727796367,
        "qFromMvar": 0.009971185535014089,
        "pToMw": -1.211848484726238,
        "qToMvar": -0.01002272692299478,
        "pLossMw": 2.430701289135584e-07,
        "qLossMvar": -5.154138798069141e-05,
        "name": "IRTH1Q-IRTH1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.14274321920532987
      },
      {
        "from": 1216,
        "to": 1218,
        "pFromMw": 1.2118524027714872,
        "qFromMvar": -0.040282314171364644,
        "pToMw": -1.211848484858772,
        "qToMvar": -0.010022727263934912,
        "pLossMw": 3.917912715145633e-06,
        "qLossMvar": -0.050305041435299555,
        "name": "KETT1P-KETT1 132kV",
        "ratingMva": 741.0,
        "loadingPercent": 0.16363316000759395
      },
      {
        "from": 1216,
        "to": 1093,
        "pFromMw": -59.12082084006223,
        "qFromMvar": 10.32729188468315,
        "pToMw": 59.24442006615618,
        "qToMvar": -9.834046463721318,
        "pLossMw": 0.12359922609395113,
        "qLossMvar": 0.49324542096183244,
        "name": "KETT1P-CORB1 132kV",
        "ratingMva": 602.0,
        "loadingPercent": 9.975922961845656
      },
      {
        "from": 1217,
        "to": 1219,
        "pFromMw": 46.22421686686642,
        "qFromMvar": 15.83384147907303,
        "pToMw": -46.21777798857797,
        "qToMvar": -15.873535985515938,
        "pLossMw": 0.006438878288449246,
        "qLossMvar": -0.03969450644290795,
        "name": "KETT1Q-KETT1 132kV",
        "ratingMva": 741.0,
        "loadingPercent": 6.594831369237622
      },
      {
        "from": 1217,
        "to": 1093,
        "pFromMw": -86.9266615941073,
        "qFromMvar": 1.6919418392903138,
        "pToMw": 87.18733109352596,
        "qToMvar": -0.6165066874242193,
        "pLossMw": 0.260669499418654,
        "qLossMvar": 1.0754351518660945,
        "name": "KETT1Q-CORB1 132kV",
        "ratingMva": 602.0,
        "loadingPercent": 14.483307432491138
      },
      {
        "from": 1273,
        "to": 1288,
        "pFromMw": 1.21187858881601,
        "qFromMvar": 0.004591273641601194,
        "pToMw": -1.211848484847179,
        "qToMvar": -0.010022727275391215,
        "pLossMw": 3.0103968830852423e-05,
        "qLossMvar": -0.0054314536337900215,
        "name": "NAMP1-NORE1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.2493600681434366
      },
      {
        "from": 1273,
        "to": 1276,
        "pFromMw": 50.00818149963807,
        "qFromMvar": 15.334012680879495,
        "pToMw": -49.988740423617486,
        "qToMvar": -15.436325796451522,
        "pLossMw": 0.01944107602058409,
        "qLossMvar": -0.10231311557202716,
        "name": "NAMP1-NAMW1 132kV",
        "ratingMva": 740.0,
        "loadingPercent": 7.06997571917489
      },
      {
        "from": 1273,
        "to": 1277,
        "pFromMw": 1.2118584091686064,
        "qFromMvar": -0.1133746281894214,
        "pToMw": -1.2118484848390274,
        "qToMvar": -0.010022727268728951,
        "pLossMw": 9.924329579025226e-06,
        "qLossMvar": -0.12339735545815035,
        "name": "NAMP1-NAMW1 132kV#2",
        "ratingMva": 740.0,
        "loadingPercent": 0.16447975680281668
      },
      {
        "from": 1316,
        "to": 1268,
        "pFromMw": -34.28231776736369,
        "qFromMvar": 10.103226276839356,
        "pToMw": 34.40166889264976,
        "qToMvar": -9.853738115812561,
        "pLossMw": 0.11935112528606595,
        "qLossMvar": 0.24948816102679494,
        "name": "OAKH1P-MELT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.97413462484541
      },
      {
        "from": 1316,
        "to": 1318,
        "pFromMw": 21.90957371871778,
        "qFromMvar": 3.431054728622809,
        "pToMw": -21.902202209749802,
        "qToMvar": -3.417155644596993,
        "pLossMw": 0.007371508967978002,
        "qLossMvar": 0.013899084025815966,
        "name": "OAKH1P-OAKH1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.702270336050245
      },
      {
        "from": 1317,
        "to": 1267,
        "pFromMw": -22.468402166637176,
        "qFromMvar": 11.904656467797649,
        "pToMw": 22.52849015441381,
        "qToMvar": -11.786635173029964,
        "pLossMw": 0.060087987776633156,
        "qLossMvar": 0.11802129476768464,
        "name": "OAKH1Q-MELT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.244965998830382
      },
      {
        "from": 1317,
        "to": 1319,
        "pFromMw": 1.2118704449823503,
        "qFromMvar": 0.00760565821799445,
        "pToMw": -1.2118484848452677,
        "qToMvar": -0.010022727266868429,
        "pLossMw": 2.1960137082555065e-05,
        "qLossMvar": -0.0024170690488739786,
        "name": "OAKH1Q-OAKH1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.20231958450336102
      },
      {
        "from": 1081,
        "to": 1083,
        "pFromMw": -21.464074460630446,
        "qFromMvar": 11.770258973927493,
        "pToMw": 21.46418685471123,
        "qToMvar": -11.771045617861377,
        "pLossMw": 0.00011239408078367319,
        "qLossMvar": -0.0007866439338837239,
        "name": "CLFF1P-CLFF1 132kV",
        "ratingMva": 676.0,
        "loadingPercent": 3.6212970383706136
      },
      {
        "from": 1081,
        "to": 1305,
        "pFromMw": 0.3934022664088422,
        "qFromMvar": 0.06122476384516454,
        "pToMw": -0.39339999999956843,
        "qToMvar": -0.07077777777158673,
        "pLossMw": 2.266409273754544e-06,
        "qLossMvar": -0.009553013926422188,
        "name": "CLFF1P-NOTT1 132kV",
        "ratingMva": 1198.0,
        "loadingPercent": 0.033365293540581764
      },
      {
        "from": 1082,
        "to": 1084,
        "pFromMw": -21.46325823143264,
        "qFromMvar": 11.769811355130605,
        "pToMw": 21.463370617110037,
        "qToMvar": -11.770598014301704,
        "pLossMw": 0.00011238567739724203,
        "qLossMvar": -0.0007866591710996573,
        "name": "CLFF1Q-CLFF1 132kV",
        "ratingMva": 676.0,
        "loadingPercent": 3.621159329843197
      },
      {
        "from": 1082,
        "to": 1332,
        "pFromMw": 42.538124044455905,
        "qFromMvar": -2.230274061293724,
        "pToMw": -42.52033900472767,
        "qToMvar": 2.268540539311439,
        "pLossMw": 0.017785039728238417,
        "qLossMvar": 0.03826647801771488,
        "name": "CLFF1Q-RATS1 132kV",
        "ratingMva": 711.0,
        "loadingPercent": 5.991076028128341
      },
      {
        "from": 1209,
        "to": 1107,
        "pFromMw": 40.63871340017396,
        "qFromMvar": -9.403895988909628,
        "pToMw": -40.58823970090241,
        "qToMvar": 9.60943673724529,
        "pLossMw": 0.05047369927154932,
        "qLossMvar": 0.20554074833566105,
        "name": "INGR1-COVI1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 6.010456410635023
      },
      {
        "from": 1209,
        "to": 1283,
        "pFromMw": 3.0604233447289566,
        "qFromMvar": 0.8362874749159526,
        "pToMw": -3.060400000019952,
        "qToMvar": -0.848652777836528,
        "pLossMw": 2.3344709004557984e-05,
        "qLossMvar": -0.012365302920575472,
        "name": "INGR1-NEWQ1 132kV",
        "ratingMva": 676.0,
        "loadingPercent": 0.4698058032491909
      },
      {
        "from": 1253,
        "to": 1255,
        "pFromMw": 29.716105511867774,
        "qFromMvar": 10.348616253728201,
        "pToMw": -29.693605874836653,
        "qToMvar": -10.3058005267195,
        "pLossMw": 0.02249963703112101,
        "qLossMvar": 0.04281572700870129,
        "name": "LOUG1P-LOUG1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.253172385411708
      },
      {
        "from": 1253,
        "to": 1209,
        "pFromMw": 17.29142319098092,
        "qFromMvar": -4.039106162340985,
        "pToMw": -17.286603760871493,
        "qToMvar": 4.05480435325872,
        "pLossMw": 0.004819430109428424,
        "qLossMvar": 0.0156981909177345,
        "name": "LOUG1P-INGR1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.5586319230169745
      },
      {
        "from": 1254,
        "to": 1107,
        "pFromMw": 54.02367628504328,
        "qFromMvar": -12.346158257878216,
        "pToMw": -53.88738053968963,
        "qToMvar": 12.912827115131082,
        "pLossMw": 0.13629574535364952,
        "qLossMvar": 0.566668857252866,
        "name": "LOUG1Q-COVI1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 7.985082231135738
      },
      {
        "from": 1254,
        "to": 1256,
        "pFromMw": 0.3934037685388695,
        "qFromMvar": 0.06688143452560852,
        "pToMw": -0.3933999999988981,
        "qToMvar": -0.07077777777089893,
        "pLossMw": 3.7685399714160184e-06,
        "qLossMvar": -0.0038963432452904095,
        "name": "LOUG1Q-LOUG1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.06673058708103305
      },
      {
        "from": 1302,
        "to": 1306,
        "pFromMw": 90.26515984617738,
        "qFromMvar": 27.10377372145924,
        "pToMw": -90.264717973131,
        "qToMvar": -27.10360301527337,
        "pLossMw": 0.0004418730463839893,
        "qLossMvar": 0.00017070618586956243,
        "name": "NOTT1-NOTT1 132kV",
        "ratingMva": 1565.0,
        "loadingPercent": 6.022144259845379
      },
      {
        "from": 1303,
        "to": 1307,
        "pFromMw": 0.3934000052049532,
        "qFromMvar": 0.06925267834387118,
        "pToMw": -0.3933999997679737,
        "qToMvar": -0.070777776517808,
        "pLossMw": 5.436979533257613e-09,
        "qLossMvar": -0.0015250981739368258,
        "name": "NOTT1-NOTT1 132kV#2",
        "ratingMva": 1565.0,
        "loadingPercent": 0.02554097227899219
      },
      {
        "from": 1301,
        "to": 1291,
        "pFromMw": -63.43217944389977,
        "qFromMvar": -8.610581126698913,
        "pToMw": 63.48494965785838,
        "qToMvar": 8.453848069744167,
        "pLossMw": 0.0527702139586097,
        "qLossMvar": -0.15673305695474582,
        "name": "NOTT1-NOTE1 132kV",
        "ratingMva": 547.0,
        "loadingPercent": 11.708472811874335
      },
      {
        "from": 1303,
        "to": 1292,
        "pFromMw": -35.79950512717105,
        "qFromMvar": 2.3873402068049243,
        "pToMw": 35.816086383597174,
        "qToMvar": -2.6044338869362695,
        "pLossMw": 0.016581256426121627,
        "qLossMvar": -0.21709368013134522,
        "name": "NOTT1-NOTE1 132kV#2",
        "ratingMva": 547.0,
        "loadingPercent": 6.565019137525176
      },
      {
        "from": 1302,
        "to": 1295,
        "pFromMw": -17.241753698283905,
        "qFromMvar": -19.5850020811482,
        "pToMw": 17.247486866581806,
        "qToMvar": 19.533244121913157,
        "pLossMw": 0.005733168297901159,
        "qLossMvar": -0.05175795923504367,
        "name": "NOTT1-NOTN1 132kV",
        "ratingMva": 731.0,
        "loadingPercent": 3.5695088595256115
      },
      {
        "from": 1303,
        "to": 1296,
        "pFromMw": -32.91899090598333,
        "qFromMvar": -3.0409966777655386,
        "pToMw": 32.92815418423097,
        "qToMvar": 3.008360296045562,
        "pLossMw": 0.00916327824764096,
        "qLossMvar": -0.032636381719976626,
        "name": "NOTT1-NOTN1 132kV#2",
        "ratingMva": 731.0,
        "loadingPercent": 4.523295830820611
      },
      {
        "from": 1301,
        "to": 1302,
        "pFromMw": 81.6151585988199,
        "qFromMvar": 6.796561178408192,
        "pToMw": -81.6151585988199,
        "qToMvar": -6.7928538503068765,
        "pLossMw": 0.0,
        "qLossMvar": 0.0037073281013153547,
        "name": "NOTT1-NOTT1 132kV#3",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1304,
        "to": 1082,
        "pFromMw": -0.39340000000163194,
        "qFromMvar": -0.0707777777765726,
        "pToMw": 0.3934022271502595,
        "qToMvar": 0.06243012811641403,
        "pLossMw": 2.2271486275760033e-06,
        "qLossMvar": -0.008347649660158565,
        "name": "NOTT1-CLFF1Q 132kV",
        "ratingMva": 1198.0,
        "loadingPercent": 0.03336529354082498
      },
      {
        "from": 1331,
        "to": 1253,
        "pFromMw": 21.166670805599626,
        "qFromMvar": -18.189668311516442,
        "pToMw": -21.15138185202377,
        "qToMvar": 18.23847286614541,
        "pLossMw": 0.015288953575854691,
        "qLossMvar": 0.048804554628969044,
        "name": "RATS1-LOUG1P 132kV",
        "ratingMva": 726.0,
        "loadingPercent": 3.846954422422544
      },
      {
        "from": 1332,
        "to": 1081,
        "pFromMw": -42.52200057002696,
        "qFromMvar": 2.257665860151344,
        "pToMw": 42.53975647129498,
        "qToMvar": -2.219095564009658,
        "pLossMw": 0.017755901268017737,
        "qLossMvar": 0.03857029614168628,
        "name": "RATS1-CLFF1P 132kV",
        "ratingMva": 711.0,
        "loadingPercent": 5.991223199462228
      },
      {
        "from": 1331,
        "to": 1404,
        "pFromMw": -33.73580112406129,
        "qFromMvar": -0.11566491489291399,
        "pToMw": 33.74197313215615,
        "qToMvar": 0.10406175336588665,
        "pLossMw": 0.006172008094857517,
        "qLossMvar": -0.01160316152702734,
        "name": "RATS1-TOTO1Q 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 2.7211398062358065
      },
      {
        "from": 1331,
        "to": 1463,
        "pFromMw": 0.3934099940117263,
        "qFromMvar": 0.0037362305838649183,
        "pToMw": -0.3934000000003245,
        "qToMvar": -0.07077777777544585,
        "pLossMw": 9.994011401837088e-06,
        "qLossMvar": -0.06704154719158092,
        "name": "RATS1-WIOU1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.08124313345886117
      },
      {
        "from": 1331,
        "to": 1462,
        "pFromMw": 53.34635541552121,
        "qFromMvar": 17.831956232981405,
        "pToMw": -53.14430655674667,
        "qToMvar": -17.42760198956442,
        "pLossMw": 0.20204885877453904,
        "qLossMvar": 0.4043542434169858,
        "name": "RATS1-WIOU1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 11.432474786391458
      },
      {
        "from": 1332,
        "to": 1403,
        "pFromMw": 54.060729889930606,
        "qFromMvar": 6.392991324048008,
        "pToMw": -54.0444851435811,
        "qToMvar": -6.321448455020253,
        "pLossMw": 0.01624474634950701,
        "qLossMvar": 0.07154286902775553,
        "name": "RATS1-TOTO1P 132kV",
        "ratingMva": 1240.0,
        "loadingPercent": 4.39011463319523
      },
      {
        "from": 1331,
        "to": 1302,
        "pFromMw": -8.197108477289165,
        "qFromMvar": 0.7007833399127589,
        "pToMw": 8.198352450780574,
        "qToMvar": -0.7966955682811148,
        "pLossMw": 0.0012439734914089229,
        "qLossMvar": -0.09591222836835589,
        "name": "RATS1-NOTT1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.7082521014376819
      },
      {
        "from": 1332,
        "to": 1254,
        "pFromMw": 30.588209684824296,
        "qFromMvar": -10.989975501297284,
        "pToMw": -30.567326492613194,
        "qToMvar": 11.060400974211317,
        "pLossMw": 0.020883192211101687,
        "qLossMvar": 0.07042547291403345,
        "name": "RATS1-LOUG1Q 132kV",
        "ratingMva": 726.0,
        "loadingPercent": 4.4775246280649315
      },
      {
        "from": 1331,
        "to": 1303,
        "pFromMw": -33.36692661377987,
        "qFromMvar": -0.30192035483317087,
        "pToMw": 33.38741051554185,
        "qToMvar": 0.3327044007716919,
        "pLossMw": 0.02048390176198467,
        "qLossMvar": 0.03078404593852102,
        "name": "RATS1-NOTT1 132kV#2",
        "ratingMva": 1163.0,
        "loadingPercent": 2.870943092722549
      },
      {
        "from": 1403,
        "to": 1405,
        "pFromMw": 35.07018267608738,
        "qFromMvar": 8.115468675729842,
        "pToMw": -35.04411020389757,
        "qToMvar": -8.060919223947877,
        "pLossMw": 0.026072472189810014,
        "qLossMvar": 0.054549451781964464,
        "name": "TOTO1P-TOTO1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 6.439521306151209
      },
      {
        "from": 1403,
        "to": 1301,
        "pFromMw": 18.580902467492596,
        "qFromMvar": -1.864797998478963,
        "pToMw": -18.5763791549082,
        "qToMvar": 1.743242170675843,
        "pLossMw": 0.004523312584396422,
        "qLossMvar": -0.12155582780312013,
        "name": "TOTO1P-NOTT1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.1995576574404123
      },
      {
        "from": 1404,
        "to": 1406,
        "pFromMw": 0.3934032100589938,
        "qFromMvar": 0.06747149957302093,
        "pToMw": -0.39340000000027764,
        "qToMvar": -0.07077777778300455,
        "pLossMw": 3.210058716174302e-06,
        "qLossMvar": -0.0033062782099836235,
        "name": "TOTO1Q-TOTO1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 0.07150558436831651
      },
      {
        "from": 1404,
        "to": 1303,
        "pFromMw": -34.528776342210584,
        "qFromMvar": -0.24231103071895577,
        "pToMw": 34.54428551252408,
        "qToMvar": 0.1809216143060515,
        "pLossMw": 0.01550917031349286,
        "qLossMvar": -0.06138941641290427,
        "name": "TOTO1Q-NOTT1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.068876241114911
      },
      {
        "from": 1017,
        "to": 1268,
        "pFromMw": 38.81130784668277,
        "qFromMvar": -9.285928551340145,
        "pToMw": -38.74726737749717,
        "qToMvar": 9.421380205907818,
        "pLossMw": 0.06404046918560624,
        "qLossMvar": 0.13545165456767272,
        "name": "ASFY1P-MELT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 6.6622232557780645
      },
      {
        "from": 1017,
        "to": 1019,
        "pFromMw": -10.495598704817272,
        "qFromMvar": 4.731998260932961,
        "pToMw": 10.499171861969515,
        "qToMvar": -4.72852456387086,
        "pLossMw": 0.003573157152242601,
        "qLossMvar": 0.003473697062100989,
        "name": "ASFY1P-ASFY1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.9223440088155193
      },
      {
        "from": 1018,
        "to": 1267,
        "pFromMw": 40.1153266228893,
        "qFromMvar": -6.870737410028744,
        "pToMw": -40.048515785207385,
        "qToMvar": 7.008872627468864,
        "pLossMw": 0.06681083768191343,
        "qLossMvar": 0.13813521744011936,
        "name": "ASFY1Q-MELT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 6.794568470654578
      },
      {
        "from": 1018,
        "to": 1020,
        "pFromMw": -10.647164987103057,
        "qFromMvar": 4.801212972560563,
        "pToMw": 10.650810693117585,
        "qToMvar": -4.797539743759213,
        "pLossMw": 0.0036457060145274056,
        "qLossMvar": 0.003673228801350348,
        "name": "ASFY1Q-ASFY1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.9501577538313695
      },
      {
        "from": 1044,
        "to": 1040,
        "pFromMw": 3.759973600228089,
        "qFromMvar": -1.6953274872749897,
        "pToMw": -3.7597349224196184,
        "qToMvar": 1.693536725578398,
        "pLossMw": 0.00023867780847064424,
        "qLossMvar": -0.0017907616965917583,
        "name": "BOUW1Q-BOUR1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.6885650127572039
      },
      {
        "from": 1044,
        "to": 1046,
        "pFromMw": -12.39057828873463,
        "qFromMvar": 5.579739328173958,
        "pToMw": 12.390725993350047,
        "qToMvar": -5.579543655888887,
        "pLossMw": 0.00014770461541679936,
        "qLossMvar": 0.0001956722850708914,
        "name": "BOUW1Q-BOUW1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.268617287612344
      },
      {
        "from": 1074,
        "to": 1370,
        "pFromMw": 16.62619837089619,
        "qFromMvar": -4.483615891720742,
        "pToMw": -16.575305074818235,
        "qToMvar": 4.546249367490142,
        "pLossMw": 0.05089329607795534,
        "qLossMvar": 0.06263347576939982,
        "name": "CHEC1-STAB1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 3.0805262618080116
      },
      {
        "from": 1075,
        "to": 1370,
        "pFromMw": 11.988420603511088,
        "qFromMvar": -2.4217692534135518,
        "pToMw": -11.962742326981108,
        "qToMvar": 2.4279211239049494,
        "pLossMw": 0.025678276529980337,
        "qLossMvar": 0.0061518704913976485,
        "name": "CHEC1-STAB1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 2.187939965084387
      },
      {
        "from": 1091,
        "to": 1166,
        "pFromMw": -27.87970698393109,
        "qFromMvar": 1.9025475272748253,
        "pToMw": 27.9164966648074,
        "qToMvar": -1.760436730631066,
        "pLossMw": 0.036789680876310626,
        "qLossMvar": 0.14211079664375936,
        "name": "COGR1T-GRNO1 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 3.4618748599999907
      },
      {
        "from": 1091,
        "to": 1092,
        "pFromMw": 3.133750497597844,
        "qFromMvar": 0.4223211637147048,
        "pToMw": -3.1337500001914305,
        "qToMvar": -0.42233518170054,
        "pLossMw": 4.974064133911327e-07,
        "qLossMvar": -1.4017985835224067e-05,
        "name": "COGR1T-COGR1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.4556312638839246
      },
      {
        "from": 1172,
        "to": 1174,
        "pFromMw": 3.1337772000648343,
        "qFromMvar": 0.42194877876916215,
        "pToMw": -3.1337500000023133,
        "qToMvar": -0.4223351825809386,
        "pLossMw": 2.7200062520993384e-05,
        "qLossMvar": -0.000386403811776459,
        "name": "GRSO1P-GRSO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.5278933174097832
      },
      {
        "from": 1172,
        "to": 1040,
        "pFromMw": -19.841491781101787,
        "qFromMvar": 5.2822649512394655,
        "pToMw": 19.900593051572326,
        "qToMvar": -5.174206641363376,
        "pLossMw": 0.05910127047053848,
        "qLossMvar": 0.10805830987608989,
        "name": "GRSO1P-BOUR1 132kV",
        "ratingMva": 579.0,
        "loadingPercent": 3.5513380657690345
      },
      {
        "from": 1173,
        "to": 1175,
        "pFromMw": 3.1337815634713704,
        "qFromMvar": 0.42188609032611946,
        "pToMw": -3.133749999995477,
        "qToMvar": -0.42233518269534,
        "pLossMw": 3.156347589339248e-05,
        "qLossMvar": -0.0004490923692205273,
        "name": "GRSO1Q-GRSO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.5278933174112032
      },
      {
        "from": 1173,
        "to": 1044,
        "pFromMw": -20.97007573687506,
        "qFromMvar": 5.608420924508097,
        "pToMw": 21.029491844988428,
        "qToMvar": -5.4973496452773905,
        "pLossMw": 0.05941610811336773,
        "qLossMvar": 0.11107127923070692,
        "name": "GRSO1Q-BOUW1Q 132kV",
        "ratingMva": 579.0,
        "loadingPercent": 3.75408527847287
      },
      {
        "from": 1189,
        "to": 1017,
        "pFromMw": 10.237524984110275,
        "qFromMvar": -7.5619764680278285,
        "pToMw": -10.210200308334063,
        "qToMvar": 7.5947851112595695,
        "pLossMw": 0.027324675776212004,
        "qLossMvar": 0.03280864323174093,
        "name": "HAWT1P-ASFY1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.1247988587752906
      },
      {
        "from": 1189,
        "to": 1191,
        "pFromMw": -4.1940406429551365,
        "qFromMvar": 0.8943267758183912,
        "pToMw": 4.194389628886502,
        "qToMvar": -0.9556065767519739,
        "pLossMw": 0.00034898593136567513,
        "qLossMvar": -0.06127980093358276,
        "name": "HAWT1P-HAWT1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.9776978010129149
      },
      {
        "from": 1190,
        "to": 1018,
        "pFromMw": 11.241539082343591,
        "qFromMvar": -8.011608807443205,
        "pToMw": -11.209391358048352,
        "qToMvar": 8.05511944595402,
        "pLossMw": 0.032147724295239044,
        "qLossMvar": 0.04351063851081527,
        "name": "HAWT1Q-ASFY1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.304553835659447
      },
      {
        "from": 1190,
        "to": 1192,
        "pFromMw": 3.1339400795574464,
        "qFromMvar": 0.3583498796933761,
        "pToMw": -3.1337499999990346,
        "qToMvar": -0.42233518263909886,
        "pLossMw": 0.00019007955841177093,
        "qLossMvar": -0.06398530294572274,
        "name": "HAWT1Q-HAWT1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.7186547662020729
      },
      {
        "from": 1370,
        "to": 1172,
        "pFromMw": -13.53676348420989,
        "qFromMvar": 6.174958028710027,
        "pToMw": 13.573964581041736,
        "qToMvar": -6.12654891266587,
        "pLossMw": 0.03720109683184525,
        "qLossMvar": 0.04840911604415776,
        "name": "STAB1-GRSO1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.486230182621025
      },
      {
        "from": 1370,
        "to": 1173,
        "pFromMw": -14.659286747394537,
        "qFromMvar": 6.514707332054774,
        "pToMw": 14.7025441734096,
        "qToMvar": -6.452642197460847,
        "pLossMw": 0.043257426015061995,
        "qLossMvar": 0.062065134593927596,
        "name": "STAB1-GRSO1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.6804999928334334
      },
      {
        "from": 1370,
        "to": 1280,
        "pFromMw": 3.133750000005811,
        "qFromMvar": 0.42234071008513535,
        "pToMw": -3.133750000005811,
        "qToMvar": -0.42233518185793556,
        "pLossMw": 0.0,
        "qLossMvar": 5.528227199791402e-06,
        "name": "STAB1-NEAB1J 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1370,
        "to": 1091,
        "pFromMw": -21.60295510081713,
        "qFromMvar": 2.774355435750432,
        "pToMw": 21.612206486508896,
        "qToMvar": -2.7472038744380893,
        "pLossMw": 0.009251385691765535,
        "qLossMvar": 0.027151561312342753,
        "name": "STAB1-COGR1T 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 2.6963007693055827
      },
      {
        "from": 1371,
        "to": 1370,
        "pFromMw": -20.349435122177965,
        "qFromMvar": 2.0196962117076427,
        "pToMw": 20.349435122177965,
        "qToMvar": -2.019465004894594,
        "pLossMw": 0.0,
        "qLossMvar": 0.00023120681304877877,
        "name": "STAB1-STAB1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1370,
        "to": 1167,
        "pFromMw": -44.37352792247646,
        "qFromMvar": 6.7411998125763555,
        "pToMw": 44.509521126872635,
        "qToMvar": -6.18879228386574,
        "pLossMw": 0.13599320439617202,
        "qLossMvar": 0.5524075287106154,
        "name": "STAB1-GRNO1 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 5.5615989301398265
      },
      {
        "from": 1387,
        "to": 1189,
        "pFromMw": 9.177320863934394,
        "qFromMvar": -6.245107124886726,
        "pToMw": -9.17723434113968,
        "qToMvar": 6.245314509621437,
        "pLossMw": 8.652279471377256e-05,
        "qLossMvar": 0.00020738473471126895,
        "name": "STAY1-HAWT1P 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.9544885585723745
      },
      {
        "from": 1387,
        "to": 1370,
        "pFromMw": -73.53537317839354,
        "qFromMvar": 21.624467417461197,
        "pToMw": 73.53573048917626,
        "qToMvar": -21.624361346696613,
        "pLossMw": 0.0003573107827179456,
        "qLossMvar": 0.0001060707645841319,
        "name": "STAY1-STAB1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 12.77488493341229
      },
      {
        "from": 1387,
        "to": 1388,
        "pFromMw": -14.081916734464148,
        "qFromMvar": 2.8627506590775953,
        "pToMw": 14.081916734464151,
        "qToMvar": -2.8626364899654546,
        "pLossMw": 3.552713678800501e-15,
        "qLossMvar": 0.00011416911214068293,
        "name": "STAY1-STAY1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1388,
        "to": 1371,
        "pFromMw": -17.2156667344858,
        "qFromMvar": 2.4403013085682512,
        "pToMw": 17.21568512209339,
        "qToMvar": -2.4420313938978553,
        "pLossMw": 1.838760758943181e-05,
        "qLossMvar": -0.0017300853296040586,
        "name": "STAY1-STAB1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 2.8980037744006286
      },
      {
        "from": 1387,
        "to": 1370,
        "pFromMw": -22.557811736338063,
        "qFromMvar": 6.380731141045281,
        "pToMw": 22.55791504551603,
        "qToMvar": -6.3802406419586735,
        "pLossMw": 0.00010330917796608219,
        "qLossMvar": 0.0004904990866076986,
        "name": "STAY1-STAB1 132kV#3",
        "ratingMva": 600.0,
        "loadingPercent": 3.907146586798693
      },
      {
        "from": 1387,
        "to": 1190,
        "pFromMw": 17.509479148661818,
        "qFromMvar": -7.229622353270289,
        "pToMw": -17.50922916190779,
        "qToMvar": 7.230923745181332,
        "pLossMw": 0.00024998675402798654,
        "qLossMvar": 0.0013013919110438366,
        "name": "STAY1-HAWT1Q 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 1.6288550057832991
      },
      {
        "from": 1291,
        "to": 1295,
        "pFromMw": 14.785097143851436,
        "qFromMvar": -5.244786027837757,
        "pToMw": -14.781539888763701,
        "qToMvar": 5.097242811807547,
        "pLossMw": 0.0035572550877347453,
        "qLossMvar": -0.14754321603021037,
        "name": "NOTE1-NOTN1 132kV",
        "ratingMva": 985.0,
        "loadingPercent": 1.5926694333554325
      },
      {
        "from": 1296,
        "to": 1292,
        "pFromMw": 13.02960121062386,
        "qFromMvar": -4.632876563897102,
        "pToMw": -13.026798566950188,
        "qToMvar": 4.480883200935379,
        "pLossMw": 0.0028026436736716676,
        "qLossMvar": -0.15199336296172294,
        "name": "NOTN1-NOTE1 132kV",
        "ratingMva": 985.0,
        "loadingPercent": 1.4039330058501123
      },
      {
        "from": 1393,
        "to": 1292,
        "pFromMw": -23.62501642237289,
        "qFromMvar": 4.214655451410162,
        "pToMw": 23.627828335094662,
        "qToMvar": -4.369708454393794,
        "pLossMw": 0.0028119127217713924,
        "qLossMvar": -0.15505300298363167,
        "name": "STOB1-NOTE1 132kV",
        "ratingMva": 825.0,
        "loadingPercent": 2.912544979248979
      },
      {
        "from": 1393,
        "to": 1291,
        "pFromMw": 70.92488893908599,
        "qFromMvar": -12.895031681522589,
        "pToMw": -70.89995954275716,
        "qToMvar": 12.86438756255666,
        "pLossMw": 0.02492939632882951,
        "qLossMvar": -0.030644118965929223,
        "name": "STOB1-NOTE1 132kV#2",
        "ratingMva": 825.0,
        "loadingPercent": 8.737890605864841
      },
      {
        "from": 1034,
        "to": 1355,
        "pFromMw": 5.583896869736353,
        "qFromMvar": -2.1440964386095036,
        "pToMw": -5.579992230586333,
        "qToMvar": 2.1352647513979717,
        "pLossMw": 0.0039046391500203725,
        "qLossMvar": -0.008831687211531936,
        "name": "BMPV1-SLRP1T 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 1.0700165107816648
      },
      {
        "from": 1040,
        "to": 1360,
        "pFromMw": 4.3308192462780815,
        "qFromMvar": 2.8903863078770624,
        "pToMw": -4.328267736856364,
        "qToMvar": -2.900239047018983,
        "pLossMw": 0.002551509421717668,
        "qLossMvar": -0.00985273914192053,
        "name": "BOUR1-SPAL1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.8698020071642767
      },
      {
        "from": 1040,
        "to": 1043,
        "pFromMw": -54.56579066545015,
        "qFromMvar": 24.65422780060348,
        "pToMw": 54.610943409391965,
        "qToMvar": -24.55613427103187,
        "pLossMw": 0.0451527439418129,
        "qLossMvar": 0.0980935295716101,
        "name": "BOUR1-BOUW1P 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 12.170298024653647
      },
      {
        "from": 1040,
        "to": 1372,
        "pFromMw": 33.86884072331435,
        "qFromMvar": 8.432148391157554,
        "pToMw": -33.76878228707542,
        "qToMvar": -8.19256613434419,
        "pLossMw": 0.10005843623893185,
        "qLossMvar": 0.23958225681336387,
        "name": "BOUR1-STAM1P 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 7.094047717816736
      },
      {
        "from": 1043,
        "to": 1355,
        "pFromMw": -26.884572804897633,
        "qFromMvar": 10.465857558137879,
        "pToMw": 26.999997333358483,
        "qToMvar": -10.188867016172516,
        "pLossMw": 0.11542452846084927,
        "qLossMvar": 0.2769905419653629,
        "name": "BOUW1P-SLRP1T 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 5.1625218804014095
      },
      {
        "from": 1043,
        "to": 1045,
        "pFromMw": -12.180081364403327,
        "qFromMvar": 5.499080124300912,
        "pToMw": 12.18027840317713,
        "qToMvar": -5.498824962680497,
        "pLossMw": 0.00019703877380372603,
        "qLossMvar": 0.0002551616204149454,
        "name": "BOUW1P-BOUW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.7162583523522574
      },
      {
        "from": 1355,
        "to": 1356,
        "pFromMw": -9.355970621017958,
        "qFromMvar": 4.135544635357658,
        "pToMw": 9.356050294016852,
        "qToMvar": -4.140926153769622,
        "pLossMw": 7.967299889344304e-05,
        "qLossMvar": -0.0053815184119638815,
        "name": "SLRP1T-SLRP1 132kV",
        "ratingMva": 796.0,
        "loadingPercent": 1.285360357253147
      },
      {
        "from": 1357,
        "to": 1359,
        "pFromMw": 3.832887426353037,
        "qFromMvar": -1.0588800463157204,
        "pToMw": -3.831829531831435,
        "qToMvar": 1.0502070748734418,
        "pLossMw": 0.0010578945216019875,
        "qLossMvar": -0.008672971442278632,
        "name": "SOHO1-SPAL1P 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.6638501451487575
      },
      {
        "from": 1359,
        "to": 1361,
        "pFromMw": 4.148277157101355,
        "qFromMvar": 1.0859985021944238,
        "pToMw": -4.148117647060199,
        "qToMvar": -1.08707169304285,
        "pLossMw": 0.00015951004115599687,
        "qLossMvar": -0.0010731908484260533,
        "name": "SPAL1P-SPAL1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.7158920971006261
      },
      {
        "from": 1359,
        "to": 1040,
        "pFromMw": -4.464565272328435,
        "qFromMvar": -3.2232772701302084,
        "pToMw": 4.467423545170039,
        "qToMvar": 3.2129465149559944,
        "pLossMw": 0.002858272841604226,
        "qLossMvar": -0.010330755174214001,
        "name": "SPAL1P-BOUR1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.9192869449959449
      },
      {
        "from": 1360,
        "to": 1362,
        "pFromMw": 4.148278542197951,
        "qFromMvar": 1.084819019045129,
        "pToMw": -4.148117647065162,
        "qToMvar": -1.0870716930474664,
        "pLossMw": 0.00016089513278849665,
        "qLossMvar": -0.002252674002337418,
        "name": "SPAL1Q-SPAL1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.7158920971016229
      },
      {
        "from": 1374,
        "to": 1373,
        "pFromMw": 4.148812696739737,
        "qFromMvar": 1.0777496301379625,
        "pToMw": -4.148117647058385,
        "qToMvar": -1.0870716930500923,
        "pLossMw": 0.0006950496813526996,
        "qLossMvar": -0.00932206291212978,
        "name": "STAM1-STAM1P1Q 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.88234437482157
      },
      {
        "from": 1372,
        "to": 1374,
        "pFromMw": 29.620664640016724,
        "qFromMvar": 7.105494441294876,
        "pToMw": -29.585755767429685,
        "qToMvar": -7.021561328140172,
        "pLossMw": 0.034908872587038786,
        "qLossMvar": 0.08393311315470431,
        "name": "STAM1P-STAM1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 6.267693122445982
      },
      {
        "from": 1419,
        "to": 1036,
        "pFromMw": -16.235590887269797,
        "qFromMvar": 2.204576949462159,
        "pToMw": 16.26293596529622,
        "qToMvar": -2.1344346133920324,
        "pLossMw": 0.027345078026421277,
        "qLossMvar": 0.07014233607012654,
        "name": "WALP1-BOST1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.9319676360461366
      },
      {
        "from": 1419,
        "to": 1357,
        "pFromMw": 4.343185110129792,
        "qFromMvar": 0.013155323401513189,
        "pToMw": -4.3419640844198515,
        "qToMvar": -0.04736886530488816,
        "pLossMw": 0.0012210257099400934,
        "qLossMvar": -0.03421354190337497,
        "name": "WALP1-SOHO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.7250759655329335
      },
      {
        "from": 1419,
        "to": 1360,
        "pFromMw": 3.970283427009797,
        "qFromMvar": -0.7717530801892176,
        "pToMw": -3.968128452398573,
        "qToMvar": 0.7283483349277666,
        "pLossMw": 0.0021549746112241586,
        "qLossMvar": -0.043404745261450994,
        "name": "WALP1-SPAL1Q 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.6752246357031981
      },
      {
        "from": 1419,
        "to": 1035,
        "pFromMw": 3.7740047030708213,
        "qFromMvar": -2.533050885728044,
        "pToMw": -3.7719104078733827,
        "qToMvar": 2.496504536985826,
        "pLossMw": 0.0020942951974385338,
        "qLossMvar": -0.03654634874221818,
        "name": "WALP1-BOST1 132kV#2",
        "ratingMva": 849.0,
        "loadingPercent": 0.5353672179764376
      },
      {
        "from": 1034,
        "to": 1242,
        "pFromMw": 79.2747429010499,
        "qFromMvar": -30.05417922899661,
        "pToMw": -79.03684927245092,
        "qToMvar": 30.667520767236073,
        "pLossMw": 0.23789362859898233,
        "qLossMvar": 0.6133415382394638,
        "name": "BMPV1-LINC1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 15.166463627076391
      },
      {
        "from": 1242,
        "to": 1240,
        "pFromMw": -41.475571550302625,
        "qFromMvar": 0.0004744673387690329,
        "pToMw": 41.47557155030262,
        "qToMvar": 0.0004744678532835056,
        "pLossMw": -7.105427357601002e-15,
        "qLossMvar": 0.0009489351920525385,
        "name": "LINC1-LINC1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1240,
        "to": 1243,
        "pFromMw": -20.73034809581777,
        "qFromMvar": 4.260793578969032,
        "pToMw": 20.730550700356194,
        "qToMvar": -4.259992639909753,
        "pLossMw": 0.00020260453842269044,
        "qLossMvar": 0.0008009390592791377,
        "name": "LINC1-LINC1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 2.645465665625229
      },
      {
        "from": 1242,
        "to": 1241,
        "pFromMw": -19.797940093522865,
        "qFromMvar": 0.00010810902286908369,
        "pToMw": 19.797940093522865,
        "qToMvar": 0.00010810895712479868,
        "pLossMw": 0.0,
        "qLossMvar": 0.00021621797999388237,
        "name": "LINC1-LINC1 132kV#3",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1241,
        "to": 1244,
        "pFromMw": 0.9510874004851838,
        "qFromMvar": 0.2772176180062653,
        "pToMw": -0.9510869565468877,
        "qToMvar": -0.2774003622746228,
        "pLossMw": 4.439382961241023e-07,
        "qLossMvar": -0.00018274426835745983,
        "name": "LINC1-LINC1 132kV#4",
        "ratingMva": 800.0,
        "loadingPercent": 0.1238394474652383
      },
      {
        "from": 1286,
        "to": 1184,
        "pFromMw": 18.4633362840777,
        "qFromMvar": -6.779042748517572,
        "pToMw": -18.43010302951146,
        "qToMvar": 6.8507733849098305,
        "pLossMw": 0.03323325456623749,
        "qLossMvar": 0.07173063639225852,
        "name": "NOGR1-HAGC1 132kV",
        "ratingMva": 647.0,
        "loadingPercent": 3.0399548701139647
      },
      {
        "from": 1284,
        "to": 1242,
        "pFromMw": -43.909863750324725,
        "qFromMvar": 6.713336983322374,
        "pToMw": 43.92392726866536,
        "qToMvar": -6.630763602779412,
        "pLossMw": 0.014063518340634573,
        "qLossMvar": 0.0825733805429616,
        "name": "NOGR1P-LINC1 132kV",
        "ratingMva": 1388.0,
        "loadingPercent": 3.2004033496281314
      },
      {
        "from": 1284,
        "to": 1286,
        "pFromMw": 9.176434840730312,
        "qFromMvar": -5.00771228918836,
        "pToMw": -9.176403494548767,
        "qToMvar": 5.005799005609177,
        "pLossMw": 3.134618154554403e-05,
        "qLossMvar": -0.0019132835791833003,
        "name": "NOGR1P-NOGR1 132kV",
        "ratingMva": 918.0,
        "loadingPercent": 1.1387696547782626
      },
      {
        "from": 1285,
        "to": 1242,
        "pFromMw": -34.065272405165395,
        "qFromMvar": 4.901238794338755,
        "pToMw": 34.07541997910396,
        "qToMvar": -4.837215898096034,
        "pLossMw": 0.010147573938567689,
        "qLossMvar": 0.0640228962427214,
        "name": "NOGR1Q-LINC1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 3.6228467165020826
      },
      {
        "from": 1285,
        "to": 1286,
        "pFromMw": 10.238058724670282,
        "qFromMvar": -1.4982401838172141,
        "pToMw": -10.238019746053446,
        "qToMvar": 1.4958433799035327,
        "pLossMw": 3.897861683554993e-05,
        "qLossMvar": -0.0023968039136814667,
        "name": "NOGR1Q-NOGR1 132kV",
        "ratingMva": 918.0,
        "loadingPercent": 1.127135558891309
      },
      {
        "from": 1333,
        "to": 1335,
        "pFromMw": 0.9510925590368171,
        "qFromMvar": 0.2764683412034071,
        "pToMw": -0.9510869565213359,
        "qToMvar": -0.27740036229304743,
        "pLossMw": 5.602515481206716e-06,
        "qLossMvar": -0.0009320210896403558,
        "name": "RETF1P-RETF1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.20136495522409265
      },
      {
        "from": 1333,
        "to": 1466,
        "pFromMw": 19.984710043077627,
        "qFromMvar": -4.6294637618184105,
        "pToMw": -19.98058041884413,
        "qToMvar": 4.643963709271636,
        "pLossMw": 0.004129624233495832,
        "qLossMvar": 0.014499947453225914,
        "name": "RETF1P-WORK1P 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.416244007855785
      },
      {
        "from": 1334,
        "to": 1336,
        "pFromMw": 0.9510921333263349,
        "qFromMvar": 0.2765429397808406,
        "pToMw": -0.9510869565179767,
        "qToMvar": -0.2774003623388511,
        "pLossMw": 5.176808358209328e-06,
        "qLossMvar": -0.0008574225580105233,
        "name": "RETF1Q-RETF1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.2013649552260439
      },
      {
        "from": 1334,
        "to": 1467,
        "pFromMw": -8.400852594401728,
        "qFromMvar": -14.607526425658996,
        "pToMw": 8.403642661908584,
        "qToMvar": 14.616306660171386,
        "pLossMw": 0.0027900675068561753,
        "qLossMvar": 0.00878023451238974,
        "name": "RETF1Q-WORK1Q 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.9858588443658107
      },
      {
        "from": 1402,
        "to": 1334,
        "pFromMw": -6.496531717324021,
        "qFromMvar": -14.047283470975048,
        "pToMw": 6.4986735045442305,
        "qToMvar": 14.05358312357134,
        "pLossMw": 0.0021417872202098565,
        "qLossMvar": 0.006299652596291949,
        "name": "TIRE1-RETF1Q 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.8237230923298806
      },
      {
        "from": 1431,
        "to": 1402,
        "pFromMw": 32.78553799986912,
        "qFromMvar": -2.577038661298427,
        "pToMw": -32.75855523919729,
        "qToMvar": 2.5978831086539644,
        "pLossMw": 0.026982760671828032,
        "qLossMvar": 0.020844447355537365,
        "name": "WBUR1-TIRE1 132kV",
        "ratingMva": 728.0,
        "loadingPercent": 4.517398819971525
      },
      {
        "from": 1430,
        "to": 1285,
        "pFromMw": -22.854688398529074,
        "qFromMvar": 3.8161590937116574,
        "pToMw": 22.87612672393622,
        "qToMvar": -3.680398972750565,
        "pLossMw": 0.021438325407146408,
        "qLossMvar": 0.13576012096109258,
        "name": "WBUR1-NOGR1Q 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 2.439063105225628
      },
      {
        "from": 1431,
        "to": 1284,
        "pFromMw": -33.73662495639163,
        "qFromMvar": 2.29963829897663,
        "pToMw": 33.78234195326606,
        "qToMvar": -1.9830250563657916,
        "pLossMw": 0.045716996874432425,
        "qLossMvar": 0.31661324261083834,
        "name": "WBUR1-NOGR1P 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 3.5621572352522723
      },
      {
        "from": 1430,
        "to": 1333,
        "pFromMw": 21.903601442006952,
        "qFromMvar": -4.093559456031706,
        "pToMw": -21.886889558635264,
        "qToMvar": 4.0755950582909835,
        "pLossMw": 0.01671188337168772,
        "qLossMvar": -0.017964397740722227,
        "name": "WBUR1-RETF1P 132kV",
        "ratingMva": 728.0,
        "loadingPercent": 3.060829752578799
      },
      {
        "from": 1466,
        "to": 1074,
        "pFromMw": -0.961233607513581,
        "qFromMvar": -12.52226646206356,
        "pToMw": 0.961256226914017,
        "qToMvar": 12.52036440607544,
        "pLossMw": 2.2619400436019177e-05,
        "qLossMvar": -0.0019020559881202104,
        "name": "WORK1P-CHEC1 132kV",
        "ratingMva": 606.0,
        "loadingPercent": 2.07245963004477
      },
      {
        "from": 1466,
        "to": 1468,
        "pFromMw": 19.990727070112342,
        "qFromMvar": 7.6009023907864375,
        "pToMw": -19.973295596194774,
        "qToMvar": -7.575109077418084,
        "pLossMw": 0.017431473917568496,
        "qLossMvar": 0.025793313368353665,
        "name": "WORK1P-WORK1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.346947023444259
      },
      {
        "from": 1467,
        "to": 1075,
        "pFromMw": -10.305853849329573,
        "qFromMvar": -15.158461101880214,
        "pToMw": 10.30591130070102,
        "qToMvar": 15.15624947540773,
        "pLossMw": 5.745137144685941e-05,
        "qLossMvar": -0.00221162647248363,
        "name": "WORK1Q-CHEC1 132kV",
        "ratingMva": 606.0,
        "loadingPercent": 3.024755475525821
      },
      {
        "from": 1467,
        "to": 1469,
        "pFromMw": 0.9511242309550376,
        "qFromMvar": 0.2647540797485168,
        "pToMw": -0.9510869565214868,
        "qToMvar": -0.2774003623145816,
        "pLossMw": 3.7274433550837927e-05,
        "qLossMvar": -0.012646282566064815,
        "name": "WORK1Q-WORK1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.20136495522534759
      },
      {
        "from": 1012,
        "to": 1387,
        "pFromMw": -8.387992934247759,
        "qFromMvar": 6.834123473121934,
        "pToMw": 8.407687708309572,
        "qToMvar": -6.818153081744235,
        "pLossMw": 0.01969477406181319,
        "qLossMvar": 0.015970391377698512,
        "name": "ANNE1-STAY1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.8071462368682698
      },
      {
        "from": 1012,
        "to": 1387,
        "pFromMw": -8.386883074785139,
        "qFromMvar": 6.833205943886456,
        "pToMw": 8.4065752017836,
        "qToMvar": -6.817244967405878,
        "pLossMw": 0.01969212699846068,
        "qLossMvar": 0.015960976480577926,
        "name": "ANNE1-STAY1 132kV#2",
        "ratingMva": 599.0,
        "loadingPercent": 1.8069064908918557
      },
      {
        "from": 1062,
        "to": 1365,
        "pFromMw": 15.345648566576717,
        "qFromMvar": 5.889792143901522,
        "pToMw": -15.331168523802038,
        "qToMvar": -5.855735471984605,
        "pLossMw": 0.014480042774678736,
        "qLossMvar": 0.034056671916916414,
        "name": "BURT1T-SPON1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.744091800783581
      },
      {
        "from": 1062,
        "to": 1063,
        "pFromMw": -14.05789450043436,
        "qFromMvar": 5.931752336919635,
        "pToMw": 14.065020652019596,
        "qToMvar": -5.92071904456258,
        "pLossMw": 0.007126151585236329,
        "qLossMvar": 0.011033292357054414,
        "name": "BURT1T-BURT1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.5476455942773106
      },
      {
        "from": 1141,
        "to": 1339,
        "pFromMw": 0.30820000000000003,
        "qFromMvar": 0.05092737139784731,
        "pToMw": -0.30820000000000003,
        "qToMvar": -0.050927317568844596,
        "pLossMw": 0.0,
        "qLossMvar": 5.382900271355684e-08,
        "name": "DERS1-RRGE1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1142,
        "to": 1365,
        "pFromMw": -6.135184465560514,
        "qFromMvar": 22.19782057728694,
        "pToMw": 6.147206895374132,
        "qToMvar": -22.1574767531617,
        "pLossMw": 0.012022429813617563,
        "qLossMvar": 0.04034382412524096,
        "name": "DERS1-SPON1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 4.119867866227656
      },
      {
        "from": 1143,
        "to": 1365,
        "pFromMw": 26.73806243149681,
        "qFromMvar": 11.421121293415748,
        "pToMw": -26.710495360120458,
        "qToMvar": -11.35615348536951,
        "pLossMw": 0.02756707137635317,
        "qLossMvar": 0.06496780804623725,
        "name": "DERS1-SPON1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 5.201284135494807
      },
      {
        "from": 1195,
        "to": 1197,
        "pFromMw": 47.11205733904216,
        "qFromMvar": 8.068904551917418,
        "pToMw": -47.09808632924835,
        "qToMvar": -8.038895960977632,
        "pLossMw": 0.013971009793806388,
        "qLossMvar": 0.030008590939786473,
        "name": "HEAN1P-HEAN1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 7.97964034123407
      },
      {
        "from": 1195,
        "to": 1012,
        "pFromMw": -62.89922558849843,
        "qFromMvar": 1.9028569878570114,
        "pToMw": 63.15809086968523,
        "qToMvar": -1.3391193211441412,
        "pLossMw": 0.2588652811868002,
        "qLossMvar": 0.5637376667128702,
        "name": "HEAN1P-ANNE1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 10.546291438761678
      },
      {
        "from": 1196,
        "to": 1198,
        "pFromMw": 0.30820060688227136,
        "qFromMvar": 0.04764340741115077,
        "pToMw": -0.3082000000016016,
        "qToMvar": -0.050927317552779995,
        "pLossMw": 6.068806697734352e-07,
        "qLossMvar": -0.0032839101416292232,
        "name": "HEAN1Q-HEAN1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.05215013478661728
      },
      {
        "from": 1196,
        "to": 1012,
        "pFromMw": -29.5171284139246,
        "qFromMvar": 6.230044977247518,
        "pToMw": 29.576288005153607,
        "qToMvar": -6.10948078693999,
        "pLossMw": 0.05915959122900816,
        "qLossMvar": 0.12056419030752785,
        "name": "HEAN1Q-ANNE1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.041853882168691
      },
      {
        "from": 1251,
        "to": 1195,
        "pFromMw": -15.478936114717696,
        "qFromMvar": 10.020592712821843,
        "pToMw": 15.478968249720204,
        "qToMvar": -10.022688856156359,
        "pLossMw": 3.213500250787149e-05,
        "qLossMvar": -0.0020961433345156877,
        "name": "LOSC1-HEAN1P 132kV",
        "ratingMva": 1177.0,
        "loadingPercent": 1.5667391031316817
      },
      {
        "from": 1252,
        "to": 1196,
        "pFromMw": -28.900645554951033,
        "qFromMvar": 6.326668404157256,
        "pToMw": 28.90072780704572,
        "qToMvar": -6.328615701836944,
        "pLossMw": 8.225209468548655e-05,
        "qLossMvar": -0.0019472976796883756,
        "name": "LOSC1-HEAN1Q 132kV",
        "ratingMva": 1177.0,
        "loadingPercent": 2.513638710172253
      },
      {
        "from": 1365,
        "to": 1366,
        "pFromMw": 43.936752890571704,
        "qFromMvar": 13.820324666650768,
        "pToMw": -43.93499093223937,
        "qToMvar": -13.83035048288471,
        "pLossMw": 0.0017619583323309485,
        "qLossMvar": -0.010025816233941498,
        "name": "SPON1-SPON1 132kV",
        "ratingMva": 644.0,
        "loadingPercent": 7.15223867889274
      },
      {
        "from": 1365,
        "to": 1367,
        "pFromMw": 0.3082000805000018,
        "qFromMvar": 0.03817577567728093,
        "pToMw": -0.30820000000071296,
        "qToMvar": -0.05092731739382594,
        "pLossMw": 8.04992888459033e-08,
        "qLossMvar": -0.012751541716545009,
        "name": "SPON1-SPON1 132kV#2",
        "ratingMva": 644.0,
        "loadingPercent": 0.0485061036250072
      },
      {
        "from": 1365,
        "to": 1377,
        "pFromMw": 19.25591439571568,
        "qFromMvar": 18.834699620395256,
        "pToMw": -19.244014574301932,
        "qToMvar": -18.78907301391275,
        "pLossMw": 0.011899821413749123,
        "qLossMvar": 0.04562660648250727,
        "name": "SPON1-STAN1P 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 3.8812360565969235
      },
      {
        "from": 1365,
        "to": 1378,
        "pFromMw": -27.91461037821554,
        "qFromMvar": 6.6252383299600375,
        "pToMw": 27.928082096291305,
        "qToMvar": -6.572892784388166,
        "pLossMw": 0.013471718075766859,
        "qLossMvar": 0.0523455455718711,
        "name": "SPON1-STAN1Q 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 4.134167956244072
      },
      {
        "from": 1377,
        "to": 1251,
        "pFromMw": -15.152105004827716,
        "qFromMvar": 10.103709716366131,
        "pToMw": 15.170736114383237,
        "qToMvar": -10.071520031672373,
        "pLossMw": 0.018631109555521164,
        "qLossMvar": 0.03218968469375838,
        "name": "STAN1P-LOSC1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.0403745062574057
      },
      {
        "from": 1377,
        "to": 1379,
        "pFromMw": 34.087919579130634,
        "qFromMvar": 8.634435979994763,
        "pToMw": -34.07323417931216,
        "qToMvar": -8.575453744808952,
        "pLossMw": 0.014685399818475275,
        "qLossMvar": 0.058982235185810694,
        "name": "STAN1P-STAN1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.141868915533009
      },
      {
        "from": 1378,
        "to": 1252,
        "pFromMw": -28.544483259930487,
        "qFromMvar": 6.474826113159189,
        "pToMw": 28.592445554912484,
        "qToMvar": -6.377595721069136,
        "pLossMw": 0.04796229498199622,
        "qLossMvar": 0.09723039209005258,
        "name": "STAN1Q-LOSC1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.890664320450306
      },
      {
        "from": 1378,
        "to": 1380,
        "pFromMw": 0.30820116363988787,
        "qFromMvar": 0.047139353671742615,
        "pToMw": -0.30820000000057385,
        "qToMvar": -0.05092731754959427,
        "pLossMw": 1.1636393140168622e-06,
        "qLossMvar": -0.0037879638778516578,
        "name": "STAN1Q-STAN1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 0.036793793565406845
      },
      {
        "from": 1409,
        "to": 1415,
        "pFromMw": 22.501566726119396,
        "qFromMvar": 6.71632827099562,
        "pToMw": -22.469250453450293,
        "qToMvar": -6.596719940648289,
        "pLossMw": 0.032316272669103085,
        "qLossMvar": 0.11960833034733032,
        "name": "TOYO1P-UTTO1 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 2.9062546493501253
      },
      {
        "from": 1409,
        "to": 1411,
        "pFromMw": -8.262079840828541,
        "qFromMvar": -2.0705873429192088,
        "pToMw": 8.262605274884526,
        "qToMvar": 2.070572255259904,
        "pLossMw": 0.0005254340559854853,
        "qLossMvar": -1.5087659304580114e-05,
        "name": "TOYO1P-TOYO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.422052322706543
      },
      {
        "from": 1410,
        "to": 1416,
        "pFromMw": 0.30820566640171754,
        "qFromMvar": 0.0324543617020147,
        "pToMw": -0.30819999999986664,
        "qToMvar": -0.0509273175528831,
        "pLossMw": 5.6664018509011704e-06,
        "qLossMvar": -0.018472955850868403,
        "name": "TOYO1Q-UTTO1 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 0.03866080536759189
      },
      {
        "from": 1410,
        "to": 1411,
        "pFromMw": 8.57140095586443,
        "qFromMvar": 2.1215749791012017,
        "pToMw": -8.57080527488247,
        "qToMvar": -2.121499572813362,
        "pLossMw": 0.00059568098195939,
        "qLossMvar": 7.54062878396411e-05,
        "name": "TOYO1Q-TOYO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.4741338880608794
      },
      {
        "from": 1454,
        "to": 1457,
        "pFromMw": 9.805060355619895,
        "qFromMvar": 2.275489440645559,
        "pToMw": -9.804966446557046,
        "qToMvar": -2.275432160749681,
        "pLossMw": 9.390906284956202e-05,
        "qLossMvar": 5.7279895878004083e-05,
        "name": "WILL1-WINS1Q 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.0458613056320343
      },
      {
        "from": 1455,
        "to": 1143,
        "pFromMw": 2.132966727897611,
        "qFromMvar": -0.8934341678099941,
        "pToMw": -2.1328813092077845,
        "qToMvar": 0.884127183027973,
        "pLossMw": 8.541868982669953e-05,
        "qLossMvar": -0.009306984782021077,
        "name": "WILL1-DERS1 132kV",
        "ratingMva": 813.0,
        "loadingPercent": 0.28444341408612084
      },
      {
        "from": 1454,
        "to": 1144,
        "pFromMw": 0.30820243885685505,
        "qFromMvar": 0.0430083617621157,
        "pToMw": -0.3081999999995331,
        "qToMvar": -0.05092731755686913,
        "pLossMw": 2.4388573219291665e-06,
        "qLossMvar": -0.007918955794753428,
        "name": "WILL1-DERS1 132kV#2",
        "ratingMva": 821.0,
        "loadingPercent": 0.03804863670773
      },
      {
        "from": 1455,
        "to": 1135,
        "pFromMw": 9.810917614948309,
        "qFromMvar": -3.3030726921541547,
        "pToMw": -9.80929306954553,
        "qToMvar": 2.9352626215207334,
        "pLossMw": 0.0016245454027785655,
        "qLossMvar": -0.3678100706334213,
        "name": "WILL1-DERB1 132kV",
        "ratingMva": 917.0,
        "loadingPercent": 1.1289011614316633
      },
      {
        "from": 1455,
        "to": 1142,
        "pFromMw": 34.29508999343622,
        "qFromMvar": -6.684385059724746,
        "pToMw": -34.275632921265974,
        "qToMvar": 6.784382982221331,
        "pLossMw": 0.019457072170247613,
        "qLossMvar": 0.09999792249658501,
        "name": "WILL1-DERS1 132kV#3",
        "ratingMva": 953.0,
        "loadingPercent": 3.6663818595624496
      },
      {
        "from": 1454,
        "to": 1141,
        "pFromMw": -57.3374447698645,
        "qFromMvar": -15.016568459663851,
        "pToMw": 57.42551525361388,
        "qToMvar": 15.384788348061306,
        "pLossMw": 0.08807048374938375,
        "qLossMvar": 0.368219888397455,
        "name": "WILL1-DERS1 132kV#4",
        "ratingMva": 849.0,
        "loadingPercent": 7.002433986271946
      },
      {
        "from": 1455,
        "to": 1136,
        "pFromMw": -23.50673163231805,
        "qFromMvar": 4.912968626006966,
        "pToMw": 23.515611611080587,
        "qToMvar": -5.252043394938717,
        "pLossMw": 0.008879978762536211,
        "qLossMvar": -0.33907476893175126,
        "name": "WILL1-DERB1 132kV#2",
        "ratingMva": 917.0,
        "loadingPercent": 2.6275875329569662
      },
      {
        "from": 1454,
        "to": 1456,
        "pFromMw": 46.9159819753471,
        "qFromMvar": 12.647143339809567,
        "pToMw": -46.913859076628,
        "qToMvar": -12.64257352004925,
        "pLossMw": 0.002122898719100874,
        "qLossMvar": 0.0045698197603165625,
        "name": "WILL1-WINS1P 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 9.876165800006266
      },
      {
        "from": 1455,
        "to": 1062,
        "pFromMw": -23.04044270396613,
        "qFromMvar": 5.91699597615087,
        "pToMw": 23.04286256129536,
        "qToMvar": -5.9292216885845095,
        "pLossMw": 0.0024198573292331105,
        "qLossMvar": -0.012225712433639124,
        "name": "WILL1-BURT1T 132kV",
        "ratingMva": 568.0,
        "loadingPercent": 4.188991086970546
      },
      {
        "from": 1456,
        "to": 1409,
        "pFromMw": 14.54968048123935,
        "qFromMvar": 4.702492709010381,
        "pToMw": -14.547686885296363,
        "qToMvar": -4.696668245644116,
        "pLossMw": 0.001993595942986204,
        "qLossMvar": 0.005824463366265853,
        "name": "WINS1P-TOYO1P 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 1.8924179527533618
      },
      {
        "from": 1456,
        "to": 1458,
        "pFromMw": 32.05597859543338,
        "qFromMvar": 7.889153493525224,
        "pToMw": -31.84273753797845,
        "qToMvar": -7.447614143302898,
        "pLossMw": 0.21324105745492972,
        "qLossMvar": 0.4415393502223255,
        "name": "WINS1P-WINS1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.511267138541992
      },
      {
        "from": 1457,
        "to": 1410,
        "pFromMw": 9.18854760619104,
        "qFromMvar": 2.2055007642165916,
        "pToMw": -9.187806622271596,
        "qToMvar": -2.2049566583439932,
        "pLossMw": 0.0007409839194441048,
        "qLossMvar": 0.0005441058725983439,
        "name": "WINS1Q-TOYO1Q 132kV",
        "ratingMva": 808.0,
        "loadingPercent": 1.1694964410947857
      },
      {
        "from": 1457,
        "to": 1459,
        "pFromMw": 0.30821884037210473,
        "qFromMvar": 0.019004079011622606,
        "pToMw": -0.30820000000024333,
        "qToMvar": -0.05092731755259068,
        "pLossMw": 1.8840371861394978e-05,
        "qLossMvar": -0.031923238540968076,
        "name": "WINS1Q-WINS1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.0521501347863884
      },
      {
        "from": 2141,
        "to": 2546,
        "pFromMw": -26.985267455793142,
        "qFromMvar": 7.0316907376345705,
        "pToMw": 26.994205311924595,
        "qToMvar": -7.024971567046875,
        "pLossMw": 0.008937856131453259,
        "qLossMvar": 0.006719170587695444,
        "name": "BISW1-STOU1 132kV",
        "ratingMva": 668.0,
        "loadingPercent": 4.175646828194705
      },
      {
        "from": 2141,
        "to": 2313,
        "pFromMw": -7.908587930607715,
        "qFromMvar": 1.8508918982448477,
        "pToMw": 7.916811556950518,
        "qToMvar": -1.8868485529669423,
        "pLossMw": 0.008223626342802604,
        "qLossMvar": -0.03595665472209464,
        "name": "BISW1-HERE1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 1.3564260913856052
      },
      {
        "from": 2141,
        "to": 2401,
        "pFromMw": 30.265103009547246,
        "qFromMvar": -4.2631475205261244,
        "pToMw": -30.207724417985006,
        "qToMvar": 4.591149204698894,
        "pLossMw": 0.0573785915622409,
        "qLossMvar": 0.32800168417276954,
        "name": "BISW1-LUDL1 132kV",
        "ratingMva": 675.0,
        "loadingPercent": 4.5279825283348725
      },
      {
        "from": 2141,
        "to": 2642,
        "pFromMw": -0.04032908702135998,
        "qFromMvar": 1.263813403477579,
        "pToMw": 0.04040056502158059,
        "qToMvar": -1.3048057190403042,
        "pLossMw": 7.147800022060807e-05,
        "qLossMvar": -0.0409923155627252,
        "name": "BISW1-WORC1 132kV",
        "ratingMva": 668.0,
        "loadingPercent": 0.1954238066573064
      },
      {
        "from": 2141,
        "to": 2402,
        "pFromMw": -15.896884156582436,
        "qFromMvar": 2.352247099745057,
        "pToMw": 15.912773164084722,
        "qToMvar": -2.3082803594896153,
        "pLossMw": 0.01588900750228639,
        "qLossMvar": 0.04396674025544156,
        "name": "BISW1-LUDL1 132kV#2",
        "ratingMva": 675.0,
        "loadingPercent": 2.38212137242592
      },
      {
        "from": 2141,
        "to": 2589,
        "pFromMw": 18.069357353354924,
        "qFromMvar": 1.5174534487637708,
        "pToMw": -18.064863079685736,
        "qToMvar": -1.5730951589934508,
        "pLossMw": 0.004494273669187976,
        "qLossMvar": -0.05564171022968001,
        "name": "BISW1-UPTW12TEE 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 1.842807580012062
      },
      {
        "from": 2141,
        "to": 2547,
        "pFromMw": 20.141528416193406,
        "qFromMvar": 1.2472911395840995,
        "pToMw": -20.136866603223652,
        "qToMvar": -1.2577313590073709,
        "pLossMw": 0.004661812969754209,
        "qLossMvar": -0.010440219423271335,
        "name": "BISW1-STOU1 132kV#2",
        "ratingMva": 668.0,
        "loadingPercent": 3.02097478277378
      },
      {
        "from": 2141,
        "to": 2590,
        "pFromMw": 20.92313606267795,
        "qFromMvar": 1.7132283265759047,
        "pToMw": -20.917124681822198,
        "qToMvar": -1.7619883440120856,
        "pLossMw": 0.006011380855753146,
        "qLossMvar": -0.04876001743618086,
        "name": "BISW1-UPTW1TEE 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 2.1334512369654135
      },
      {
        "from": 2547,
        "to": 2549,
        "pFromMw": 29.636417139786918,
        "qFromMvar": 1.312390975868207,
        "pToMw": -29.636217986204866,
        "qToMvar": -1.315905852068194,
        "pLossMw": 0.0001991535820522472,
        "qLossMvar": -0.003514876199987027,
        "name": "STOU1-STOU1 132kV",
        "ratingMva": 668.0,
        "loadingPercent": 4.440937312323561
      },
      {
        "from": 2546,
        "to": 2361,
        "pFromMw": -18.073268386556336,
        "qFromMvar": 4.98646444969477,
        "pToMw": 18.077875559771137,
        "qToMvar": -5.058812433755468,
        "pLossMw": 0.004607173214800753,
        "qLossMvar": -0.07234798406069753,
        "name": "STOU1-KIDD1 132kV",
        "ratingMva": 655.0,
        "loadingPercent": 2.8660078103622646
      },
      {
        "from": 2547,
        "to": 2362,
        "pFromMw": -19.08566164766066,
        "qFromMvar": -0.7773780372414427,
        "pToMw": 19.09044977225502,
        "qToMvar": 0.7050290638935354,
        "pLossMw": 0.004788124594359289,
        "qLossMvar": -0.07234897334790735,
        "name": "STOU1-KIDD1 132kV#2",
        "ratingMva": 655.0,
        "loadingPercent": 2.916559396060606
      },
      {
        "from": 2548,
        "to": 2546,
        "pFromMw": -9.586111111229462,
        "qFromMvar": -0.7227184205570197,
        "pToMw": 9.586136090616563,
        "qToMvar": 0.7180858369734011,
        "pLossMw": 2.497938710099845e-05,
        "qLossMvar": -0.004632583583618621,
        "name": "STOU1-STOU1 132kV#2",
        "ratingMva": 668.0,
        "loadingPercent": 1.4391191899899916
      },
      {
        "from": 2575,
        "to": 2415,
        "pFromMw": -10.697847415198817,
        "qFromMvar": -0.5786316453824559,
        "pToMw": 10.700520766357265,
        "qToMvar": 0.5765096522204477,
        "pLossMw": 0.002673351158447801,
        "qLossMvar": -0.002121993162008229,
        "name": "TIMB1-MALV1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 1.0890284304791458
      },
      {
        "from": 2589,
        "to": 2591,
        "pFromMw": 9.590437151317536,
        "qFromMvar": 0.7246023810621418,
        "pToMw": -9.586111111110602,
        "qToMvar": -0.7227184207391874,
        "pLossMw": 0.004326040206933612,
        "qLossMvar": 0.0018839603229544588,
        "name": "UPTW12TEE-UPTW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.954831655752941
      },
      {
        "from": 2589,
        "to": 2575,
        "pFromMw": -1.111685182742558,
        "qFromMvar": 0.12577435720086083,
        "pToMw": 1.1117363040888426,
        "qToMvar": -0.14408677535024042,
        "pLossMw": 5.112134628459941e-05,
        "qLossMvar": -0.01831241814937959,
        "name": "UPTW12TEE-TIMB1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 0.11392628204083047
      },
      {
        "from": 2590,
        "to": 2598,
        "pFromMw": 1.740548407083957,
        "qFromMvar": 0.31465393492843247,
        "pToMw": -1.7404584290855019,
        "qToMvar": -0.32738071006473146,
        "pLossMw": 8.997799845511523e-05,
        "qLossMvar": -0.012726775136298996,
        "name": "UPTW1TEE-WARN1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 0.17997774305132663
      },
      {
        "from": 2590,
        "to": 2592,
        "pFromMw": 9.59046516362601,
        "qFromMvar": 0.7246159883437037,
        "pToMw": -9.586111111110744,
        "qToMvar": -0.7227184207357567,
        "pLossMw": 0.004354052515266105,
        "qLossMvar": 0.001897567607947015,
        "name": "UPTW1TEE-UPTW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.9548375414995995
      },
      {
        "from": 2598,
        "to": 2415,
        "pFromMw": -7.845652682025837,
        "qFromMvar": -0.39533771067752294,
        "pToMw": 7.848685010250215,
        "qToMvar": 0.38263972215781816,
        "pLossMw": 0.0030323282243776006,
        "qLossMvar": -0.012697988519704773,
        "name": "WARN1-MALV1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 0.7985779182823258
      },
      {
        "from": 2642,
        "to": 2313,
        "pFromMw": -9.117989347077792,
        "qFromMvar": 1.6229031886920209,
        "pToMw": 9.127141649520677,
        "qToMvar": -1.620524758121459,
        "pLossMw": 0.00915230244288523,
        "qLossMvar": 0.0023784305705618625,
        "name": "WORC1-HERE1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 1.544981258265503
      },
      {
        "from": 2642,
        "to": 2415,
        "pFromMw": -0.5085223290545721,
        "qFromMvar": -1.0408158903887894,
        "pToMw": 0.5086087045755997,
        "qToMvar": 1.0235727506367298,
        "pLossMw": 8.637552102763735e-05,
        "qLossMvar": -0.0172431397520596,
        "name": "WORC1-MALV1 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 0.21856621012978703
      },
      {
        "from": 2188,
        "to": 2190,
        "pFromMw": -18.939300920160377,
        "qFromMvar": 17.49979182148486,
        "pToMw": 18.93979252119007,
        "qToMvar": -17.505715220960447,
        "pLossMw": 0.0004916010296938111,
        "qLossMvar": -0.005923399475587843,
        "name": "BUSH1-BUSH1 132kV",
        "ratingMva": 527.0,
        "loadingPercent": 4.8938915672319245
      },
      {
        "from": 2188,
        "to": 2191,
        "pFromMw": -13.473953281871431,
        "qFromMvar": 6.0868238686478255,
        "pToMw": 13.474094367521566,
        "qToMvar": -6.086618505591775,
        "pLossMw": 0.00014108565013515317,
        "qLossMvar": 0.000205363056050345,
        "name": "BUSH1-BUSH1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 3.005094490222166
      },
      {
        "from": 2188,
        "to": 2193,
        "pFromMw": -9.14447302647005,
        "qFromMvar": 4.126928275267532,
        "pToMw": 9.144550204758053,
        "qToMvar": -4.126884157040134,
        "pLossMw": 7.717828800224424e-05,
        "qLossMvar": 4.411822739758264e-05,
        "name": "BUSH1-BUSH1 132kV#3",
        "ratingMva": 492.0,
        "loadingPercent": 2.0391555444993146
      },
      {
        "from": 2188,
        "to": 2604,
        "pFromMw": 4.3298057269933325,
        "qFromMvar": -0.08495329491647383,
        "pToMw": -4.329500000001108,
        "qToMvar": -1.3945225182943055e-12,
        "pLossMw": 0.00030572699222464195,
        "qLossMvar": -0.08495329491786835,
        "name": "BUSH1-WEDN1 132kV",
        "ratingMva": 638.0,
        "loadingPercent": 0.6787835522276534
      },
      {
        "from": 2190,
        "to": 2194,
        "pFromMw": -6.731516592125035,
        "qFromMvar": 6.214656758326716,
        "pToMw": 6.731600915916651,
        "qToMvar": -6.223350279474948,
        "pLossMw": 8.432379161593673e-05,
        "qLossMvar": -0.008693521148232186,
        "name": "BUSH1-BUSH1 132kV#4",
        "ratingMva": 527.0,
        "loadingPercent": 1.739578918759661
      },
      {
        "from": 2188,
        "to": 2534,
        "pFromMw": 39.642789896081595,
        "qFromMvar": -10.195392125170732,
        "pToMw": -39.47067273922138,
        "qToMvar": 10.57157766757385,
        "pLossMw": 0.17211715686021734,
        "qLossMvar": 0.3761855424031175,
        "name": "BUSH1-STAF1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 8.319681488982265
      },
      {
        "from": 2191,
        "to": 2195,
        "pFromMw": -6.736502557126059,
        "qFromMvar": 1.2516634666183066e-05,
        "pToMw": 6.736502557126059,
        "qToMvar": 1.251681796946881e-05,
        "pLossMw": 0.0,
        "qLossMvar": 2.5033452635651876e-05,
        "name": "BUSH1-BUSH1 132kV#5",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2193,
        "to": 2196,
        "pFromMw": 4.329518405656943,
        "qFromMvar": -0.008543744159483713,
        "pToMw": -4.329499999965832,
        "qToMvar": -5.066541804155111e-12,
        "pLossMw": 1.8405691110778832e-05,
        "qLossMvar": -0.008543744164550254,
        "name": "BUSH1-BUSH1 132kV#6",
        "ratingMva": 527.0,
        "loadingPercent": 0.8215420940484502
      },
      {
        "from": 2188,
        "to": 2605,
        "pFromMw": 4.329803558839236,
        "qFromMvar": -0.09078817987957914,
        "pToMw": -4.329499999999112,
        "qToMvar": 6.029400069496038e-12,
        "pLossMw": 0.0003035588401241185,
        "qLossMvar": -0.09078817987354974,
        "name": "BUSH1-WEDN1 132kV#2",
        "ratingMva": 638.0,
        "loadingPercent": 0.6788017690474171
      },
      {
        "from": 2190,
        "to": 2189,
        "pFromMw": -5.472317998736611,
        "qFromMvar": 1.8920080466479472,
        "pToMw": 5.472330019969012,
        "qToMvar": -1.8920457892911993,
        "pLossMw": 1.2021232400627468e-05,
        "qLossMvar": -3.7742643252069996e-05,
        "name": "BUSH1-BUSH1 132kV#7",
        "ratingMva": 647.0,
        "loadingPercent": 0.8949280068003178
      },
      {
        "from": 2193,
        "to": 2192,
        "pFromMw": -6.735387547055746,
        "qFromMvar": 2.3207978421767907,
        "pToMw": 6.73541330376175,
        "qToMvar": -2.320826420915309,
        "pLossMw": 2.5756706004465002e-05,
        "qLossMvar": -2.8578738518358904e-05,
        "name": "BUSH1-BUSH1 132kV#8",
        "ratingMva": 647.0,
        "loadingPercent": 1.1010889854702084
      },
      {
        "from": 2534,
        "to": 2541,
        "pFromMw": 18.18558503706462,
        "qFromMvar": -5.797173437948457,
        "pToMw": -18.183422386526544,
        "qToMvar": 5.763406101857418,
        "pLossMw": 0.0021626505380751837,
        "qLossMvar": -0.03376733609103866,
        "name": "STAF1-STAS1 132kV",
        "ratingMva": 607.0,
        "loadingPercent": 3.1445205593863226
      },
      {
        "from": 2541,
        "to": 2544,
        "pFromMw": 4.329500000004407,
        "qFromMvar": 1.036665227292571e-05,
        "pToMw": -4.329500000004408,
        "qToMvar": 1.246355666242871e-10,
        "pLossMw": -1.7763568394002505e-15,
        "qLossMvar": 1.0366776908492335e-05,
        "name": "STAS1-STAS 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2202,
        "to": 2481,
        "pFromMw": -133.35802596467704,
        "qFromMvar": 62.37152573912614,
        "pToMw": 133.53512506947578,
        "qToMvar": -62.274060733112414,
        "pLossMw": 0.17709910479874225,
        "qLossMvar": 0.09746500601372787,
        "name": "BUST1-RUSH1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 18.417759884955434
      },
      {
        "from": 2202,
        "to": 2369,
        "pFromMw": -9.518732545029682,
        "qFromMvar": 5.591536097710057,
        "pToMw": 9.520570563194664,
        "qToMvar": -5.851534150460108,
        "pLossMw": 0.0018380181649817473,
        "qLossMvar": -0.25999805275005095,
        "name": "BUST1-KING1 132kV",
        "ratingMva": 547.0,
        "loadingPercent": 2.0429705308220787
      },
      {
        "from": 2202,
        "to": 2369,
        "pFromMw": -9.456888855759395,
        "qFromMvar": 5.526953066372997,
        "pToMw": 9.458706862696593,
        "qToMvar": -5.791531976435554,
        "pLossMw": 0.0018180069371975804,
        "qLossMvar": -0.26457891006255707,
        "name": "BUST1-KING1 132kV#2",
        "ratingMva": 547.0,
        "loadingPercent": 2.0275943812097377
      },
      {
        "from": 2202,
        "to": 2625,
        "pFromMw": 47.80803224203002,
        "qFromMvar": -25.672667371210267,
        "pToMw": -47.74883041107714,
        "qToMvar": 25.372650567782134,
        "pLossMw": 0.05920183095288678,
        "qLossMvar": -0.3000168034281323,
        "name": "BUST1-WING1 132kV",
        "ratingMva": 675.0,
        "loadingPercent": 8.03926413493003
      },
      {
        "from": 2202,
        "to": 2515,
        "pFromMw": 17.891036564171948,
        "qFromMvar": 0.613990770787531,
        "pToMw": -17.881965357282283,
        "qToMvar": -0.6285544585870126,
        "pLossMw": 0.009071206889665007,
        "qLossMvar": -0.014563687799481695,
        "name": "BUST1-SMET1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.638530292190528
      },
      {
        "from": 2202,
        "to": 2514,
        "pFromMw": 17.886228135088224,
        "qFromMvar": 0.6143042738279976,
        "pToMw": -17.881944994283483,
        "qToMvar": -0.6291933622339788,
        "pLossMw": 0.004283140804741237,
        "qLossMvar": -0.014889088405981243,
        "name": "BUST1-SMET1 132kV#2",
        "ratingMva": 612.0,
        "loadingPercent": 2.9243095092354805
      },
      {
        "from": 2202,
        "to": 2466,
        "pFromMw": -9.454814743439517,
        "qFromMvar": 2.2041611340779745,
        "pToMw": 9.455525158239082,
        "qToMvar": -2.305863937836465,
        "pLossMw": 0.0007104147995651289,
        "qLossMvar": -0.10170280375849039,
        "name": "BUST1-PERB1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 1.2165779652748505
      },
      {
        "from": 2202,
        "to": 2466,
        "pFromMw": -9.526299041637337,
        "qFromMvar": 2.2220438771982134,
        "pToMw": 9.527014962705195,
        "qToMvar": -2.3229374076799765,
        "pLossMw": 0.0007159210678580052,
        "qLossMvar": -0.10089353048176308,
        "name": "BUST1-PERB1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 1.2257654005483143
      },
      {
        "from": 2202,
        "to": 2513,
        "pFromMw": 17.886164929189917,
        "qFromMvar": 0.6157346959558775,
        "pToMw": -17.88195780475374,
        "qToMvar": -0.6270632864366061,
        "pLossMw": 0.004207124436177878,
        "qLossMvar": -0.01132859048072865,
        "name": "BUST1-SMET1 132kV#3",
        "ratingMva": 612.0,
        "loadingPercent": 2.9243072196369653
      },
      {
        "from": 2202,
        "to": 2512,
        "pFromMw": 40.90869232141581,
        "qFromMvar": 10.678500465743063,
        "pToMw": -40.85870947704259,
        "qToMvar": -10.59710132307533,
        "pLossMw": 0.04998284437322553,
        "qLossMvar": 0.08139914266773296,
        "name": "BUST1-SMET1 132kV#4",
        "ratingMva": 492.0,
        "loadingPercent": 8.593383154447624
      },
      {
        "from": 2332,
        "to": 2625,
        "pFromMw": -83.29390967844643,
        "qFromMvar": 34.75216693567869,
        "pToMw": 83.3193940815957,
        "qToMvar": -34.71603073752656,
        "pLossMw": 0.025484403149278023,
        "qLossMvar": 0.03613619815212843,
        "name": "HOCK1-WING1 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 10.315717649897174
      },
      {
        "from": 2481,
        "to": 2596,
        "pFromMw": -115.73376822593853,
        "qFromMvar": 81.87655207676856,
        "pToMw": 115.8444517953716,
        "qToMvar": -81.8026714227248,
        "pLossMw": 0.11068356943306412,
        "qLossMvar": 0.0738806540437622,
        "name": "RUSH1-WALS1 132kV",
        "ratingMva": 655.0,
        "loadingPercent": 21.65120954457435
      },
      {
        "from": 2513,
        "to": 2516,
        "pFromMw": 8.94101336011504,
        "qFromMvar": 0.3115957755427412,
        "pToMw": -8.940944444207508,
        "qToMvar": -0.31546751033432346,
        "pLossMw": 6.891590753177468e-05,
        "qLossMvar": -0.0038717347915822597,
        "name": "SMET1-SMET1 132kV",
        "ratingMva": 417.0,
        "loadingPercent": 2.1454455891532134
      },
      {
        "from": 2514,
        "to": 2517,
        "pFromMw": 8.94100054938651,
        "qFromMvar": 0.31372585134877873,
        "pToMw": -8.940944444088405,
        "qToMvar": -0.31546751057730715,
        "pLossMw": 5.610529810518017e-05,
        "qLossMvar": -0.001741659228528425,
        "name": "SMET1-SMET1 132kV#2",
        "ratingMva": 299.0,
        "loadingPercent": 2.992143179484428
      },
      {
        "from": 2515,
        "to": 2518,
        "pFromMw": 8.94102091260611,
        "qFromMvar": 0.3130869479422888,
        "pToMw": -8.940944444312718,
        "qToMvar": -0.3154675106272182,
        "pLossMw": 7.646829339158501e-05,
        "qLossMvar": -0.002380562684929366,
        "name": "SMET1-SMET1 132kV#3",
        "ratingMva": 299.0,
        "loadingPercent": 2.992143179559991
      },
      {
        "from": 2596,
        "to": 2132,
        "pFromMw": -19.019962883793255,
        "qFromMvar": 8.596212011979445,
        "pToMw": 19.026293591746775,
        "qToMvar": -8.587230984692157,
        "pLossMw": 0.006330707953519976,
        "qLossMvar": 0.008981027287287446,
        "name": "WALS1-BENT1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.242763295157368
      },
      {
        "from": 2625,
        "to": 2202,
        "pFromMw": -48.00456577277083,
        "qFromMvar": 25.45186153761939,
        "pToMw": 48.063966945855675,
        "qToMvar": -25.749976433701903,
        "pLossMw": 0.059401173084843606,
        "qLossMvar": -0.29811489608251307,
        "name": "WING1-BUST1 132kV",
        "ratingMva": 675.0,
        "loadingPercent": 8.078091022382283
      },
      {
        "from": 2625,
        "to": 2380,
        "pFromMw": -20.003667034480184,
        "qFromMvar": -11.499085918648271,
        "pToMw": 20.005327110549615,
        "qToMvar": 11.429054112596383,
        "pLossMw": 0.0016600760694309713,
        "qLossMvar": -0.07003180605188852,
        "name": "WING1-LADY1 132kV",
        "ratingMva": 547.0,
        "loadingPercent": 4.218147618108614
      },
      {
        "from": 2625,
        "to": 2379,
        "pFromMw": -20.00526023989469,
        "qFromMvar": -11.49207331483426,
        "pToMw": 20.006958240317662,
        "qToMvar": 11.424851050820225,
        "pLossMw": 0.0016980004229729673,
        "qLossMvar": -0.06722226401403475,
        "name": "WING1-LADY1 132kV#2",
        "ratingMva": 547.0,
        "loadingPercent": 4.217761399435892
      },
      {
        "from": 2626,
        "to": 2625,
        "pFromMw": -43.50184608281204,
        "qFromMvar": -6.568969482455047,
        "pToMw": 43.5019849320703,
        "qToMvar": 6.56721035562183,
        "pLossMw": 0.00013884925826346262,
        "qLossMvar": -0.001759126833216662,
        "name": "WING1-WING1 132kV",
        "ratingMva": 780.0,
        "loadingPercent": 5.640387453226918
      },
      {
        "from": 2130,
        "to": 2421,
        "pFromMw": 42.543984191287784,
        "qFromMvar": 0.9259868979842214,
        "pToMw": -42.53830027037121,
        "qToMvar": -0.9066731465880834,
        "pLossMw": 0.005683920916574436,
        "qLossMvar": 0.019313751396138,
        "name": "BARL1-MEAC1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 5.0719976443870465
      },
      {
        "from": 2130,
        "to": 2445,
        "pFromMw": 26.1849947902033,
        "qFromMvar": -11.612579614911692,
        "pToMw": -26.111204419054957,
        "qToMvar": 11.758953741878654,
        "pLossMw": 0.07379037114834475,
        "qLossMvar": 0.14637412696696295,
        "name": "BARL1-NEWC1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.822047797754772
      },
      {
        "from": 2130,
        "to": 2444,
        "pFromMw": 26.22664285465735,
        "qFromMvar": -11.617474678373728,
        "pToMw": -26.152655382939884,
        "qToMvar": 11.763979751567042,
        "pLossMw": 0.07398747171746578,
        "qLossMvar": 0.14650507319331396,
        "name": "BARL1-NEWC1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 5.830189917224003
      },
      {
        "from": 2130,
        "to": 2422,
        "pFromMw": 2.761399471978007,
        "qFromMvar": 0.1875067266141697,
        "pToMw": -2.76137931034177,
        "qToMvar": -0.19663362068452345,
        "pLossMw": 2.0161636236970537e-05,
        "qLossMvar": -0.009126894070353747,
        "name": "BARL1-MEAC1 132kV#2",
        "ratingMva": 839.0,
        "loadingPercent": 0.3299608400964447
      },
      {
        "from": 2185,
        "to": 2445,
        "pFromMw": -20.584061744909587,
        "qFromMvar": 11.97188595548104,
        "pToMw": 20.58844579838058,
        "qToMvar": -12.152225211067522,
        "pLossMw": 0.00438405347099291,
        "qLossMvar": -0.18033925558648178,
        "name": "BURS1-NEWC1 132kV",
        "ratingMva": 713.0,
        "loadingPercent": 3.3530624451099644
      },
      {
        "from": 2185,
        "to": 2444,
        "pFromMw": -20.204266103377797,
        "qFromMvar": 11.896665060340132,
        "pToMw": 20.208468011399876,
        "qToMvar": -12.075213587886136,
        "pLossMw": 0.004201908022078982,
        "qLossMvar": -0.17854852754600437,
        "name": "BURS1-NEWC1 132kV#2",
        "ratingMva": 713.0,
        "loadingPercent": 3.3017255724855192
      },
      {
        "from": 2228,
        "to": 2426,
        "pFromMw": 29.965453149785894,
        "qFromMvar": -5.3488755951356755,
        "pToMw": -29.946442736941354,
        "qToMvar": 5.4732569508742746,
        "pLossMw": 0.019010412844540525,
        "qLossMvar": 0.1243813557385991,
        "name": "CELL1-MEAF1TEE2 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 2.6175840721628743
      },
      {
        "from": 2296,
        "to": 2227,
        "pFromMw": -0.8116130507491026,
        "qFromMvar": -8.115951513487287,
        "pToMw": 0.8125149823837295,
        "qToMvar": 8.109664040247859,
        "pLossMw": 0.000901931634626929,
        "qLossMvar": -0.006287473239428465,
        "name": "FORS1-CELL1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.7013269223418623
      },
      {
        "from": 2296,
        "to": 2425,
        "pFromMw": -43.92095787704668,
        "qFromMvar": -0.7722421023648366,
        "pToMw": 43.93462436786503,
        "qToMvar": 0.8654835957839356,
        "pLossMw": 0.013666490818344812,
        "qLossMvar": 0.09324149341909904,
        "name": "FORS1-MEAF1TEE1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.778430634019758
      },
      {
        "from": 2397,
        "to": 2395,
        "pFromMw": -4.572890564910848,
        "qFromMvar": -2.130748973802625,
        "pToMw": 4.573859921658247,
        "qToMvar": 2.126650430899293,
        "pLossMw": 0.0009693567473991749,
        "qLossMvar": -0.004098542903332003,
        "name": "LONG1-LONG1TEE 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.025394302988713
      },
      {
        "from": 2396,
        "to": 2130,
        "pFromMw": -26.92287975024818,
        "qFromMvar": 1.270686579748285,
        "pToMw": 26.949218750848615,
        "qToMvar": -1.2226061062730922,
        "pLossMw": 0.026339000600437146,
        "qLossMvar": 0.04808047347519273,
        "name": "LONG1-BARL1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.483117378400181
      },
      {
        "from": 2396,
        "to": 2397,
        "pFromMw": -1.811510244579439,
        "qFromMvar": -1.937648666848079,
        "pToMw": 1.8115112544945946,
        "qToMvar": 1.9341153529240602,
        "pLossMw": 1.0099151555031938e-06,
        "qLossMvar": -0.0035333139240187883,
        "name": "LONG1-LONG1 132kV",
        "ratingMva": 1177.0,
        "loadingPercent": 0.22536581957279386
      },
      {
        "from": 2395,
        "to": 2130,
        "pFromMw": -41.76648629599128,
        "qFromMvar": -1.2507927495733515,
        "pToMw": 41.784900854864304,
        "qToMvar": 1.323119181995832,
        "pLossMw": 0.01841455887302601,
        "qLossMvar": 0.07232643242248038,
        "name": "LONG1TEE-BARL1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.924127667322504
      },
      {
        "from": 2425,
        "to": 2395,
        "pFromMw": -34.40453897396171,
        "qFromMvar": 1.1793829963061748,
        "pToMw": 34.43124706398935,
        "qToMvar": -1.0724913020079687,
        "pLossMw": 0.026708090027646847,
        "qLossMvar": 0.10689169429820611,
        "name": "MEAF1TEE1-LONG1TEE 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.057473075567658
      },
      {
        "from": 2426,
        "to": 2130,
        "pFromMw": 14.37097621218468,
        "qFromMvar": -3.70446415480179,
        "pToMw": -14.363704390109602,
        "qToMvar": 3.721777538165348,
        "pLossMw": 0.007271822075077594,
        "qLossMvar": 0.017313383363558366,
        "name": "MEAF1TEE2-BARL1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.7480276915096398
      },
      {
        "from": 2227,
        "to": 2185,
        "pFromMw": -15.951803102960799,
        "qFromMvar": -11.668636293641834,
        "pToMw": 15.954610009647913,
        "qToMvar": 11.195422165918094,
        "pLossMw": 0.0028069066871143633,
        "qLossMvar": -0.4732141277237396,
        "name": "REAC1TOR-BURS1 132kV",
        "ratingMva": 1200.0,
        "loadingPercent": 1.6470029497817416
      },
      {
        "from": 2537,
        "to": 2228,
        "pFromMw": 12.53451027874558,
        "qFromMvar": -1.421075162595298,
        "pToMw": -12.531281488606233,
        "qToMvar": 1.4220608847766727,
        "pLossMw": 0.003228790139347737,
        "qLossMvar": 0.0009857221813747152,
        "name": "STAG1-CELL1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 1.2819927702099585
      },
      {
        "from": 2538,
        "to": 2228,
        "pFromMw": 20.204112901568447,
        "qFromMvar": -3.7123666181718433,
        "pToMw": -20.19555097152535,
        "qToMvar": 3.73018108966324,
        "pLossMw": 0.008561930043097021,
        "qLossMvar": 0.01781447149139659,
        "name": "STAG1-CELL1 132kV#2",
        "ratingMva": 984.0,
        "loadingPercent": 2.0876364543473263
      },
      {
        "from": 2610,
        "to": 2227,
        "pFromMw": -3.3560041800808182,
        "qFromMvar": -1.1901937811649814,
        "pToMw": 3.356166425204753,
        "qToMvar": 1.180214774078911,
        "pLossMw": 0.00016224512393492319,
        "qLossMvar": -0.009979007086070357,
        "name": "WHIT1-CELL1 132kV",
        "ratingMva": 1198.0,
        "loadingPercent": 0.29722905037175734
      },
      {
        "from": 2610,
        "to": 2612,
        "pFromMw": 48.157401148278794,
        "qFromMvar": 16.218289626730765,
        "pToMw": -48.15613118607588,
        "qToMvar": -16.211207945895627,
        "pLossMw": 0.0012699622029117563,
        "qLossMvar": 0.007081680835138826,
        "name": "WHIT1-WHIT1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 6.351879893696785
      },
      {
        "from": 2610,
        "to": 2367,
        "pFromMw": 6.688990040164414,
        "qFromMvar": 1.3334514500155956,
        "pToMw": -6.688379310338435,
        "qToMvar": -1.3420086206807802,
        "pLossMw": 0.0006107298259783178,
        "qLossMvar": -0.008557170665184577,
        "name": "WHIT1-KIDS1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.3865216200125685
      },
      {
        "from": 2610,
        "to": 2368,
        "pFromMw": 5.596802293207868,
        "qFromMvar": 1.0159658551059265,
        "pToMw": -5.596379310340799,
        "qToMvar": -1.0235086206805486,
        "pLossMw": 0.00042298286706898836,
        "qLossMvar": -0.007542765574622079,
        "name": "WHIT1-KIDS1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 1.1563420822202681
      },
      {
        "from": 2610,
        "to": 2611,
        "pFromMw": -53.588907342364145,
        "qFromMvar": -15.295092291172413,
        "pToMw": 53.59082940651449,
        "qToMvar": 15.286811525941804,
        "pLossMw": 0.0019220641503423508,
        "qLossMvar": -0.008280765230608722,
        "name": "WHIT1-WHIT1 132kV#2",
        "ratingMva": 797.0,
        "loadingPercent": 6.992334362986298
      },
      {
        "from": 2611,
        "to": 2185,
        "pFromMw": -56.35220871677156,
        "qFromMvar": -15.483445146660447,
        "pToMw": 56.38331765657478,
        "qToMvar": 15.349994800640776,
        "pLossMw": 0.031108939803225155,
        "qLossMvar": -0.13345034601967143,
        "name": "WHIT1-BURS1 132kV",
        "ratingMva": 797.0,
        "loadingPercent": 7.332577268772228
      },
      {
        "from": 2154,
        "to": 2155,
        "pFromMw": -24.3709240444795,
        "qFromMvar": 0.0001638199635996089,
        "pToMw": 24.3709240444795,
        "qToMvar": 0.00016381918323832984,
        "pLossMw": 0.0,
        "qLossMvar": 0.00032763914683793874,
        "name": "BOOT1-BOOT1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2156,
        "to": 2157,
        "pFromMw": -24.745096342904535,
        "qFromMvar": 0.0001688885374711603,
        "pToMw": 24.745096342904535,
        "qToMvar": 0.0001688884765394319,
        "pLossMw": 0.0,
        "qLossMvar": 0.0003377770140105922,
        "name": "BOOT1-BOOT1 132kV#2",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2152,
        "to": 2538,
        "pFromMw": 22.968854310384007,
        "qFromMvar": -3.5046640542984084,
        "pToMw": -22.965492211909176,
        "qToMvar": 3.5157329974851312,
        "pLossMw": 0.0033620984748310434,
        "qLossMvar": 0.011068943186722802,
        "name": "BOOT1P-STAG1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.736712904865911
      },
      {
        "from": 2152,
        "to": 2154,
        "pFromMw": -63.500586507940035,
        "qFromMvar": 34.58061076963722,
        "pToMw": 63.502172739348325,
        "qToMvar": -34.57930763226685,
        "pLossMw": 0.0015862314082895068,
        "qLossMvar": 0.0013031373703711324,
        "name": "BOOT1P-BOOT1 132kV",
        "ratingMva": 705.0,
        "loadingPercent": 10.25626518197651
      },
      {
        "from": 2152,
        "to": 2130,
        "pFromMw": 64.93043382351863,
        "qFromMvar": -14.882522376357638,
        "pToMw": -64.7998719246211,
        "qToMvar": 15.42633185081545,
        "pLossMw": 0.13056189889752545,
        "qLossMvar": 0.5438094744578112,
        "name": "BOOT1P-BARL1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 7.846194699427274
      },
      {
        "from": 2153,
        "to": 2156,
        "pFromMw": -49.49594055715838,
        "qFromMvar": 25.582460970756255,
        "pToMw": 49.49672829104993,
        "qToMvar": -25.582289220350003,
        "pLossMw": 0.0007877338915562859,
        "qLossMvar": 0.00017175040625261317,
        "name": "BOOT1Q-BOOT1 132kV",
        "ratingMva": 607.0,
        "loadingPercent": 9.179070842607583
      },
      {
        "from": 2153,
        "to": 2130,
        "pFromMw": 58.96502788409814,
        "qFromMvar": -13.538019269614374,
        "pToMw": -58.85727641368443,
        "qToMvar": 13.983761106665787,
        "pLossMw": 0.10775147041371014,
        "qLossMvar": 0.445741837051413,
        "name": "BOOT1Q-BARL1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 7.125935693394607
      },
      {
        "from": 2443,
        "to": 2445,
        "pFromMw": -2.761379310355955,
        "qFromMvar": -0.1966336208433019,
        "pToMw": 2.761379310355955,
        "qToMvar": 0.19663784865077422,
        "pLossMw": 0.0,
        "qLossMvar": 4.227807472306777e-06,
        "name": "NEWC1T5-NEWC1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2537,
        "to": 2153,
        "pFromMw": -15.295889589090523,
        "qFromMvar": 1.224441541911588,
        "pToMw": 15.297249713046638,
        "qToMvar": -1.2212268819707783,
        "pLossMw": 0.0013601239561147338,
        "qLossMvar": 0.0032146599408096055,
        "name": "STAG1-BOOT1Q 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.8075287931373398
      },
      {
        "from": 2610,
        "to": 2227,
        "pFromMw": -9.02105362425782,
        "qFromMvar": -2.4754365391239563,
        "pToMw": 9.021742385030231,
        "qToMvar": 2.1821238586548035,
        "pLossMw": 0.0006887607724106459,
        "qLossMvar": -0.2933126804691528,
        "name": "WHIT1-CELL1 132kV#2",
        "ratingMva": 1411.0,
        "loadingPercent": 0.6629715112654364
      },
      {
        "from": 2610,
        "to": 2613,
        "pFromMw": 2.761392354492348,
        "qFromMvar": 0.19638205890083865,
        "pToMw": -2.7613793103057165,
        "qToMvar": -0.1966336205982197,
        "pLossMw": 1.3044186631727683e-05,
        "qLossMvar": -0.00025156169738105305,
        "name": "WHIT1-WHIT1 132kV#3",
        "ratingMva": 492.0,
        "loadingPercent": 0.5626771236518452
      },
      {
        "from": 2206,
        "to": 2344,
        "pFromMw": 3.21593800052584,
        "qFromMvar": 0.04102682156954176,
        "pToMw": -3.2156250000001245,
        "qToMvar": -0.0551250000025514,
        "pLossMw": 0.00031300052571525683,
        "qLossMvar": -0.014098178433009638,
        "name": "CAMB1-YXB36A 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 0.2765433952261418
      },
      {
        "from": 2207,
        "to": 2345,
        "pFromMw": 57.174022680995904,
        "qFromMvar": 2.500650447132685,
        "pToMw": -57.074925499960926,
        "qToMvar": -1.856202091202575,
        "pLossMw": 0.09909718103497767,
        "qLossMvar": 0.64444835593011,
        "name": "CAMB1-YXB36B 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 4.920780970579762
      },
      {
        "from": 2206,
        "to": 2488,
        "pFromMw": 48.9483535775474,
        "qFromMvar": 0.9557458776179717,
        "pToMw": -48.89309866674129,
        "qToMvar": -0.746673871920259,
        "pLossMw": 0.05525491080611289,
        "qLossMvar": 0.20907200569771267,
        "name": "CAMB1-RYEF1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 6.1197104304135355
      },
      {
        "from": 2207,
        "to": 2489,
        "pFromMw": 3.2158543963951445,
        "qFromMvar": 0.04901022561620039,
        "pToMw": -3.215625000000583,
        "qToMvar": -0.05512500000081868,
        "pLossMw": 0.00022939639456165395,
        "qLossMvar": -0.006114774384618292,
        "name": "CAMB1-RYEF1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 0.4020284796548337
      },
      {
        "from": 2345,
        "to": 2254,
        "pFromMw": 25.792507927164742,
        "qFromMvar": 0.8700685844715107,
        "pToMw": -25.78477005468023,
        "qToMvar": -0.8364405642298314,
        "pLossMw": 0.007737872484511854,
        "qLossMvar": 0.033628020241679324,
        "name": "IROA1-CHIS1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 2.7165451509127942
      },
      {
        "from": 2345,
        "to": 2255,
        "pFromMw": 28.066792572798597,
        "qFromMvar": 0.9310085067458309,
        "pToMw": -28.05763029696448,
        "qToMvar": -0.8901470431735925,
        "pLossMw": 0.009162275834118105,
        "qLossMvar": 0.04086146357223841,
        "name": "IROA1-CHIS1 132kV#2",
        "ratingMva": 950.0,
        "loadingPercent": 2.956024173775665
      },
      {
        "from": 2349,
        "to": 2348,
        "pFromMw": 15.852103663088183,
        "qFromMvar": -21.548916049911192,
        "pToMw": -15.85099852827446,
        "qToMvar": 21.54267916150829,
        "pLossMw": 0.0011051348137236516,
        "qLossMvar": -0.006236888402902707,
        "name": "IRON1-IRON1 132kV",
        "ratingMva": 417.0,
        "loadingPercent": 6.415237773572438
      },
      {
        "from": 2350,
        "to": 2346,
        "pFromMw": -1.947497446076872e-19,
        "qFromMvar": -9.276845972410287e-11,
        "pToMw": 0.0,
        "qToMvar": -0.004374269336040015,
        "pLossMw": -1.947497446076872e-19,
        "qLossMvar": -0.004374269428808475,
        "name": "IRON1-IRON1 132kV#2",
        "ratingMva": 417.0,
        "loadingPercent": 0.0010489854522877735
      },
      {
        "from": 2351,
        "to": 2347,
        "pFromMw": 9.9848579852778e-20,
        "qFromMvar": 7.421476769237089e-10,
        "pToMw": 0.0,
        "qToMvar": -0.0015735048436908983,
        "pLossMw": 9.9848579852778e-20,
        "qLossMvar": -0.0015735041015432214,
        "name": "IRON1-IRON1 132kV#3",
        "ratingMva": 442.0,
        "loadingPercent": 0.0003559965709707915
      },
      {
        "from": 2356,
        "to": 2346,
        "pFromMw": -27.003384538086884,
        "qFromMvar": -13.848806156640533,
        "pToMw": 27.02212310721083,
        "qToMvar": 13.885646595020035,
        "pLossMw": 0.018738569123947002,
        "qLossMvar": 0.03684043837950135,
        "name": "KETL1-IRON1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 3.0875019360869773
      },
      {
        "from": 2357,
        "to": 2348,
        "pFromMw": -31.712325393988166,
        "qFromMvar": 9.303468125601633,
        "pToMw": 31.734721460557054,
        "qToMvar": -9.257564060003647,
        "pLossMw": 0.022396066568887818,
        "qLossMvar": 0.04590406559798588,
        "name": "KETL1-IRON1 132kV#2",
        "ratingMva": 984.0,
        "loadingPercent": 3.359497009632405
      },
      {
        "from": 2357,
        "to": 2337,
        "pFromMw": 31.712325393986085,
        "qFromMvar": -9.303468125607463,
        "pToMw": -31.704863659280903,
        "qToMvar": 9.270967155411675,
        "pLossMw": 0.0074617347051813,
        "qLossMvar": -0.03250097019578746,
        "name": "KETL1-HORT1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 3.3586223751311586
      },
      {
        "from": 2356,
        "to": 2508,
        "pFromMw": -25.691992955001876,
        "qFromMvar": 12.325153246647748,
        "pToMw": 25.730928273276216,
        "qToMvar": -12.276389693601637,
        "pLossMw": 0.0389353182743406,
        "qLossMvar": 0.04876355304611124,
        "name": "KETL1-SHRE1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 2.8973048136058983
      },
      {
        "from": 2508,
        "to": 2337,
        "pFromMw": -84.90928791649615,
        "qFromMvar": 10.909546727365532,
        "pToMw": 85.21116127501556,
        "qToMvar": -9.97417925855224,
        "pLossMw": 0.30187335851940134,
        "qLossMvar": 0.9353674688132916,
        "name": "SHRE1-HORT1 132kV",
        "ratingMva": 984.0,
        "loadingPercent": 8.718793355509668
      },
      {
        "from": 2507,
        "to": 2508,
        "pFromMw": 0.0,
        "qFromMvar": 0.0,
        "pToMw": -5.5835065087382454e-12,
        "qToMvar": -0.0019927766535045,
        "pLossMw": -5.5835065087382454e-12,
        "qLossMvar": -0.0019927766535045,
        "name": "SHRE1-SHRE1 132kV",
        "ratingMva": 797.0,
        "loadingPercent": 0.0002500347118575282
      },
      {
        "from": 2337,
        "to": 2338,
        "pFromMw": 0.1599049232358018,
        "qFromMvar": 6.941614284048541e-09,
        "pToMw": -0.15990492323580183,
        "qToMvar": 7.163462820158634e-09,
        "pLossMw": -2.7755575615628914e-17,
        "qLossMvar": 1.4105077104207176e-08,
        "name": "HORT1-HORT1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2337,
        "to": 2339,
        "pFromMw": -17.886553731102047,
        "qFromMvar": 8.824213473760528e-05,
        "pToMw": 17.886553731102047,
        "qToMvar": 8.82417834166798e-05,
        "pLossMw": 0.0,
        "qLossMvar": 0.0001764839181542851,
        "name": "HORT1-HORT1 132kV#2",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2337,
        "to": 2340,
        "pFromMw": -17.886553731102047,
        "qFromMvar": 8.824213473760528e-05,
        "pToMw": 17.886553731102047,
        "qToMvar": 8.82417834166798e-05,
        "pLossMw": 0.0,
        "qLossMvar": 0.0001764839181542851,
        "name": "HORT1-HORT1 132kV#3",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2126,
        "to": 2378,
        "pFromMw": 42.319540837460465,
        "qFromMvar": -2.19228714344781,
        "pToMw": -42.31366742746429,
        "qToMvar": 2.0967111888317853,
        "pLossMw": 0.005873409996176804,
        "qLossMvar": -0.09557595461602464,
        "name": "BARG1-KITW1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 5.297035815571778
      },
      {
        "from": 2126,
        "to": 2235,
        "pFromMw": -19.769040552535895,
        "qFromMvar": 5.326972475314031,
        "pToMw": 19.77205880660629,
        "qToMvar": -5.569653295975882,
        "pLossMw": 0.003018254070394022,
        "qLossMvar": -0.24268082066185048,
        "name": "BARG1-CHAV1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 3.4235919542414006
      },
      {
        "from": 2127,
        "to": 2378,
        "pFromMw": 39.82722837024964,
        "qFromMvar": -1.567056842595884,
        "pToMw": -39.822023375361624,
        "qToMvar": 1.4685631789247053,
        "pLossMw": 0.005204994888018177,
        "qLossMvar": -0.09849366367117862,
        "name": "BARG1-KITW1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 4.982255680794758
      },
      {
        "from": 2127,
        "to": 2236,
        "pFromMw": -19.781238207021694,
        "qFromMvar": 5.329848503141914,
        "pToMw": 19.784288114421095,
        "qToMvar": -5.574756043461078,
        "pLossMw": 0.0030499073994008086,
        "qLossMvar": -0.24490754031916406,
        "name": "BARG1-CHAV1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 3.425784424115842
      },
      {
        "from": 2171,
        "to": 2309,
        "pFromMw": -14.641250543996687,
        "qFromMvar": 4.788839136799032,
        "pToMw": 14.648934565110794,
        "qToMvar": -4.958995818691769,
        "pLossMw": 0.0076840211141071535,
        "qLossMvar": -0.17015668189273736,
        "name": "BOVI1-HALG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.1434024122871356
      },
      {
        "from": 2308,
        "to": 2503,
        "pFromMw": 24.51769966958575,
        "qFromMvar": -1.9008757107117826,
        "pToMw": -24.506280973782815,
        "qToMvar": 1.9261104997895393,
        "pLossMw": 0.011418695802934309,
        "qLossMvar": 0.02523478907775667,
        "name": "HALG1-SHIR1 132kV",
        "ratingMva": 447.0,
        "loadingPercent": 5.501404346375667
      },
      {
        "from": 2321,
        "to": 2502,
        "pFromMw": -16.52823218385054,
        "qFromMvar": -0.5730571252543956,
        "pToMw": 16.53892274464906,
        "qToMvar": 0.5627179070857384,
        "pLossMw": 0.010690560798519044,
        "qLossMvar": -0.010339218168657127,
        "name": "HIGH1-SHIR1TEE 132kV",
        "ratingMva": 447.0,
        "loadingPercent": 3.7021236894844476
      },
      {
        "from": 2378,
        "to": 2171,
        "pFromMw": 1.0503195688593405,
        "qFromMvar": -3.6085282543221555,
        "pToMw": -1.0501915369718653,
        "qToMvar": 3.248253111378449,
        "pLossMw": 0.00012803188747523286,
        "qLossMvar": -0.36027514294370633,
        "name": "KITW1-BOVI1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 0.6263795299392767
      },
      {
        "from": 2378,
        "to": 2304,
        "pFromMw": -9.98874979110388,
        "qFromMvar": -1.4636929752088488,
        "pToMw": 9.989469912533439,
        "qToMvar": 1.3325077429975392,
        "pLossMw": 0.0007201214295591285,
        "qLossMvar": -0.13118523221130962,
        "name": "KITW1-HALE1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 1.2619275900071085
      },
      {
        "from": 2378,
        "to": 2391,
        "pFromMw": 17.200768662385254,
        "qFromMvar": 2.2747318550503337,
        "pToMw": -17.19808912925118,
        "qToMvar": -2.439969013687086,
        "pLossMw": 0.002679533134074319,
        "qLossMvar": -0.16523715863675248,
        "name": "KITW1-LOBR1 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 3.187213102778937
      },
      {
        "from": 2378,
        "to": 2171,
        "pFromMw": 1.0603373911622032,
        "qFromMvar": -3.640726245610361,
        "pToMw": -1.0602080493786592,
        "qToMvar": 3.283941203124404,
        "pLossMw": 0.00012934178354395698,
        "qLossMvar": -0.3567850424859569,
        "name": "KITW1-BOVI1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 0.6319986589861999
      },
      {
        "from": 2378,
        "to": 2496,
        "pFromMw": 32.36998157082279,
        "qFromMvar": 3.1839129853000294,
        "pToMw": -32.33604274779462,
        "qToMvar": -3.109423995236738,
        "pLossMw": 0.03393882302816564,
        "qLossMvar": 0.07448899006329146,
        "name": "KITW1-SELO1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 6.611014142899024
      },
      {
        "from": 2378,
        "to": 2497,
        "pFromMw": 12.156945499117906,
        "qFromMvar": -1.722596223878046,
        "pToMw": -12.15192993122967,
        "qToMvar": 1.7288432027503395,
        "pLossMw": 0.005015567888236205,
        "qLossMvar": 0.00624697887229364,
        "name": "KITW1-SELO1 132kV#2",
        "ratingMva": 483.0,
        "loadingPercent": 2.542108049924918
      },
      {
        "from": 2378,
        "to": 2391,
        "pFromMw": 9.971021407422128,
        "qFromMvar": -0.03300136718148277,
        "pToMw": -9.968610454618002,
        "qToMvar": 0.018202862494857818,
        "pLossMw": 0.0024109528041265094,
        "qLossMvar": -0.014798504686624952,
        "name": "KITW1-LOBR1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 2.026641467488717
      },
      {
        "from": 2378,
        "to": 2391,
        "pFromMw": 17.067667302867015,
        "qFromMvar": 2.2465847372760073,
        "pToMw": -17.065003235589813,
        "qToMvar": -2.4145286141094755,
        "pLossMw": 0.0026640672772018092,
        "qLossMvar": -0.16794387683346823,
        "name": "KITW1-LOBR1 132kV#3",
        "ratingMva": 545.0,
        "loadingPercent": 3.162380311337335
      },
      {
        "from": 2378,
        "to": 2304,
        "pFromMw": -10.165035591312456,
        "qFromMvar": -1.5014882676213375,
        "pToMw": 10.165763672226829,
        "qToMvar": 1.3781219751965574,
        "pLossMw": 0.0007280809143725975,
        "qLossMvar": -0.12336629242478003,
        "name": "KITW1-HALE1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 1.2844163046305648
      },
      {
        "from": 2391,
        "to": 2471,
        "pFromMw": 11.412825918526218,
        "qFromMvar": 0.6803728460118046,
        "pToMw": -11.412434782698037,
        "qToMvar": -0.6995293885067525,
        "pLossMw": 0.0003911358281811772,
        "qLossMvar": -0.019156542494947915,
        "name": "LOBR1-RENA1 132kV",
        "ratingMva": 395.0,
        "loadingPercent": 2.894646490848957
      },
      {
        "from": 2391,
        "to": 2473,
        "pFromMw": 11.412960871881234,
        "qFromMvar": 0.6772969803043656,
        "pToMw": -11.412434782623617,
        "qToMvar": -0.6995293884973164,
        "pLossMw": 0.0005260892576171017,
        "qLossMvar": -0.022232408192950803,
        "name": "LOBR1-RENA1 132kV#2",
        "ratingMva": 466.0,
        "loadingPercent": 2.4536166606820857
      },
      {
        "from": 2391,
        "to": 2502,
        "pFromMw": -1.4194016878737221,
        "qFromMvar": 2.098475188263136,
        "pToMw": 1.4197559463733922,
        "qToMvar": -2.1409593863442047,
        "pLossMw": 0.0003542584996700793,
        "qLossMvar": -0.04248419808106885,
        "name": "LOBR1-SHIR1TEE 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.5221407461651038
      },
      {
        "from": 2391,
        "to": 2472,
        "pFromMw": 11.412882934349813,
        "qFromMvar": 0.6806203623064954,
        "pToMw": -11.41243478264416,
        "qToMvar": -0.6995293884798208,
        "pLossMw": 0.0004481517056529327,
        "qLossMvar": -0.01890902617332546,
        "name": "LOBR1-RENA1 132kV#3",
        "ratingMva": 466.0,
        "loadingPercent": 2.4536166606862557
      },
      {
        "from": 2496,
        "to": 2498,
        "pFromMw": 26.038790834031406,
        "qFromMvar": 2.3252136240538763,
        "pToMw": -26.038208630566768,
        "qToMvar": -2.3284902844966746,
        "pLossMw": 0.0005822034646385532,
        "qLossMvar": -0.003276660442798285,
        "name": "SELO1-SELO1 132kV",
        "ratingMva": 412.0,
        "loadingPercent": 6.3452435017587465
      },
      {
        "from": 2497,
        "to": 2494,
        "pFromMw": 26.388957419745314,
        "qFromMvar": 2.426381117126004,
        "pToMw": -26.388224677286875,
        "qToMvar": -2.4305879922665468,
        "pLossMw": 0.0007327424584389064,
        "qLossMvar": -0.004206875140542632,
        "name": "SELO1-SELO112 132kV",
        "ratingMva": 417.0,
        "loadingPercent": 6.354981217831172
      },
      {
        "from": 2498,
        "to": 2587,
        "pFromMw": 14.625773848165366,
        "qFromMvar": 1.6289608960961266,
        "pToMw": -14.62543478259509,
        "qToMvar": -1.6366543884620277,
        "pLossMw": 0.000339065570276631,
        "qLossMvar": -0.007693492365901111,
        "name": "SELO1-UOBM1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 2.452787417563119
      },
      {
        "from": 2496,
        "to": 2321,
        "pFromMw": -5.115182869054288,
        "qFromMvar": 0.08468098265016026,
        "pToMw": 5.115797401242746,
        "qToMvar": -0.12647226320317315,
        "pLossMw": 0.0006145321884583055,
        "qLossMvar": -0.041791280553012886,
        "name": "SELO1-HIGH1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 0.8528934133602993
      },
      {
        "from": 2497,
        "to": 2171,
        "pFromMw": -37.06190715748778,
        "qFromMvar": -5.553299003154255,
        "pToMw": 37.070745608062545,
        "qToMvar": 5.585198698971664,
        "pLossMw": 0.008838450574764067,
        "qLossMvar": 0.031899695817409146,
        "name": "SELO1-BOVI1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 6.2481877915935735
      },
      {
        "from": 2497,
        "to": 2495,
        "pFromMw": 11.41244488657335,
        "qFromMvar": 0.6985452946927794,
        "pToMw": -11.41243478258353,
        "qToMvar": -0.6995293884962144,
        "pLossMw": 1.0103989820819947e-05,
        "qLossMvar": -0.0009840938034350044,
        "name": "SELO1-SELO115 132kV",
        "ratingMva": 813.0,
        "loadingPercent": 1.4063780613454415
      },
      {
        "from": 2494,
        "to": 2588,
        "pFromMw": 14.975789894459254,
        "qFromMvar": 1.7310586036462436,
        "pToMw": -14.975434782544731,
        "qToMvar": -1.7387377217074191,
        "pLossMw": 0.0003551119145228654,
        "qLossMvar": -0.007679118061175494,
        "name": "SELO112-UOBM1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 2.5126726352583377
      },
      {
        "from": 2502,
        "to": 2503,
        "pFromMw": -29.371113473633525,
        "qFromMvar": 0.878712090790827,
        "pToMw": 29.377670193044413,
        "qToMvar": -0.8622682822001192,
        "pLossMw": 0.006556719410887979,
        "qLossMvar": 0.01644380859070782,
        "name": "SHIR1TEE-SHIR1 132kV",
        "ratingMva": 447.0,
        "loadingPercent": 6.57501605142847
      },
      {
        "from": 2309,
        "to": 2308,
        "pFromMw": 4.933974897324573,
        "qFromMvar": 6.715002739973693e-06,
        "pToMw": -4.933974897324575,
        "qToMvar": 6.714058837733626e-06,
        "pLossMw": -1.7763568394002505e-15,
        "qLossMvar": 1.3429061577707319e-05,
        "name": "HALG1-HALG1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2124,
        "to": 2374,
        "pFromMw": -11.578722643919534,
        "qFromMvar": 2.918312873667076,
        "pToMw": 11.579238545513604,
        "qToMvar": -3.056268352958584,
        "pLossMw": 0.0005159015940705558,
        "qLossMvar": -0.1379554792915081,
        "name": "BROF1-KITG1 132kV",
        "ratingMva": 989.0,
        "loadingPercent": 1.2108988684101594
      },
      {
        "from": 2113,
        "to": 2503,
        "pFromMw": 16.399153221477032,
        "qFromMvar": 1.3658510683070213,
        "pToMw": -16.393953167317882,
        "qToMvar": -1.357485671439983,
        "pLossMw": 0.005200054159150369,
        "qLossMvar": 0.0083653968670383,
        "name": "47PR3-SHIR1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.3447021048366397
      },
      {
        "from": 2124,
        "to": 2125,
        "pFromMw": -4.684201727043096,
        "qFromMvar": 2.5336397779874487,
        "pToMw": 4.684226299828332,
        "qToMvar": -2.5382333259698386,
        "pLossMw": 2.4572785235932315e-05,
        "qLossMvar": -0.004593547982389978,
        "name": "AIRL1T-AIRL1 132kV",
        "ratingMva": 705.0,
        "loadingPercent": 0.7557050184077676
      },
      {
        "from": 2251,
        "to": 2124,
        "pFromMw": 9.319906642216223,
        "qFromMvar": -1.5061103509670277,
        "pToMw": -9.319490126152552,
        "qToMvar": 1.3035167554437719,
        "pLossMw": 0.0004165160636713239,
        "qLossMvar": -0.20259359552325584,
        "name": "CHEW1-HAHS1 132kV",
        "ratingMva": 989.0,
        "loadingPercent": 0.9545821169581695
      },
      {
        "from": 2124,
        "to": 2503,
        "pFromMw": 12.257668350329794,
        "qFromMvar": 1.5546371253098152,
        "pToMw": -12.254058334541824,
        "qToMvar": -1.5825858640285047,
        "pLossMw": 0.0036100157879701555,
        "qLossMvar": -0.027948738718689414,
        "name": "COPH1-SHIR1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.5113540997089014
      },
      {
        "from": 2124,
        "to": 2113,
        "pFromMw": -5.023412697164694,
        "qFromMvar": 2.112961144881441,
        "pToMw": 5.023539759859063,
        "qToMvar": -2.1410548298044776,
        "pLossMw": 0.0001270626943687958,
        "qLossMvar": -0.028093684923036655,
        "name": "COPH1-47PR3 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.1099136905122053
      },
      {
        "from": 2124,
        "to": 2524,
        "pFromMw": 12.366538898083567,
        "qFromMvar": 1.0906909034095624,
        "pToMw": -12.364187499994793,
        "qToMvar": -1.1766999294544038,
        "pLossMw": 0.002351398088773493,
        "qLossMvar": -0.0860090260448414,
        "name": "COPH1-SOLI1 132kV",
        "ratingMva": 410.0,
        "loadingPercent": 3.02928159985889
      },
      {
        "from": 2124,
        "to": 2523,
        "pFromMw": 12.366585675926482,
        "qFromMvar": 1.0889657419792456,
        "pToMw": -12.364187499992113,
        "qToMvar": -1.1766999294426719,
        "pLossMw": 0.0023981759343687514,
        "qLossMvar": -0.08773418746342632,
        "name": "COPH1-SOLI1 132kV#2",
        "ratingMva": 410.0,
        "loadingPercent": 3.029281599857968
      },
      {
        "from": 2271,
        "to": 2124,
        "pFromMw": 10.10406626107066,
        "qFromMvar": -2.40246767690232,
        "pToMw": -10.09863564788033,
        "qToMvar": 2.37525484463448,
        "pLossMw": 0.005430613190329225,
        "qLossMvar": -0.027212832267839993,
        "name": "DRAK1-TAMW1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 1.2232932588251058
      },
      {
        "from": 2284,
        "to": 2124,
        "pFromMw": 5.602979234579554,
        "qFromMvar": -2.2670222904743524,
        "pToMw": -5.601682996188202,
        "qToMvar": 2.210126893272451,
        "pLossMw": 0.001296238391351956,
        "qLossMvar": -0.05689539720190151,
        "name": "ELMD1-AIRL1T 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.2285028744796727
      },
      {
        "from": 2284,
        "to": 2113,
        "pFromMw": 5.028472973565822,
        "qFromMvar": -1.916922245050729,
        "pToMw": -5.0274822754483495,
        "qToMvar": 1.898528484858147,
        "pLossMw": 0.0009906981174720997,
        "qLossMvar": -0.018393760192582098,
        "name": "ELMD1-47PR3 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.0937930532106503
      },
      {
        "from": 2124,
        "to": 2299,
        "pFromMw": 12.36421728267516,
        "qFromMvar": 1.1757229124133128,
        "pToMw": -12.36418750005762,
        "qToMvar": -1.1766999287319047,
        "pLossMw": 2.978261754016387e-05,
        "qLossMvar": -0.0009770163185918168,
        "name": "HAHS1-HAHS1 132kV",
        "ratingMva": 705.0,
        "loadingPercent": 1.7617098665837647
      },
      {
        "from": 2374,
        "to": 2251,
        "pFromMw": -1.3996086405342179,
        "qFromMvar": -1.2264080615976012,
        "pToMw": 1.399618074053677,
        "qToMvar": 1.1018044996287808,
        "pLossMw": 9.4335194591455e-06,
        "qLossMvar": -0.12460356196882039,
        "name": "KITG1-CHEW1 132kV",
        "ratingMva": 989.0,
        "loadingPercent": 0.18816063403153557
      },
      {
        "from": 2374,
        "to": 2168,
        "pFromMw": -22.543817404981013,
        "qFromMvar": 3.105976485073735,
        "pToMw": 22.54614855177037,
        "qToMvar": -3.289000596742473,
        "pLossMw": 0.0023311467893556426,
        "qLossMvar": -0.1830241116687379,
        "name": "KITG1-BOUR1 132kV",
        "ratingMva": 1084.0,
        "loadingPercent": 2.1019172571713804
      },
      {
        "from": 2561,
        "to": 2124,
        "pFromMw": -12.364187500001666,
        "qFromMvar": -1.1766999294438902,
        "pToMw": 12.366983741598698,
        "qToMvar": 1.1542083427809247,
        "pLossMw": 0.0027962415970321786,
        "qLossMvar": -0.02249158666296558,
        "name": "TAMT1-TAMW1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 2.5557053474213935
      },
      {
        "from": 2562,
        "to": 2124,
        "pFromMw": -12.364187499998724,
        "qFromMvar": -1.1766999294425082,
        "pToMw": 12.366969293545216,
        "qToMvar": 1.1556136879338952,
        "pLossMw": 0.002781793546491329,
        "qLossMvar": -0.021086241508613046,
        "name": "TAMT1-TAMW1 132kV#2",
        "ratingMva": 486.0,
        "loadingPercent": 2.555729274686638
      },
      {
        "from": 2124,
        "to": 2556,
        "pFromMw": 12.365637708086002,
        "qFromMvar": 1.1561709272872251,
        "pToMw": -12.364187499999185,
        "qToMvar": -1.1766999294379208,
        "pLossMw": 0.001450208086817284,
        "qLossMvar": -0.02052900215069564,
        "name": "CASB1P-SUTC1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 2.0700090932373763
      },
      {
        "from": 2124,
        "to": 2216,
        "pFromMw": -29.33651061260047,
        "qFromMvar": 8.075643385301575,
        "pToMw": 29.34045870509601,
        "qToMvar": -8.065743547991815,
        "pLossMw": 0.003948092495541289,
        "qLossMvar": 0.009899837309760073,
        "name": "CASB1P-CASB1 132kV",
        "ratingMva": 955.0,
        "loadingPercent": 3.1862735947500775
      },
      {
        "from": 2123,
        "to": 2229,
        "pFromMw": -8.625707403748068,
        "qFromMvar": 3.7795297420861034,
        "pToMw": 8.626149378651355,
        "qToMvar": -3.814991886847559,
        "pLossMw": 0.00044197490328734546,
        "qLossMvar": -0.035462144761455594,
        "name": "ADDP1TEE-CHAP1 132kV",
        "ratingMva": 733.0,
        "loadingPercent": 1.2867811197748833
      },
      {
        "from": 2123,
        "to": 2529,
        "pFromMw": 19.87944291513169,
        "qFromMvar": -1.0406292479430452,
        "pToMw": -19.87750661792165,
        "qToMvar": 0.9487450735710844,
        "pLossMw": 0.0019362972100402942,
        "qLossMvar": -0.09188417437196084,
        "name": "ADDP1TEE-SPAR1 132kV",
        "ratingMva": 899.0,
        "loadingPercent": 2.2143115898630072
      },
      {
        "from": 2162,
        "to": 2230,
        "pFromMw": -8.425938080421297,
        "qFromMvar": 4.556897643602411,
        "pToMw": 8.426116857994213,
        "qToMvar": -4.566990996328584,
        "pLossMw": 0.00017877757291628882,
        "qLossMvar": -0.010093352726173066,
        "name": "BORD1-CHAP1 132kV",
        "ratingMva": 677.0,
        "loadingPercent": 1.4156865642169254
      },
      {
        "from": 2247,
        "to": 2552,
        "pFromMw": -15.061212883867414,
        "qFromMvar": 8.829126535067925,
        "pToMw": 15.062709822128745,
        "qToMvar": -8.916719105993216,
        "pLossMw": 0.0014969382613312376,
        "qLossMvar": -0.08759257092529182,
        "name": "CHES1-SUML1 132kV",
        "ratingMva": 712.0,
        "loadingPercent": 2.4584393663191726
      },
      {
        "from": 2247,
        "to": 2433,
        "pFromMw": 23.57973712429993,
        "qFromMvar": -2.8608828605869294,
        "pToMw": -23.575923523788397,
        "qToMvar": 2.760237649528228,
        "pLossMw": 0.0038136005115312344,
        "qLossMvar": -0.10064521105870128,
        "name": "CHES1-NECE1 132kV",
        "ratingMva": 631.0,
        "loadingPercent": 3.7642877522404126
      },
      {
        "from": 2277,
        "to": 2216,
        "pFromMw": 9.78127353485095,
        "qFromMvar": -13.398332336439628,
        "pToMw": -9.779932931812766,
        "qToMvar": 13.39811984996345,
        "pLossMw": 0.0013406030381837297,
        "qLossMvar": -0.00021248647617788663,
        "name": "DUNL1-CASB1 132kV",
        "ratingMva": 955.0,
        "loadingPercent": 1.7370481806218234
      },
      {
        "from": 2277,
        "to": 2290,
        "pFromMw": -34.359010376970176,
        "qFromMvar": 10.978195968345249,
        "pToMw": 34.363957751513325,
        "qToMvar": -10.970740845820698,
        "pLossMw": 0.004947374543149863,
        "qLossMvar": 0.007455122524550717,
        "name": "DUNL1-ERDI1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 4.509085874400485
      },
      {
        "from": 2433,
        "to": 2435,
        "pFromMw": 16.121733485769685,
        "qFromMvar": 2.1616257324012547,
        "pToMw": -16.121368421034276,
        "qToMvar": -2.189423128287908,
        "pLossMw": 0.0003650647354085379,
        "qLossMvar": -0.02779739588665331,
        "name": "NECE1-NECW1 132kV",
        "ratingMva": 741.0,
        "loadingPercent": 2.1955952188090078
      },
      {
        "from": 2433,
        "to": 2162,
        "pFromMw": -16.86279441505541,
        "qFromMvar": -1.0154990331368097,
        "pToMw": 16.86455721928845,
        "qToMvar": 0.8817634053986121,
        "pLossMw": 0.0017628042330386506,
        "qLossMvar": -0.13373562773819758,
        "name": "NECE1-BORD1 132kV",
        "ratingMva": 989.0,
        "loadingPercent": 1.7081237681636565
      },
      {
        "from": 2433,
        "to": 2123,
        "pFromMw": 2.5917602268222715,
        "qFromMvar": -4.3066221099622926,
        "pToMw": -2.5911680839848223,
        "qToMvar": 4.257895129280449,
        "pLossMw": 0.0005921428374491278,
        "qLossMvar": -0.04872698068184356,
        "name": "NECE1-ADDP1TEE 132kV",
        "ratingMva": 737.0,
        "loadingPercent": 0.6820016369074143
      },
      {
        "from": 2433,
        "to": 2332,
        "pFromMw": -24.506500796746504,
        "qFromMvar": 1.2263558172323819,
        "pToMw": 24.510551617261104,
        "qToMvar": -1.3471368130469574,
        "pLossMw": 0.004050820514599707,
        "qLossMvar": -0.12078099581457558,
        "name": "NECE1-HOCK1 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 2.8054336040587153
      },
      {
        "from": 2433,
        "to": 2290,
        "pFromMw": 23.131133659044497,
        "qFromMvar": -5.045032148070836,
        "pToMw": -23.128206898082755,
        "qToMvar": 4.970504695909705,
        "pLossMw": 0.0029267609617420476,
        "qLossMvar": -0.07452745216113144,
        "name": "NECE1-ERDI1 132kV",
        "ratingMva": 411.0,
        "loadingPercent": 5.760320431639709
      },
      {
        "from": 2433,
        "to": 2552,
        "pFromMw": -19.31356881787492,
        "qFromMvar": 6.456048145499888,
        "pToMw": 19.318849776981555,
        "qToMvar": -6.529774379539627,
        "pLossMw": 0.005280959106634953,
        "qLossMvar": -0.07372623403973932,
        "name": "NECE1-SUML1 132kV",
        "ratingMva": 547.0,
        "loadingPercent": 3.728070467178541
      },
      {
        "from": 2433,
        "to": 2529,
        "pFromMw": 7.429086845578876,
        "qFromMvar": -4.269531795294958,
        "pToMw": -7.427027568687827,
        "qToMvar": 4.129076733908767,
        "pLossMw": 0.002059276891048789,
        "qLossMvar": -0.14045506138619057,
        "name": "NECE1-SPAR1 132kV",
        "ratingMva": 737.0,
        "loadingPercent": 1.1626269657233415
      },
      {
        "from": 2433,
        "to": 2552,
        "pFromMw": -20.88051174912789,
        "qFromMvar": 5.4426190822139935,
        "pToMw": 20.885620684404522,
        "qToMvar": -5.628875772829463,
        "pLossMw": 0.0051089352766311436,
        "qLossMvar": -0.1862566906154699,
        "name": "NECE1-SUML1 132kV#2",
        "ratingMva": 678.0,
        "loadingPercent": 3.1903899080648084
      },
      {
        "from": 2433,
        "to": 2290,
        "pFromMw": 23.293064756160454,
        "qFromMvar": -5.0709134042808195,
        "pToMw": -23.290119274460565,
        "qToMvar": 4.997021355000435,
        "pLossMw": 0.002945481699889285,
        "qLossMvar": -0.07389204928038406,
        "name": "NECE1-ERDI1 132kV#2",
        "ratingMva": 411.0,
        "loadingPercent": 5.800157102981006
      },
      {
        "from": 2433,
        "to": 2163,
        "pFromMw": -8.519118948286078,
        "qFromMvar": -2.736845836125467,
        "pToMw": 8.51961137534767,
        "qToMvar": 2.5969409392389937,
        "pLossMw": 0.0004924270615926929,
        "qLossMvar": -0.13990489688647312,
        "name": "NECE1-BORD1 132kV#2",
        "ratingMva": 989.0,
        "loadingPercent": 0.904746674656675
      },
      {
        "from": 2434,
        "to": 2433,
        "pFromMw": -12.054368420960493,
        "qFromMvar": -1.003214794972493,
        "pToMw": 12.054551660043177,
        "qToMvar": 0.977745433430035,
        "pLossMw": 0.00018323908268413902,
        "qLossMvar": -0.025469361542458047,
        "name": "NECW1-NECE1 132kV",
        "ratingMva": 741.0,
        "loadingPercent": 1.6323943648256412
      },
      {
        "from": 2436,
        "to": 2433,
        "pFromMw": -16.9823684210214,
        "qFromMvar": -2.4405481281994637,
        "pToMw": 16.982719196260714,
        "qToMvar": 2.416597671426689,
        "pLossMw": 0.0003507752393154817,
        "qLossMvar": -0.023950456772774853,
        "name": "NECW1-NECE1 132kV#2",
        "ratingMva": 741.0,
        "loadingPercent": 2.315362840327948
      },
      {
        "from": 2529,
        "to": 2168,
        "pFromMw": 3.1952137073790348,
        "qFromMvar": -7.068590580650977,
        "pToMw": -3.195073968092167,
        "qToMvar": 6.967179427385347,
        "pLossMw": 0.00013973928686761283,
        "qLossMvar": -0.10141115326562922,
        "name": "SPAR1-BOUR1 132kV",
        "ratingMva": 1084.0,
        "loadingPercent": 0.7156101142489631
      },
      {
        "from": 2529,
        "to": 2586,
        "pFromMw": 12.054952058181236,
        "qFromMvar": 0.9875539782113129,
        "pToMw": -12.054368421052656,
        "qToMvar": -1.0032147949669292,
        "pLossMw": 0.0005836371285798947,
        "qLossMvar": -0.01566081675561637,
        "name": "SPAR1-TYSE1LEY 132kV",
        "ratingMva": 637.0,
        "loadingPercent": 1.8989077305258066
      },
      {
        "from": 2552,
        "to": 2332,
        "pFromMw": -67.32154870460919,
        "qFromMvar": 20.072154463216673,
        "pToMw": 67.32557802554602,
        "qToMvar": -20.073356627659003,
        "pLossMw": 0.004029320936837166,
        "qLossMvar": -0.0012021644423292344,
        "name": "SUML1-HOCK1 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 8.029068090606328
      },
      {
        "from": 2277,
        "to": 2295,
        "pFromMw": 12.523368421052652,
        "qFromMvar": 1.4169215725916757,
        "pToMw": -12.523368421052652,
        "qToMvar": -1.416833916301714,
        "pLossMw": 0.0,
        "qLossMvar": 8.765628996165731e-05,
        "name": "DUNL1-FORD1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2142,
        "to": 2143,
        "pFromMw": -0.6937557953900412,
        "qFromMvar": 0.7813028038583139,
        "pToMw": 0.6937561150855557,
        "qToMvar": -0.7833382867612726,
        "pLossMw": 3.1969551450572453e-07,
        "qLossMvar": -0.0020354829029587407,
        "name": "BLAL1-BLAL1 132kV",
        "ratingMva": 478.0,
        "loadingPercent": 0.21890848104237592
      },
      {
        "from": 2144,
        "to": 2145,
        "pFromMw": -0.6937557954530177,
        "qFromMvar": 0.7754342188556425,
        "pToMw": 0.6937560765436501,
        "qToMvar": -0.7772576375427889,
        "pLossMw": 2.810906324368645e-07,
        "qLossMvar": -0.0018234186871464164,
        "name": "BLAL1-BLAL1 132kV#2",
        "ratingMva": 478.0,
        "loadingPercent": 0.21795779185256609
      },
      {
        "from": 2459,
        "to": 2451,
        "pFromMw": -13.115340474487859,
        "qFromMvar": 16.45645164386322,
        "pToMw": 13.11614691447405,
        "qToMvar": -16.4663690607785,
        "pLossMw": 0.0008064399861922311,
        "qLossMvar": -0.009917416915282473,
        "name": "OCKC1-OCKB1 132kV",
        "ratingMva": 417.0,
        "loadingPercent": 5.048372420316401
      },
      {
        "from": 2459,
        "to": 2452,
        "pFromMw": 0.7068691973922703,
        "qFromMvar": -5.149402745695961,
        "pToMw": -0.7068260540286702,
        "qToMvar": 5.140245629186113,
        "pLossMw": 4.3143363600117723e-05,
        "qLossMvar": -0.009157116509848073,
        "name": "OCKC1-OCKB1 132kV#2",
        "ratingMva": 417.0,
        "loadingPercent": 1.2464491647627933
      },
      {
        "from": 2459,
        "to": 2450,
        "pFromMw": 0.7068706554533478,
        "qFromMvar": -5.420497192884226,
        "pToMw": -0.7068260539013406,
        "qToMvar": 5.411937511858176,
        "pLossMw": 4.460155200725069e-05,
        "qLossMvar": -0.008559681026049759,
        "name": "OCKC1-OCKB1 132kV#3",
        "ratingMva": 417.0,
        "loadingPercent": 1.3108856885272306
      },
      {
        "from": 2459,
        "to": 2143,
        "pFromMw": 1.3875450765495456,
        "qFromMvar": -0.7738803717641801,
        "pToMw": -1.387511910960949,
        "qToMvar": 0.7504501894290958,
        "pLossMw": 3.3165588596562046e-05,
        "qLossMvar": -0.023430182335084315,
        "name": "OCKC1-BLAL1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.32291958393638853
      },
      {
        "from": 2459,
        "to": 2453,
        "pFromMw": 0.7068722025023361,
        "qFromMvar": -5.654357724270166,
        "pToMw": -0.7068260539814063,
        "qToMvar": 5.646208666362748,
        "pLossMw": 4.61485209297674e-05,
        "qLossMvar": -0.008149057907417934,
        "name": "OCKC1-OCKB1 132kV#4",
        "ratingMva": 417.0,
        "loadingPercent": 1.3665157753867923
      },
      {
        "from": 2459,
        "to": 2145,
        "pFromMw": 1.388405564911685,
        "qFromMvar": -0.774556412319305,
        "pToMw": -1.3883724360775318,
        "qToMvar": 0.7526053207417363,
        "pLossMw": 3.312883415329537e-05,
        "qLossMvar": -0.021951091577568804,
        "name": "OCKC1-BLAL1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 0.3231392611704759
      },
      {
        "from": 2460,
        "to": 2137,
        "pFromMw": -6.296130811416247,
        "qFromMvar": 2.0948247231611474,
        "pToMw": 6.296193564199657,
        "qToMvar": -2.124421626056212,
        "pLossMw": 6.275278341050239e-05,
        "qLossMvar": -0.02959690289506467,
        "name": "OLDB1-BIRL1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 0.8306174345321801
      },
      {
        "from": 2460,
        "to": 2461,
        "pFromMw": 2.676437907420382,
        "qFromMvar": -0.6457014702212961,
        "pToMw": -2.676434605728263,
        "qToMvar": 0.639638738278614,
        "pLossMw": 3.3016921188178117e-06,
        "qLossMvar": -0.0060627319426821424,
        "name": "OLDB1-OLDB1 132kV",
        "ratingMva": 895.0,
        "loadingPercent": 0.3076229529209306
      },
      {
        "from": 2460,
        "to": 2579,
        "pFromMw": 2.657558354296723,
        "qFromMvar": -0.6654861939477399,
        "pToMw": -2.6575244661162287,
        "qToMvar": 0.602430664380222,
        "pLossMw": 3.3888180494212605e-05,
        "qLossMvar": -0.06305552956751792,
        "name": "OLDB1-TIVI1 132kV",
        "ratingMva": 400.0,
        "loadingPercent": 0.6849036556711533
      },
      {
        "from": 2460,
        "to": 2462,
        "pFromMw": 2.6764381570716025,
        "qFromMvar": -0.6441024615498362,
        "pToMw": -2.6764346056943604,
        "qToMvar": 0.6375712984957299,
        "pLossMw": 3.5513772420614487e-06,
        "qLossMvar": -0.0065311630541062815,
        "name": "OLDB1-OLDB1 132kV#2",
        "ratingMva": 895.0,
        "loadingPercent": 0.3075811287114467
      },
      {
        "from": 2460,
        "to": 2137,
        "pFromMw": -7.049777264160653,
        "qFromMvar": 2.343576667629225,
        "pToMw": 7.0498473685296075,
        "qToMvar": -2.369960636829287,
        "pLossMw": 7.010436895438232e-05,
        "qLossMvar": -0.02638396920006203,
        "name": "OLDB1-BIRL1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 0.9296930049390304
      },
      {
        "from": 2460,
        "to": 2578,
        "pFromMw": 2.6568603824503234,
        "qFromMvar": -0.6648222395172595,
        "pToMw": -2.656826596893295,
        "qToMvar": 0.6018842093953081,
        "pLossMw": 3.378555702848729e-05,
        "qLossMvar": -0.06293803012195143,
        "name": "OLDB1-TIVI1 132kV#2",
        "ratingMva": 400.0,
        "loadingPercent": 0.6846940786763287
      },
      {
        "from": 2272,
        "to": 2411,
        "pFromMw": -9.533656881514267,
        "qFromMvar": 4.60994471654215,
        "pToMw": 9.536104010871464,
        "qToMvar": -4.751141404406361,
        "pLossMw": 0.002447129357197042,
        "qLossMvar": -0.1411966878642117,
        "name": "DUDL1-LYE 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.1654748963726904
      },
      {
        "from": 2326,
        "to": 2465,
        "pFromMw": 12.163310173373088,
        "qFromMvar": -2.5360778056508106,
        "pToMw": -12.161220528130961,
        "qToMvar": 2.540669799512443,
        "pLossMw": 0.0020896452421261813,
        "qLossMvar": 0.0045919938616325595,
        "name": "HINK1-PENN1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.5253834388208762
      },
      {
        "from": 2326,
        "to": 2327,
        "pFromMw": -9.540292130643456,
        "qFromMvar": 8.76959716218762,
        "pToMw": 9.54034493871776,
        "qToMvar": -8.772278852345543,
        "pLossMw": 5.280807430452228e-05,
        "qLossMvar": -0.002681690157922745,
        "name": "HINK1-HINK1 132kV",
        "ratingMva": 527.0,
