        "loadingPercent": 2.459272273173692
      },
      {
        "from": 2326,
        "to": 2328,
        "pFromMw": -9.539146491201764,
        "qFromMvar": 12.771871221695724,
        "pToMw": 9.539257244053163,
        "qToMvar": -12.773788018149329,
        "pLossMw": 0.00011075285139838797,
        "qLossMvar": -0.0019167964536048743,
        "name": "HINK1-HINK1 132kV#2",
        "ratingMva": 417.0,
        "loadingPercent": 3.823169937652592
      },
      {
        "from": 2410,
        "to": 2465,
        "pFromMw": 8.806013706614987,
        "qFromMvar": -4.096172362982504,
        "pToMw": -8.797876006484415,
        "qToMvar": 3.9878496484798944,
        "pLossMw": 0.008137700130571801,
        "qLossMvar": -0.10832271450260933,
        "name": "LYE-PENN1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.9740000784995129
      },
      {
        "from": 2465,
        "to": 2647,
        "pFromMw": 10.424135280468292,
        "qFromMvar": 0.9104608249029127,
        "pToMw": -10.418333333333312,
        "qToMvar": -0.9056604199915167,
        "pLossMw": 0.005801947134980168,
        "qLossMvar": 0.004800404911395995,
        "name": "PENN1-WOSI1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.1267927437906966
      },
      {
        "from": 2465,
        "to": 2639,
        "pFromMw": 10.419194869832438,
        "qFromMvar": 0.8909316592480535,
        "pToMw": -10.418333333332432,
        "qToMvar": -0.9056604199905388,
        "pLossMw": 0.0008615365000057551,
        "qLossMvar": -0.014728760742485303,
        "name": "PENN1-WOLW1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 1.7429372577536006
      },
      {
        "from": 2465,
        "to": 2326,
        "pFromMw": -9.44596039696961,
        "qFromMvar": 4.2591026745802765,
        "pToMw": 9.449465603389632,
        "qToMvar": -4.256719980925355,
        "pLossMw": 0.0035052064200211674,
        "qLossMvar": 0.0023826936549218303,
        "name": "PENN1-HINK1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.1064998406109186
      },
      {
        "from": 2465,
        "to": 2638,
        "pFromMw": 46.380083701596334,
        "qFromMvar": 7.23256609032262,
        "pToMw": -46.36284719851267,
        "qToMvar": -7.1976328081636956,
        "pLossMw": 0.017236503083665866,
        "qLossMvar": 0.03493328215892433,
        "name": "PENN1-WOLW1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 7.823437324294592
      },
      {
        "from": 2465,
        "to": 2266,
        "pFromMw": -9.171655387287274,
        "qFromMvar": 4.136350431556735,
        "pToMw": 9.17722930119744,
        "qToMvar": -4.133079171952691,
        "pLossMw": 0.00557391391016715,
        "qLossMvar": 0.0032712596040447295,
        "name": "PENN1-COSE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.0457282348484256
      },
      {
        "from": 2465,
        "to": 2266,
        "pFromMw": -9.414675307737191,
        "qFromMvar": 4.245898471318441,
        "pToMw": 9.42039652232699,
        "qToMvar": -4.242065652572453,
        "pLossMw": 0.0057212145897995725,
        "qLossMvar": 0.0038328187459875096,
        "name": "PENN1-COSE1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 2.099889515082197
      },
      {
        "from": 2465,
        "to": 2646,
        "pFromMw": 10.426790979869182,
        "qFromMvar": 0.7976857475934338,
        "pToMw": -10.41833333333372,
        "qToMvar": -0.9056604199912965,
        "pLossMw": 0.00845764653546155,
        "qLossMvar": -0.10797467239786274,
        "name": "PENN1-WOSI1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 2.1255332411632017
      },
      {
        "from": 2465,
        "to": 2272,
        "pFromMw": -9.402544356259952,
        "qFromMvar": 3.2384500081934964,
        "pToMw": 9.407367426383932,
        "qToMvar": -3.2343919625664843,
        "pLossMw": 0.004823070123979534,
        "qLossMvar": 0.0040580456270120635,
        "name": "PENN1-DUDL1 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 1.8769540975523105
      },
      {
        "from": 2465,
        "to": 2272,
        "pFromMw": -9.45566193758576,
        "qFromMvar": 3.2566355848676944,
        "pToMw": 9.460512007859004,
        "qToMvar": -3.252442164166779,
        "pLossMw": 0.004850070273244356,
        "qLossMvar": 0.004193420700915329,
        "name": "PENN1-DUDL1 132kV#2",
        "ratingMva": 530.0,
        "loadingPercent": 1.8875438832183247
      },
      {
        "from": 2411,
        "to": 2410,
        "pFromMw": -0.3650451521277608,
        "qFromMvar": 3.710692921941888e-08,
        "pToMw": 0.3650451521277608,
        "qToMvar": 3.6402823980390613e-08,
        "pLossMw": 0.0,
        "qLossMvar": 7.350975319980949e-08,
        "name": "LYE-LYE 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2470,
        "to": 2242,
        "pFromMw": -34.076858151313125,
        "qFromMvar": 7.207206303250045,
        "pToMw": 34.11973944292045,
        "qToMvar": -7.1185026784506,
        "pLossMw": 0.04288129160732268,
        "qLossMvar": 0.08870362479944482,
        "name": "PORH1-CHEL1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.02224887354333
      },
      {
        "from": 2207,
        "to": 2470,
        "pFromMw": -15.771556057721291,
        "qFromMvar": 4.174323380944429,
        "pToMw": 15.7822572796714,
        "qToMvar": -4.142393142923204,
        "pLossMw": 0.01070122195010903,
        "qLossMvar": 0.031930238021224966,
        "name": "CAMB1-PORH1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.944795448916338
      },
      {
        "from": 2223,
        "to": 2260,
        "pFromMw": -46.21724832137705,
        "qFromMvar": 16.62575291122747,
        "pToMw": 46.223224520598656,
        "qToMvar": -16.632077462152914,
        "pLossMw": 0.005976199221606748,
        "qLossMvar": -0.006324550925445038,
        "name": "CASM1-COMR1 132kV",
        "ratingMva": 442.0,
        "loadingPercent": 11.114131027129053
      },
      {
        "from": 2222,
        "to": 2470,
        "pFromMw": 2.790965379793676,
        "qFromMvar": 17.845293065728075,
        "pToMw": -2.79020386393199,
        "qToMvar": -17.848171147667387,
        "pLossMw": 0.0007615158616860462,
        "qLossMvar": -0.002878081939311272,
        "name": "CASM1-PORH1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.127791625113463
      },
      {
        "from": 2241,
        "to": 2427,
        "pFromMw": 5.40483370356573,
        "qFromMvar": 0.3973673701836381,
        "pToMw": -5.404636363642396,
        "qToMvar": -0.5635197468358025,
        "pLossMw": 0.0001973399233339279,
        "qLossMvar": -0.16615237665216442,
        "name": "CHEL1-MONT1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 0.6792418651550923
      },
      {
        "from": 2241,
        "to": 2428,
        "pFromMw": 5.40483370356573,
        "qFromMvar": 0.3973673701836381,
        "pToMw": -5.404636363639497,
        "qToMvar": -0.563519746835789,
        "pLossMw": 0.00019733992623294228,
        "qLossMvar": -0.16615237665215088,
        "name": "CHEL1-MONT1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 0.6792418651547316
      },
      {
        "from": 2278,
        "to": 2221,
        "pFromMw": -5.404636363636738,
        "qFromMvar": -0.563519746816213,
        "pToMw": 5.404835625888006,
        "qToMvar": 0.4384337537185561,
        "pLossMw": 0.00019926225126809527,
        "qLossMvar": -0.1250859930976569,
        "name": "EASA1-CASM1 132kV",
        "ratingMva": 741.0,
        "loadingPercent": 0.7333245507736948
      },
      {
        "from": 2279,
        "to": 2222,
        "pFromMw": -5.40463636364386,
        "qFromMvar": -0.5635197468339468,
        "pToMw": 5.404838707809449,
        "qToMvar": 0.4365681401509942,
        "pLossMw": 0.00020234416558917445,
        "qLossMvar": -0.12695160668295258,
        "name": "EASA1-CASM1 132kV#2",
        "ratingMva": 741.0,
        "loadingPercent": 0.733324550774899
      },
      {
        "from": 2407,
        "to": 2206,
        "pFromMw": -5.404636363636523,
        "qFromMvar": -0.5635197468252375,
        "pToMw": 5.407991428264584,
        "qToMvar": 0.5522198840900552,
        "pLossMw": 0.003355064628061122,
        "qLossMvar": -0.011299862735182353,
        "name": "LYDN1-CAMB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.1049008954892068
      },
      {
        "from": 2470,
        "to": 2314,
        "pFromMw": 45.889316399802865,
        "qFromMvar": 1.7868015796035617,
        "pToMw": -45.6187699190227,
        "qToMvar": -0.40158421407783995,
        "pLossMw": 0.27054648078016896,
        "qLossMvar": 1.3852173655257216,
        "name": "PORH1-HERE1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 7.654014958623731
      },
      {
        "from": 2470,
        "to": 2223,
        "pFromMw": -92.51652607688679,
        "qFromMvar": 11.222015993245709,
        "pToMw": 92.5512263920755,
        "qToMvar": -11.081911131665999,
        "pLossMw": 0.03470031518871508,
        "qLossMvar": 0.1401048615797098,
        "name": "PORH1-CASM1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 11.651541113871588
      },
      {
        "from": 2470,
        "to": 2221,
        "pFromMw": -41.31670464211074,
        "qFromMvar": -11.047831209519396,
        "pToMw": 41.32048966164919,
        "qToMvar": 11.057697723237734,
        "pLossMw": 0.003785019538447898,
        "qLossMvar": 0.0098665137183378,
        "name": "PORH1-CASM1 132kV#2",
        "ratingMva": 849.0,
        "loadingPercent": 5.038218262815854
      },
      {
        "from": 2470,
        "to": 2206,
        "pFromMw": 11.409699217789923,
        "qFromMvar": -3.2591930356038614,
        "pToMw": -11.404038328440608,
        "qToMvar": 3.266259404781614,
        "pLossMw": 0.005660889349314857,
        "qLossMvar": 0.007066369177752385,
        "name": "PORH1-CAMB1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.4143108748883186
      },
      {
        "from": 2470,
        "to": 2406,
        "pFromMw": 46.66842334911123,
        "qFromMvar": 8.721757253409843,
        "pToMw": -46.35072230453116,
        "qToMvar": -7.979619849547763,
        "pLossMw": 0.317701044580069,
        "qLossMvar": 0.7421374038620794,
        "name": "PORH1-LYDN1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 9.649679571304008
      },
      {
        "from": 2470,
        "to": 2241,
        "pFromMw": -10.573620370046493,
        "qFromMvar": 1.3112709250970902,
        "pToMw": 10.57763361275404,
        "qToMvar": -1.3795417661671427,
        "pLossMw": 0.004013242707546993,
        "qLossMvar": -0.06827084107005255,
        "name": "PORH1-CHEL1 132kV#2",
        "ratingMva": 791.0,
        "loadingPercent": 1.3485732803083046
      },
      {
        "from": 2470,
        "to": 2314,
        "pFromMw": 48.618063301708354,
        "qFromMvar": 1.7410854810940724,
        "pToMw": -48.32657917876329,
        "qToMvar": -0.2675454974501534,
        "pLossMw": 0.29148412294506443,
        "qLossMvar": 1.473539983643919,
        "name": "PORH1-HERE1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 8.108204791480933
      },
      {
        "from": 2584,
        "to": 2571,
        "pFromMw": -10.113252327144574,
        "qFromMvar": 0.6437578251383422,
        "pToMw": 10.116213084963531,
        "qToMvar": -0.6419304407763473,
        "pLossMw": 0.00296075781895766,
        "qLossMvar": 0.0018273843619949215,
        "name": "TROU1T-TEWG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.060276354966321
      },
      {
        "from": 2584,
        "to": 2585,
        "pFromMw": 5.411651098799056,
        "qFromMvar": 0.5629414619701864,
        "pToMw": -5.411636363448504,
        "qToMvar": -0.5655614135791475,
        "pLossMw": 1.4735350552186333e-05,
        "qLossMvar": -0.002619951608961113,
        "name": "TROU1T-TROU1 132kV",
        "ratingMva": 705.0,
        "loadingPercent": 0.7717885196691903
      },
      {
        "from": 2470,
        "to": 2570,
        "pFromMw": 11.5188394286967,
        "qFromMvar": 2.826494878798198,
        "pToMw": -11.512914541892998,
        "qToMvar": -2.8890720880824095,
        "pLossMw": 0.005924886803700957,
        "qLossMvar": -0.0625772092842114,
        "name": "PORH1-TEWG1Q 132kV",
        "ratingMva": 809.0,
        "loadingPercent": 1.467228091945338
      },
      {
        "from": 2470,
        "to": 2569,
        "pFromMw": -4.0173222361058265,
        "qFromMvar": 0.9174363745098345,
        "pToMw": 4.018039503679591,
        "qToMvar": -1.0012641525099297,
        "pLossMw": 0.0007172675737647793,
        "qLossMvar": -0.08382777800009522,
        "name": "PORH1-TEWG1P 132kV",
        "ratingMva": 809.0,
        "loadingPercent": 0.5118559102646705
      },
      {
        "from": 2569,
        "to": 2241,
        "pFromMw": -24.95690973921672,
        "qFromMvar": 0.4966822350934006,
        "pToMw": 24.961730415440634,
        "qToMvar": -0.47856695209468025,
        "pLossMw": 0.004820676223914688,
        "qLossMvar": 0.01811528299872034,
        "name": "TEWG1P-CHEL1 132kV",
        "ratingMva": 838.0,
        "loadingPercent": 2.9792741698159078
      },
      {
        "from": 2569,
        "to": 2571,
        "pFromMw": 15.534233871898751,
        "qFromMvar": -0.05893782941204363,
        "pToMw": -15.52084944859754,
        "qToMvar": 0.07841069395891116,
        "pLossMw": 0.013384423301211257,
        "qLossMvar": 0.01947286454686753,
        "name": "TEWG1P-TEWG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.157387332998693
      },
      {
        "from": 2570,
        "to": 2418,
        "pFromMw": 5.405145820427003,
        "qFromMvar": 0.5595336429704288,
        "pToMw": -5.404636363637597,
        "qToMvar": -0.5635197468271839,
        "pLossMw": 0.0005094567894055047,
        "qLossMvar": -0.003986103856755019,
        "name": "TEWG1Q-MARH1 132kV",
        "ratingMva": 838.0,
        "loadingPercent": 0.6484522365237995
      },
      {
        "from": 2584,
        "to": 2570,
        "pFromMw": -0.7030351354458075,
        "qFromMvar": -1.770219034039205,
        "pToMw": 0.7031323578322672,
        "qToMvar": 1.7660186982906378,
        "pLossMw": 9.722238645970549e-05,
        "qLossMvar": -0.004200335748567152,
        "name": "TROU1T-TEWG1Q 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.38713690694742303
      },
      {
        "from": 2109,
        "to": 2425,
        "pFromMw": 12.297907841935407,
        "qFromMvar": 2.266543489262559,
        "pToMw": -12.291464704248774,
        "qToMvar": -2.2415002127866486,
        "pLossMw": 0.006443137686632738,
        "qLossMvar": 0.025043276475910314,
        "name": "47PEZ1-MEAF1TEE1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 1.563128656920227
      },
      {
        "from": 2111,
        "to": 2426,
        "pFromMw": -12.80716554511597,
        "qFromMvar": 1.9938378416688822,
        "pToMw": 12.814087214412421,
        "qToMvar": -1.9654264167654905,
        "pLossMw": 0.006921669296451327,
        "qLossMvar": 0.02841142490339177,
        "name": "47PNZ1-MEAF1TEE2 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 1.6204924605380742
      },
      {
        "from": 2114,
        "to": 2208,
        "pFromMw": 38.03378574115328,
        "qFromMvar": -4.263496650860426,
        "pToMw": -38.00626583468317,
        "qToMvar": 4.44902716417154,
        "pLossMw": 0.027519906470111266,
        "qLossMvar": 0.18553051331111448,
        "name": "47XB1A1-CANN1T 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 4.784000453163931
      },
      {
        "from": 2116,
        "to": 2541,
        "pFromMw": -1.2676548371986058,
        "qFromMvar": 6.545189279846726,
        "pToMw": 1.2689223865105577,
        "qToMvar": -6.550436352092198,
        "pLossMw": 0.0012675493119518322,
        "qLossMvar": -0.005247072245472495,
        "name": "47XT1-1-STAS1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 0.8340261951240519
      },
      {
        "from": 2118,
        "to": 2476,
        "pFromMw": -2.5347796689072255,
        "qFromMvar": -3.785883039434381,
        "pToMw": 2.5348152276150686,
        "qToMvar": 3.7597778358342673,
        "pLossMw": 3.555870784310855e-05,
        "qLossMvar": -0.026105203600113924,
        "name": "47XT2-1-RUGE1 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 0.7814917382014399
      },
      {
        "from": 2119,
        "to": 2476,
        "pFromMw": -2.536121037932515,
        "qFromMvar": -3.278182252257935,
        "pToMw": 2.536150458111027,
        "qToMvar": 3.252065812082874,
        "pLossMw": 2.9420178512040707e-05,
        "qLossMvar": -0.026116440175061317,
        "name": "47XT2-1A-RUGE1 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 0.7109231543704609
      },
      {
        "from": 2120,
        "to": 2118,
        "pFromMw": 3.186129558439102,
        "qFromMvar": -6.281617354765334,
        "pToMw": -3.1845992931274267,
        "qToMvar": 6.277048928260672,
        "pLossMw": 0.0015302653116751053,
        "qLossMvar": -0.004568426504662604,
        "name": "47XT2-52-47XT2-1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 0.8804308085644811
      },
      {
        "from": 2121,
        "to": 2178,
        "pFromMw": 26.363581491790082,
        "qFromMvar": -3.876785727132262,
        "pToMw": -26.350110965713615,
        "qToMvar": 3.9627084297815016,
        "pLossMw": 0.013470526076467593,
        "qLossMvar": 0.08592270264923973,
        "name": "47XU1-BURN1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 3.3308874020492674
      },
      {
        "from": 2122,
        "to": 2121,
        "pFromMw": 11.403845354183149,
        "qFromMvar": -0.6077820511679942,
        "pToMw": -11.403845354183149,
        "qToMvar": 0.6078539976881885,
        "pLossMw": 0.0,
        "qLossMvar": 7.194652019426595e-05,
        "name": "47XU1-47XU1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2178,
        "to": 2209,
        "pFromMw": 12.330603467997944,
        "qFromMvar": -1.4108324112457307,
        "pToMw": -12.327889093876996,
        "qToMvar": 1.4040776798473948,
        "pLossMw": 0.0027143741209485484,
        "qLossMvar": -0.006754731398335823,
        "name": "BURN1-CANN1 132kV",
        "ratingMva": 601.0,
        "loadingPercent": 2.065067010725976
      },
      {
        "from": 2208,
        "to": 2596,
        "pFromMw": 42.0773944545723,
        "qFromMvar": -6.6277336109007265,
        "pToMw": -42.03545819895076,
        "qToMvar": 6.905184526158021,
        "pLossMw": 0.04193625562154324,
        "qLossMvar": 0.2774509152572948,
        "name": "CANN1T-WALS1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.48408860636831
      },
      {
        "from": 2208,
        "to": 2209,
        "pFromMw": -8.198878619891161,
        "qFromMvar": 1.785201259177066,
        "pToMw": 8.200139093877148,
        "qToMvar": -1.7975828673971337,
        "pLossMw": 0.0012604739859867209,
        "qLossMvar": -0.01238160822006762,
        "name": "CANN1T-CANN1 132kV",
        "ratingMva": 601.0,
        "loadingPercent": 1.3968144248664183
      },
      {
        "from": 2476,
        "to": 2121,
        "pFromMw": 19.08776982658087,
        "qFromMvar": -2.888477096351754,
        "pToMw": -19.087486137603857,
        "qToMvar": 2.8754265422031478,
        "pLossMw": 0.00028368897701369633,
        "qLossMvar": -0.013050554148606341,
        "name": "RUGE1-47XU1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 3.453503346300365
      },
      {
        "from": 2476,
        "to": 2122,
        "pFromMw": 15.531777708415472,
        "qFromMvar": -0.22744321807183057,
        "pToMw": -15.531595354149738,
        "qToMvar": 0.21427686377009222,
        "pLossMw": 0.000182354265733764,
        "qLossMvar": -0.013166354301738348,
        "name": "RUGE1-47XU1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 2.7787912214878965
      },
      {
        "from": 2476,
        "to": 2114,
        "pFromMw": 6.937690750688565,
        "qFromMvar": -16.42653276424758,
        "pToMw": -6.937408575421768,
        "qToMvar": 16.411436132121505,
        "pLossMw": 0.000282175266796969,
        "qLossMvar": -0.015096632126073928,
        "name": "RUGE1-47XB1A1 132kV",
        "ratingMva": 559.0,
        "loadingPercent": 3.189893364509729
      },
      {
        "from": 2476,
        "to": 2115,
        "pFromMw": 2.0896066734920735,
        "qFromMvar": -12.656011154702663,
        "pToMw": -2.089454370990762,
        "qToMvar": 12.640019895892477,
        "pLossMw": 0.00015230250131148537,
        "qLossMvar": -0.01599125881018537,
        "name": "RUGE1-47XB1A1 132kV#2",
        "ratingMva": 559.0,
        "loadingPercent": 2.294697045649175
      },
      {
        "from": 2476,
        "to": 2487,
        "pFromMw": 21.03004192323745,
        "qFromMvar": 1.5003013271249606,
        "pToMw": -21.029975714312368,
        "qToMvar": -1.503033233739682,
        "pLossMw": 6.620892508379939e-05,
        "qLossMvar": -0.0027319066147213356,
        "name": "RUGE1-RUSW1 132kV",
        "ratingMva": 729.0,
        "loadingPercent": 2.8921287978307046
      },
      {
        "from": 2476,
        "to": 2111,
        "pFromMw": -21.27279891873255,
        "qFromMvar": 7.088371384720185,
        "pToMw": 21.273697901294224,
        "qToMvar": -7.113798962896212,
        "pLossMw": 0.0008989825616723124,
        "qLossMvar": -0.0254275781760267,
        "name": "RUGE1-47PNZ1 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 3.8476145551467598
      },
      {
        "from": 2476,
        "to": 2112,
        "pFromMw": -20.478593664462778,
        "qFromMvar": 6.639209924063103,
        "pToMw": 20.479422337531837,
        "qToMvar": -6.664761845838661,
        "pLossMw": 0.0008286730690585387,
        "qLossMvar": -0.025551921775558206,
        "name": "RUGE1-47PNZ1A 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 3.6941020745764845
      },
      {
        "from": 2476,
        "to": 2116,
        "pFromMw": -15.161068768833397,
        "qFromMvar": 2.757111116362078,
        "pToMw": 15.161434344649058,
        "qToMvar": -2.7798120174327847,
        "pLossMw": 0.00036557581566043496,
        "qLossMvar": -0.02270090107070688,
        "name": "RUGE1-47XT1-1 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 2.643938905491071
      },
      {
        "from": 2476,
        "to": 2117,
        "pFromMw": -15.071955457748004,
        "qFromMvar": 2.7081635595014046,
        "pToMw": 15.072316473464278,
        "qToMvar": -2.730872763525185,
        "pLossMw": 0.0003610157162743377,
        "qLossMvar": -0.022709204023780405,
        "name": "RUGE1-47XT1-1A 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 2.6273953525765354
      },
      {
        "from": 2476,
        "to": 2109,
        "pFromMw": -11.264589787628836,
        "qFromMvar": 1.1887224252585638,
        "pToMw": 11.264808547934521,
        "qToMvar": -1.2141344375322576,
        "pLossMw": 0.00021876030568535043,
        "qLossMvar": -0.02541201227369383,
        "name": "RUGE1-47PEZ1 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 1.9434048107039539
      },
      {
        "from": 2476,
        "to": 2110,
        "pFromMw": -11.656632464718983,
        "qFromMvar": 1.4102061598667626,
        "pToMw": 11.656867533713777,
        "qToMvar": -1.4355893020666737,
        "pLossMw": 0.00023506899479386334,
        "qLossMvar": -0.025383142199911113,
        "name": "RUGE1-47PEZ1A 132kV",
        "ratingMva": 583.0,
        "loadingPercent": 2.0145684586661643
      },
      {
        "from": 2486,
        "to": 2478,
        "pFromMw": 12.773773246263278,
        "qFromMvar": 0.800414011075831,
        "pToMw": -12.772750000001947,
        "qToMvar": -0.8553226755440275,
        "pLossMw": 0.0010232462613313231,
        "qLossMvar": -0.05490866446819653,
        "name": "RUSW1-RUGT1 132kV",
        "ratingMva": 442.0,
        "loadingPercent": 2.8962344245147187
      },
      {
        "from": 2486,
        "to": 2386,
        "pFromMw": 4.128439681584912,
        "qFromMvar": 0.3100753047837901,
        "pToMw": -4.127750000000349,
        "qToMvar": -0.39350518755513364,
        "pLossMw": 0.0006896815845633952,
        "qLossMvar": -0.08342988277134356,
        "name": "RUSW1-LICH1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.842777301746868
      },
      {
        "from": 2487,
        "to": 2477,
        "pFromMw": 12.773784995264807,
        "qFromMvar": 0.7997777334066385,
        "pToMw": -12.772749999995892,
        "qToMvar": -0.8553226755204251,
        "pLossMw": 0.00103499526891504,
        "qLossMvar": -0.05554494211378658,
        "name": "RUSW1-RUGT1 132kV#2",
        "ratingMva": 442.0,
        "loadingPercent": 2.8962344245129956
      },
      {
        "from": 2487,
        "to": 2385,
        "pFromMw": 4.128440718729678,
        "qFromMvar": 0.30975031294726535,
        "pToMw": -4.127750000000048,
        "qToMvar": -0.39350518755132613,
        "pLossMw": 0.0006907187296301132,
        "qLossMvar": -0.08375487460406078,
        "name": "RUSW1-LICH1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 0.8427773017467338
      },
      {
        "from": 2486,
        "to": 2476,
        "pFromMw": -21.029962927602316,
        "qFromMvar": -1.5039945027497308,
        "pToMw": 21.030036493774734,
        "qToMvar": 1.5010295013628623,
        "pLossMw": 7.356617241782715e-05,
        "qLossMvar": -0.0029650013868685043,
        "name": "RUSW1-RUGE1 132kV",
        "ratingMva": 729.0,
        "loadingPercent": 2.8921364515640158
      },
      {
        "from": 2534,
        "to": 2120,
        "pFromMw": 5.718052105693599,
        "qFromMvar": -2.995132763264195,
        "pToMw": -5.717945474714995,
        "qToMvar": 2.9564783536029866,
        "pLossMw": 0.00010663097860419413,
        "qLossMvar": -0.038654409661208255,
        "name": "STAF1-47XT2-52 132kV",
        "ratingMva": 481.0,
        "loadingPercent": 1.3419944756351332
      },
      {
        "from": 2534,
        "to": 2652,
        "pFromMw": 5.723785596482593,
        "qFromMvar": -2.5770266539041997,
        "pToMw": -5.72368408370546,
        "qToMvar": 2.5381224640353137,
        "pLossMw": 0.00010151277713355,
        "qLossMvar": -0.038904189868886,
        "name": "STAF1-XT2-52A 132kV",
        "ratingMva": 481.0,
        "loadingPercent": 1.3050237013943764
      },
      {
        "from": 2110,
        "to": 2109,
        "pFromMw": 2.828902248929521,
        "qFromMvar": 2.2079752188923496e-06,
        "pToMw": -2.8289022489295212,
        "qToMvar": 2.206587343183894e-06,
        "pLossMw": -4.440892098500626e-16,
        "qLossMvar": 4.4145625620762435e-06,
        "name": "47PEZ1A-47PEZ1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2112,
        "to": 2111,
        "pFromMw": -6.006172810891456,
        "qFromMvar": 9.949768283519685e-06,
        "pToMw": 6.006172810891456,
        "qToMvar": 9.949973512907856e-06,
        "pLossMw": 0.0,
        "qLossMvar": 1.989974179642754e-05,
        "name": "47PNZ1A-47PNZ1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2115,
        "to": 2114,
        "pFromMw": 16.591554877207173,
        "qFromMvar": 7.592709666678563e-05,
        "pToMw": -16.591554877207177,
        "qToMvar": 7.592681016280536e-05,
        "pLossMw": -3.552713678800501e-15,
        "qLossMvar": 0.000151853906829591,
        "name": "47XB1A1-47XB1A1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2117,
        "to": 2116,
        "pFromMw": -0.5892684830277445,
        "qFromMvar": 9.598929852469747e-08,
        "pToMw": 0.5892684830277445,
        "qToMvar": 9.555896581024768e-08,
        "pLossMw": 0.0,
        "qLossMvar": 1.9154826433494514e-07,
        "name": "47XT1-1A-47XT1-1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2118,
        "to": 2119,
        "pFromMw": 1.5916289620681736,
        "qFromMvar": -2.884671076347076,
        "pToMw": -1.5916289620681736,
        "qToMvar": 2.8846770645101985,
        "pLossMw": 0.0,
        "qLossMvar": 5.988163122250256e-06,
        "name": "47XT2-1-47XT2-1A 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2541,
        "to": 2545,
        "pFromMw": 4.1277500000000975,
        "qFromMvar": 0.3935146962115389,
        "pToMw": -4.1277500000000975,
        "qToMvar": -0.3935051874420355,
        "pLossMw": 0.0,
        "qLossMvar": 9.508769503396852e-06,
        "name": "STAS1-STAS 132kV#2",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2652,
        "to": 2120,
        "pFromMw": 1.5959340837553873,
        "qFromMvar": -2.9316276511755612,
        "pToMw": -1.5959340837553873,
        "qToMvar": 2.9316338132834594,
        "pLossMw": 0.0,
        "qLossMvar": 6.162107898166624e-06,
        "name": "XT2-52A-47XT2-52 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2596,
        "to": 2131,
        "pFromMw": -14.524749102356772,
        "qFromMvar": 6.497778658291253,
        "pToMw": 14.528425561155547,
        "qToMvar": -6.493719084542848,
        "pLossMw": 0.0036764587987754282,
        "qLossMvar": 0.004059573748405043,
        "name": "WALS1-BENT1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 3.2344771126011578
      },
      {
        "from": 2617,
        "to": 2178,
        "pFromMw": -19.06061032748368,
        "qFromMvar": 2.7243101628129387,
        "pToMw": 19.07181037300526,
        "qToMvar": -2.6601083863708856,
        "pLossMw": 0.011200045521579938,
        "qLossMvar": 0.06420177644205305,
        "name": "WIEN1-BURN1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 2.026992716816945
      },
      {
        "from": 2617,
        "to": 2618,
        "pFromMw": -10.47071635756537,
        "qFromMvar": 27.51609458516313,
        "pToMw": 10.47125668439199,
        "qToMvar": -27.517462478473004,
        "pLossMw": 0.0005403268266199746,
        "qLossMvar": -0.0013678933098724144,
        "name": "WIEN1-WIEN1 132kV",
        "ratingMva": 299.0,
        "loadingPercent": 9.846973788273631
      },
      {
        "from": 2617,
        "to": 2596,
        "pFromMw": 61.20126498174196,
        "qFromMvar": -8.522681498356068,
        "pToMw": -61.163205798624375,
        "qToMvar": 8.778773798992692,
        "pLossMw": 0.03805918311758205,
        "qLossMvar": 0.2560923006366238,
        "name": "WIEN1-WALS1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 6.504403737548002
      },
      {
        "from": 2617,
        "to": 2631,
        "pFromMw": -10.385603300223273,
        "qFromMvar": 4.509143938249018,
        "pToMw": 10.386926054423121,
        "qToMvar": -4.620184249472283,
        "pLossMw": 0.001322754199847509,
        "qLossMvar": -0.11104031122326496,
        "name": "WIEN1-WOLV1 132kV",
        "ratingMva": 646.0,
        "loadingPercent": 1.7597721439487468
      },
      {
        "from": 2617,
        "to": 2632,
        "pFromMw": 3.9584182666510612,
        "qFromMvar": 1.6217595681827974,
        "pToMw": -3.9582274496578833,
        "qToMvar": -1.7357646398340643,
        "pLossMw": 0.00019081699317791134,
        "qLossMvar": -0.11400507165126683,
        "name": "WIEN1-WOLV1 132kV#2",
        "ratingMva": 646.0,
        "loadingPercent": 0.6690538475551842
      },
      {
        "from": 2617,
        "to": 2619,
        "pFromMw": -10.442297917568,
        "qFromMvar": 27.33165140258924,
        "pToMw": 10.445141521790715,
        "qToMvar": -27.338950955985354,
        "pLossMw": 0.0028436042227149017,
        "qLossMvar": -0.007299553396112657,
        "name": "WIEN1-WIEN1 132kV#2",
        "ratingMva": 299.0,
        "loadingPercent": 9.788076800008813
      },
      {
        "from": 2617,
        "to": 2620,
        "pFromMw": -10.447051467669313,
        "qFromMvar": 27.363920063410283,
        "pToMw": 10.449494056912144,
        "qToMvar": -27.370178874174165,
        "pLossMw": 0.002442589242830806,
        "qLossMvar": -0.006258810763881684,
        "name": "WIEN1-WIEN1 132kV#3",
        "ratingMva": 299.0,
        "loadingPercent": 9.798352923256784
      },
      {
        "from": 1877,
        "to": 2092,
        "pFromMw": 95.16071150158186,
        "qFromMvar": 10.348340988373671,
        "pToMw": -95.11385673036057,
        "qToMvar": -10.177186267901932,
        "pLossMw": 0.046854771221291,
        "qLossMvar": 0.17115472047173874,
        "name": "81H110-TOTN1 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 9.847914383619761
      },
      {
        "from": 1877,
        "to": 2019,
        "pFromMw": 35.101524175955106,
        "qFromMvar": -12.58742857833845,
        "pToMw": -34.88551484647382,
        "qToMvar": 13.109528051753669,
        "pLossMw": 0.21600932948128815,
        "qLossMvar": 0.5220994734152189,
        "name": "81H110-PLYM1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 7.5793125994523605
      },
      {
        "from": 1878,
        "to": 2093,
        "pFromMw": 5.13361938086354e-12,
        "qFromMvar": -0.0025179694467836666,
        "pToMw": 0.0,
        "qToMvar": 0.0,
        "pLossMw": 5.13361938086354e-12,
        "qLossMvar": -0.0025179694467836666,
        "name": "81H110-TOTN1 132kV#2",
        "ratingMva": 972.0,
        "loadingPercent": 0.0002590503546073731
      },
      {
        "from": 1883,
        "to": 1938,
        "pFromMw": -5.6765213747065975,
        "qFromMvar": 2.198314084457995,
        "pToMw": 5.68483526869902,
        "qToMvar": -2.274268189409818,
        "pLossMw": 0.00831389399242255,
        "qLossMvar": -0.07595410495182264,
        "name": "ABHA1-EXET1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.2444876112687229
      },
      {
        "from": 1883,
        "to": 2011,
        "pFromMw": -25.37869054228513,
        "qFromMvar": 6.867864216982078,
        "pToMw": 25.38900968457754,
        "qToMvar": -6.8369838290979645,
        "pLossMw": 0.010319142292409822,
        "qLossMvar": 0.03088038788411307,
        "name": "ABHA1-PAIG1Q 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 2.7050887157943855
      },
      {
        "from": 1883,
        "to": 2013,
        "pFromMw": -41.418765484103446,
        "qFromMvar": 14.812450480158903,
        "pToMw": 41.53649990294424,
        "qToMvar": -14.49479604280191,
        "pLossMw": 0.11773441884079716,
        "qLossMvar": 0.3176544373569925,
        "name": "ABHA1-PAIG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 8.941657166604685
      },
      {
        "from": 1883,
        "to": 1878,
        "pFromMw": -10.808548537314607,
        "qFromMvar": 5.232627063645964,
        "pToMw": 10.809053512339807,
        "qToMvar": -5.309701208710007,
        "pLossMw": 0.0005049750251995277,
        "qLossMvar": -0.07707414506404309,
        "name": "ABHA1-81H110 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 2.007130101236326
      },
      {
        "from": 1883,
        "to": 2088,
        "pFromMw": 51.91081135044811,
        "qFromMvar": 15.938628199897192,
        "pToMw": -51.790949056368554,
        "qToMvar": -15.543290984384086,
        "pLossMw": 0.11986229407955307,
        "qLossMvar": 0.39533721551310563,
        "name": "ABHA1-TORQ1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 11.173374177152088
      },
      {
        "from": 1883,
        "to": 2089,
        "pFromMw": 2.941842272596759e-09,
        "qFromMvar": -0.01701488484272722,
        "pToMw": -4.012819235997751e-13,
        "qToMvar": 1.4392241442260723e-12,
        "pLossMw": 2.941440990673159e-09,
        "qLossMvar": -0.017014884841287995,
        "name": "ABHA1-TORQ1 132kV#2",
        "ratingMva": 486.0,
        "loadingPercent": 0.003501005111672319
      },
      {
        "from": 1883,
        "to": 1877,
        "pFromMw": 83.28048464494367,
        "qFromMvar": -40.60730934043247,
        "pToMw": -83.24980980025781,
        "qToMvar": 40.5903060098311,
        "pLossMw": 0.030674844685862013,
        "qLossMvar": -0.01700333060136927,
        "name": "ABHA1-81H110 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 15.442179515288522
      },
      {
        "from": 1883,
        "to": 1938,
        "pFromMw": -5.366939229700663,
        "qFromMvar": 2.0538234573637117,
        "pToMw": 5.374723161360615,
        "qToMvar": -2.1336577391518783,
        "pLossMw": 0.007783931659951726,
        "qLossMvar": -0.07983428178816654,
        "name": "ABHA1-EXET1 132kV#2",
        "ratingMva": 486.0,
        "loadingPercent": 1.1898653094939455
      },
      {
        "from": 2003,
        "to": 2011,
        "pFromMw": -29.543281349715883,
        "qFromMvar": 11.44700079285745,
        "pToMw": 29.586660577471292,
        "qToMvar": -11.342058207124579,
        "pLossMw": 0.04337922775540903,
        "qLossMvar": 0.10494258573287141,
        "name": "NEWA1-PAIG1Q 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 6.440276528458777
      },
      {
        "from": 2011,
        "to": 2012,
        "pFromMw": -9.3718480705249,
        "qFromMvar": 3.6835363094485833,
        "pToMw": 9.376505560796803,
        "qToMvar": -3.6799295595316237,
        "pLossMw": 0.0046574902719029865,
        "qLossMvar": 0.0036067499169596395,
        "name": "PAIG1Q-PAIG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.0473114056295216
      },
      {
        "from": 2016,
        "to": 2019,
        "pFromMw": 40.49978307346435,
        "qFromMvar": -12.081888013600722,
        "pToMw": -40.43318744417459,
        "qToMvar": 12.244768254266486,
        "pLossMw": 0.0665956292897576,
        "qLossMvar": 0.16288024066576412,
        "name": "PLPT1-PLYM1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 8.590144716401086
      },
      {
        "from": 2016,
        "to": 1878,
        "pFromMw": -35.49967151162668,
        "qFromMvar": 14.186155619069602,
        "pToMw": 35.673000057237104,
        "qToMvar": -13.766130569247274,
        "pLossMw": 0.1733285456104241,
        "qLossMvar": 0.42002504982232836,
        "name": "PLPT1-81H110 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 7.771750930740344
      },
      {
        "from": 1884,
        "to": 1950,
        "pFromMw": -15.146073356438805,
        "qFromMvar": 3.5606759465948326,
        "pToMw": 15.151530417672692,
        "qToMvar": -3.5446451244614567,
        "pLossMw": 0.005457061233887117,
        "qLossMvar": 0.01603082213337581,
        "name": "ALVE1-EYEL1 132kV",
        "ratingMva": 791.0,
        "loadingPercent": 1.9672105801933397
      },
      {
        "from": 1884,
        "to": 1975,
        "pFromMw": 32.72238154448316,
        "qFromMvar": 4.315187364359092,
        "pToMw": -32.67535364287695,
        "qToMvar": -4.169685202000603,
        "pLossMw": 0.04702790160621362,
        "qLossMvar": 0.1455021623584889,
        "name": "ALVE1-GALS1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 3.887595145158726
      },
      {
        "from": 1884,
        "to": 2006,
        "pFromMw": 1.5789224623956526,
        "qFromMvar": -0.6592755363972762,
        "pToMw": -1.578387197853269,
        "qToMvar": 0.5847496092275448,
        "pLossMw": 0.0005352645423835067,
        "qLossMvar": -0.07452592716973139,
        "name": "ALVE1-NOMO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.28564856164582486
      },
      {
        "from": 1884,
        "to": 1950,
        "pFromMw": -15.1363544026582,
        "qFromMvar": 3.5587511309863733,
        "pToMw": 15.141808522925142,
        "qToMvar": -3.5427406782797286,
        "pLossMw": 0.005454120266941587,
        "qLossMvar": 0.016010452706644696,
        "name": "ALVE1-EYEL1 132kV#2",
        "ratingMva": 791.0,
        "loadingPercent": 1.965958985196804
      },
      {
        "from": 1884,
        "to": 1924,
        "pFromMw": 56.23173063677529,
        "qFromMvar": -19.79439355181201,
        "pToMw": -55.96074770798843,
        "qToMvar": 20.531888836070394,
        "pLossMw": 0.27098292878685726,
        "qLossMvar": 0.7374952842583831,
        "name": "ALVE1-CDHR1T 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 11.247919069425304
      },
      {
        "from": 1884,
        "to": 1996,
        "pFromMw": -20.02971454345946,
        "qFromMvar": 7.224117376032292,
        "pToMw": 20.04043470628459,
        "qToMvar": -7.19977028633127,
        "pLossMw": 0.01072016282513033,
        "qLossMvar": 0.024347089701022284,
        "name": "ALVE1-LRLH1T 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 4.017830122858345
      },
      {
        "from": 1894,
        "to": 1949,
        "pFromMw": -17.297889950342768,
        "qFromMvar": 6.7620496690524075,
        "pToMw": 17.307621946530148,
        "qToMvar": -6.742153905206358,
        "pLossMw": 0.009731996187380076,
        "qLossMvar": 0.01989576384604952,
        "name": "BAST1-EYEL1T 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 3.821904532451553
      },
      {
        "from": 1895,
        "to": 1950,
        "pFromMw": 68.89569622304066,
        "qFromMvar": -26.55961001854386,
        "pToMw": -68.62644364118657,
        "qToMvar": 27.239031867520776,
        "pLossMw": 0.26925258185409007,
        "qLossMvar": 0.679421848976915,
        "name": "BAST1-EYEL1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 15.007695497712787
      },
      {
        "from": 1950,
        "to": 1949,
        "pFromMw": -2.093076553030359,
        "qFromMvar": 0.819748081628319,
        "pToMw": 2.0931850503723077,
        "qToMvar": -0.8233310866910053,
        "pLossMw": 0.00010849734194851024,
        "qLossMvar": -0.003583005062686273,
        "name": "EYEL1-EYEL1T 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.46281651700311255
      },
      {
        "from": 1974,
        "to": 1895,
        "pFromMw": 34.08981217281043,
        "qFromMvar": -17.061356157319363,
        "pToMw": -34.062684718799055,
        "qToMvar": 17.01489228848268,
        "pLossMw": 0.02712745401137795,
        "qLossMvar": -0.046463868836681854,
        "name": "FULL1-BAST1 132kV",
        "ratingMva": 525.0,
        "loadingPercent": 7.2611291836376655
      },
      {
        "from": 1997,
        "to": 1996,
        "pFromMw": 2.486847875975197e-12,
        "qFromMvar": -9.273512017156763e-11,
        "pToMw": -7.816625514750193e-11,
        "qToMvar": -0.0039410117297007064,
        "pLossMw": -7.567940727152673e-11,
        "qLossMvar": -0.003941011822435826,
        "name": "LRLH1-LRLH1T 132kV",
        "ratingMva": 754.0,
        "loadingPercent": 0.000522680600756062
      },
      {
        "from": 1996,
        "to": 1949,
        "pFromMw": -20.040434706270258,
        "qFromMvar": 7.203711298062158,
        "pToMw": 20.041743125819025,
        "qToMvar": -7.200693027820977,
        "pLossMw": 0.001308419548767148,
        "qLossMvar": 0.0030182702411813978,
        "name": "LRLH1T-EYEL1T 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 4.018121321394285
      },
      {
        "from": 2006,
        "to": 1920,
        "pFromMw": 1.5783871978526067,
        "qFromMvar": -0.5847496092300984,
        "pToMw": -1.5782994166289488,
        "qToMvar": 0.5793987583697888,
        "pLossMw": 8.77812236579345e-05,
        "qLossMvar": -0.005350850860309619,
        "name": "NOMO1-CANW1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.28100543896681446
      },
      {
        "from": 2007,
        "to": 1924,
        "pFromMw": -101.84336213415554,
        "qFromMvar": -2.806906905759394,
        "pToMw": 102.44644562623174,
        "qToMvar": 4.447552774731551,
        "pLossMw": 0.6030834920761947,
        "qLossMvar": 1.640645868972157,
        "name": "NTAW1-CDHR1T 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 19.347724899328114
      },
      {
        "from": 2028,
        "to": 1975,
        "pFromMw": -32.58496379036601,
        "qFromMvar": -3.9543163437670907,
        "pToMw": 32.67535364287709,
        "qToMvar": 4.169685202002053,
        "pLossMw": 0.09038985251108045,
        "qLossMvar": 0.215368858234962,
        "name": "PYWO1-GALS1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 5.499219530692366
      },
      {
        "from": 1893,
        "to": 2103,
        "pFromMw": 22.217093744804227,
        "qFromMvar": -9.791087956082665,
        "pToMw": -22.216781663476468,
        "qToMvar": 9.776123232852115,
        "pLossMw": 0.00031208132775972786,
        "qLossMvar": -0.014964723230550092,
        "name": "AXMI1-WOCO1 132kV",
        "ratingMva": 710.0,
        "loadingPercent": 3.419562430692067
      },
      {
        "from": 1893,
        "to": 2103,
        "pFromMw": 22.94752665980967,
        "qFromMvar": -10.121466676467097,
        "pToMw": -22.947204031720503,
        "qToMvar": 10.10701651940144,
        "pLossMw": 0.00032262808916883046,
        "qLossMvar": -0.014450157065656555,
        "name": "AXMI1-WOCO1 132kV#2",
        "ratingMva": 710.0,
        "loadingPercent": 3.5324692454648385
      },
      {
        "from": 1911,
        "to": 2073,
        "pFromMw": -8.568642562810833,
        "qFromMvar": 3.3280055881167856,
        "pToMw": 8.575325522497971,
        "qToMvar": -3.3453852458403035,
        "pLossMw": 0.006682959687138279,
        "qLossMvar": -0.017379657723517905,
        "name": "BRWA1-STRE1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 1.8939858147352082
      },
      {
        "from": 1911,
        "to": 1912,
        "pFromMw": 178.55536581630932,
        "qFromMvar": -107.35395628793198,
        "pToMw": -178.5340553572791,
        "qToMvar": 107.38224968786207,
        "pLossMw": 0.021310459030218,
        "qLossMvar": 0.028293399930092278,
        "name": "BRWA1-BRWA1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 43.404834136408915
      },
      {
        "from": 1911,
        "to": 2078,
        "pFromMw": -1.2201207863837416,
        "qFromMvar": 0.4599688086595748,
        "pToMw": 1.2202862168566782,
        "qToMvar": -0.4809814706364648,
        "pLossMw": 0.00016543047293660074,
        "qLossMvar": -0.02101266197689,
        "name": "BRWA1-TAUN1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.266596760659342
      },
      {
        "from": 1911,
        "to": 1913,
        "pFromMw": -38.45327216794265,
        "qFromMvar": 23.343853227480242,
        "pToMw": 38.454410883138685,
        "qToMvar": -23.350097196246438,
        "pLossMw": 0.0011387151960349229,
        "qLossMvar": -0.006243968766195707,
        "name": "BRWA1-BRWA1 132kV#2",
        "ratingMva": 480.0,
        "loadingPercent": 9.372612555828594
      },
      {
        "from": 1911,
        "to": 1914,
        "pFromMw": -38.40667864701144,
        "qFromMvar": 16.141241412295113,
        "pToMw": 38.40867009435499,
        "qToMvar": -16.136723311361003,
        "pLossMw": 0.0019914473435491686,
        "qLossMvar": 0.004518100934109981,
        "name": "BRWA1-BRWA1 132kV#3",
        "ratingMva": 486.0,
        "loadingPercent": 8.572174948117969
      },
      {
        "from": 1911,
        "to": 2078,
        "pFromMw": -1.2144704710189658,
        "qFromMvar": 0.46835341613229675,
        "pToMw": 1.2146381925718899,
        "qToMvar": -0.48562827261787334,
        "pLossMw": 0.00016772155292410496,
        "qLossMvar": -0.017274856485576584,
        "name": "BRWA1-TAUN1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 0.26587826814350235
      },
      {
        "from": 1915,
        "to": 1911,
        "pFromMw": 38.46312339096398,
        "qFromMvar": -9.616891054181629,
        "pToMw": -38.46277655353928,
        "qToMvar": 9.614583931714176,
        "pLossMw": 0.00034683742470065226,
        "qLossMvar": -0.0023071224674531265,
        "name": "BRWA1-BRWA1 132kV#4",
        "ratingMva": 1068.0,
        "loadingPercent": 3.7122799051751114
      },
      {
        "from": 1928,
        "to": 2083,
        "pFromMw": 2.357571195455929e-09,
        "qFromMvar": -0.011926370875338415,
        "pToMw": -2.4249593038632757e-14,
        "qToMvar": 7.243485209035256e-13,
        "pLossMw": 2.3575469458628903e-09,
        "qLossMvar": -0.011926370874614067,
        "name": "CSTL1T-TIVE1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.0024539857768186516
      },
      {
        "from": 1938,
        "to": 1928,
        "pFromMw": -48.32408979278207,
        "qFromMvar": 8.706342932048623,
        "pToMw": 48.348402622383226,
        "qToMvar": -8.574834080947994,
        "pLossMw": 0.02431282960115766,
        "qLossMvar": 0.13150885110062838,
        "name": "EXET1-CSTL1T 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 5.852551902275625
      },
      {
        "from": 1938,
        "to": 1934,
        "pFromMw": 50.952044159374644,
        "qFromMvar": -19.534181453557352,
        "pToMw": -50.72898900778318,
        "qToMvar": 20.088511977040145,
        "pLossMw": 0.22305515159146694,
        "qLossMvar": 0.5543305234827933,
        "name": "EXET1-EXEC1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 11.091109848567275
      },
      {
        "from": 1938,
        "to": 2003,
        "pFromMw": 12.20845436061808,
        "qFromMvar": -4.760379893933606,
        "pToMw": -12.179672150775724,
        "qToMvar": 4.803665282913457,
        "pLossMw": 0.028782209842356465,
        "qLossMvar": 0.043285388979851014,
        "name": "EXET1-NEWA1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 2.6962394429049725
      },
      {
        "from": 1938,
        "to": 1946,
        "pFromMw": 6.430587625064308e-08,
        "qFromMvar": -0.05242794693117236,
        "pToMw": -2.9557896263655654e-13,
        "qToMvar": -2.1843580010163964e-12,
        "pLossMw": 6.430558067168044e-08,
        "qLossMvar": -0.052427946933356714,
        "name": "EXET1-EXMO1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.01078764340148391
      },
      {
        "from": 1938,
        "to": 1945,
        "pFromMw": 40.16900335797274,
        "qFromMvar": 1.4262552063813816,
        "pToMw": -40.01737389783974,
        "qToMvar": -1.1003866703321943,
        "pLossMw": 0.15162946013300171,
        "qLossMvar": 0.3258685360491873,
        "name": "EXET1-EXMO1 132kV#2",
        "ratingMva": 486.0,
        "loadingPercent": 8.270435380653652
      },
      {
        "from": 1938,
        "to": 2059,
        "pFromMw": 85.57052047048285,
        "qFromMvar": 16.43861281098974,
        "pToMw": -85.35648076151547,
        "qToMvar": -15.912739022275495,
        "pLossMw": 0.2140397089673769,
        "qLossMvar": 0.5258737887142431,
        "name": "EXET1-SOWT1Q 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 17.929052182285467
      },
      {
        "from": 1938,
        "to": 2086,
        "pFromMw": 65.07162575038097,
        "qFromMvar": 8.297327558222731,
        "pToMw": -64.88141226565732,
        "qToMvar": -7.821153510872324,
        "pLossMw": 0.19021348472365673,
        "qLossMvar": 0.47617404735040747,
        "name": "EXET1-TLLN1T 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 13.33302678237676
      },
      {
        "from": 1938,
        "to": 2060,
        "pFromMw": -111.47365692554736,
        "qFromMvar": 37.14986059851599,
        "pToMw": 111.70528675082933,
        "qToMvar": -36.18830490533617,
        "pLossMw": 0.23162982528197062,
        "qLossMvar": 0.9615556931798253,
        "name": "EXET1-SOWT1R 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 16.930981868793467
      },
      {
        "from": 1939,
        "to": 1938,
        "pFromMw": 5.0513211963630855,
        "qFromMvar": 7.037943735330003e-06,
        "pToMw": -5.051321196363085,
        "qToMvar": 7.037489252264238e-06,
        "pLossMw": 8.881784197001252e-16,
        "qLossMvar": 1.4075432987594241e-05,
        "name": "EXET1-EXET1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.05051826379005889
      },
      {
        "from": 1940,
        "to": 1938,
        "pFromMw": 50.08292440664632,
        "qFromMvar": 0.000691832476769523,
        "pToMw": -50.08292440664632,
        "qToMvar": 0.0006918331557363017,
        "pLossMw": 0.0,
        "qLossMvar": 0.0013836656325058247,
        "name": "EXET1-EXET1 132kV#2",
        "ratingMva": 9999.0,
        "loadingPercent": 0.5008793320474522
      },
      {
        "from": 1943,
        "to": 1944,
        "pFromMw": -37.48253718763589,
        "qFromMvar": 0.0003875074911566939,
        "pToMw": 37.4825371876359,
        "qToMvar": 0.0003875068790289843,
        "pLossMw": 7.105427357601002e-15,
        "qLossMvar": 0.0007750143701856782,
        "name": "EXGN1R-EXGN1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.37486285818220816
      },
      {
        "from": 1943,
        "to": 1935,
        "pFromMw": -37.225212862155644,
        "qFromMvar": 14.409113940261136,
        "pToMw": 37.23131275384507,
        "qToMvar": -14.394023616887953,
        "pLossMw": 0.006099891689423487,
        "qLossMvar": 0.015090323373183168,
        "name": "EXGN1R-EXEC1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 8.113190190395283
      },
      {
        "from": 1943,
        "to": 2060,
        "pFromMw": 112.20333769125337,
        "qFromMvar": -34.930061431706086,
        "pToMw": -111.70528675082465,
        "qToMvar": 36.18896373347727,
        "pLossMw": 0.4980509404287119,
        "qLossMvar": 1.2589023017711867,
        "name": "EXGN1R-SOWT1R 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 23.88509597423192
      },
      {
        "from": 2059,
        "to": 2061,
        "pFromMw": 85.35648076151384,
        "qFromMvar": 15.912739022253783,
        "pToMw": -85.32644583538176,
        "qToMvar": -15.836911646484003,
        "pLossMw": 0.030034926132074702,
        "qLossMvar": 0.07582737576978005,
        "name": "SOWT1Q-SOWT1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 17.86565698682082
      },
      {
        "from": 2060,
        "to": 2062,
        "pFromMw": -1.1217227054942703e-11,
        "qFromMvar": -0.0006588281587670016,
        "pToMw": 1.0666569516672755e-11,
        "qToMvar": 2.361184179294063e-11,
        "pLossMw": -5.506575382699478e-13,
        "qLossMvar": -0.0006588281351551598,
        "name": "SOWT1R-SOWT1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.00013556134954053532
      },
      {
        "from": 2087,
        "to": 2086,
        "pFromMw": 8.801633529023349e-11,
        "qFromMvar": 1.8697021539185048e-10,
        "pToMw": -1.1602702639398787e-10,
        "qToMvar": -0.0016677590316944815,
        "pLossMw": -2.8010691103754382e-11,
        "qLossMvar": -0.001667758844724266,
        "name": "TLLN1-TLLN1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.0002403110996677933
      },
      {
        "from": 2086,
        "to": 2082,
        "pFromMw": 64.88141226580686,
        "qFromMvar": 7.822821269982811,
        "pToMw": -64.66147046987332,
        "qToMvar": -7.272732976673795,
        "pLossMw": 0.21994179593353635,
        "qLossMvar": 0.5500882933090159,
        "name": "TLLN1T-TIVE1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 13.446772347225169
      },
      {
        "from": 1882,
        "to": 1969,
        "pFromMw": -31.96318509483096,
        "qFromMvar": 6.2988920920490825,
        "pToMw": 32.0353992610716,
        "qToMvar": -5.957342874735008,
        "pLossMw": 0.07221416624064503,
        "qLossMvar": 0.34154921731407484,
        "name": "82BM119W-FRAD1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 3.4299588360651856
      },
      {
        "from": 1921,
        "to": 1977,
        "pFromMw": 32.54959957726913,
        "qFromMvar": 18.74997151869752,
        "pToMw": -32.46525021520835,
        "qToMvar": -18.573550431374645,
        "pLossMw": 0.08434936206077737,
        "qLossMvar": 0.17642108732287554,
        "name": "CAOR1-HAYL1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 7.634915436857273
      },
      {
        "from": 1921,
        "to": 1964,
        "pFromMw": -34.45466205520021,
        "qFromMvar": 13.582391834835612,
        "pToMw": 34.66342505292937,
        "qToMvar": -13.067780303696441,
        "pLossMw": 0.20876299772915985,
        "qLossMvar": 0.5146115311391704,
        "name": "CAOR1-FRAD1D 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 6.184446844166713
      },
      {
        "from": 1953,
        "to": 1980,
        "pFromMw": -5.569985449633413,
        "qFromMvar": 12.980043249367288,
        "pToMw": 5.5711841711683645,
        "qToMvar": -12.974116232259513,
        "pLossMw": 0.0011987215349513747,
        "qLossMvar": 0.005927017107774546,
        "name": "FDNS1T-INDQ1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 1.214502881789364
      },
      {
        "from": 1967,
        "to": 1969,
        "pFromMw": 32.035399261058664,
        "qFromMvar": -5.956757176181669,
        "pToMw": -32.035399261058664,
        "qToMvar": 5.957342874485502,
        "pLossMw": 0.0,
        "qLossMvar": 0.0005856983038334818,
        "name": "FRAD1-FRAD1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.3258786772933385
      },
      {
        "from": 1968,
        "to": 1953,
        "pFromMw": -58.79343879160568,
        "qFromMvar": -3.8273433047738346,
        "pToMw": 58.795851837399645,
        "qToMvar": 3.8411953390950853,
        "pLossMw": 0.002413045793964841,
        "qLossMvar": 0.013852034321250706,
        "name": "FRAD1-FDNS1T 132kV",
        "ratingMva": 1032.0,
        "loadingPercent": 5.709417918442399
      },
      {
        "from": 1968,
        "to": 2096,
        "pFromMw": 58.79343879161224,
        "qFromMvar": 3.8273433048717753,
        "pToMw": -58.681555640121154,
        "qToMvar": -3.2515260192640514,
        "pLossMw": 0.11188315149108519,
        "qLossMvar": 0.5758172856077239,
        "name": "FRAD1-TRUR1 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 6.20188247868388
      },
      {
        "from": 1963,
        "to": 1966,
        "pFromMw": -50.30825139410127,
        "qFromMvar": 9.5173709752122,
        "pToMw": 50.308352622463694,
        "qToMvar": -9.51820275758213,
        "pLossMw": 0.00010122836242487665,
        "qLossMvar": -0.0008317823699304228,
        "name": "FRAD1C-FRAD1 132kV",
        "ratingMva": 1279.0,
        "loadingPercent": 4.003193509491204
      },
      {
        "from": 1963,
        "to": 2036,
        "pFromMw": 33.90628248170706,
        "qFromMvar": -6.848649503088697,
        "pToMw": -33.79378831498444,
        "qToMvar": 7.311184066645687,
        "pLossMw": 0.11249416672261958,
        "qLossMvar": 0.4625345635569902,
        "name": "FRAD1C-RAME1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 4.984299594062291
      },
      {
        "from": 1964,
        "to": 1965,
        "pFromMw": 2.09911152233086,
        "qFromMvar": -0.3758856942259889,
        "pToMw": -2.09911127147816,
        "qToMvar": 0.3737969485121668,
        "pLossMw": 2.508526999456251e-07,
        "qLossMvar": -0.00208874571382206,
        "name": "FRAD1D-FRAD1 132kV",
        "ratingMva": 1279.0,
        "loadingPercent": 0.16673187651741847
      },
      {
        "from": 1977,
        "to": 1882,
        "pFromMw": -35.2118237067849,
        "qFromMvar": -6.438498870076996,
        "pToMw": 35.331251859598446,
        "qToMvar": 6.705949768135648,
        "pLossMw": 0.11942815281354768,
        "qLossMvar": 0.26745089805865163,
        "name": "HAYL1-82BM119W 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 7.492088188743772
      },
      {
        "from": 1980,
        "to": 2041,
        "pFromMw": 5.722235232326662,
        "qFromMvar": 0.027197279248424466,
        "pToMw": -5.721881172656198,
        "qToMvar": -0.0282047293106872,
        "pLossMw": 0.00035405967046475695,
        "qLossMvar": -0.0010074500622627332,
        "name": "INDQ1-SAUS1R 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 1.1774279557810947
      },
      {
        "from": 1980,
        "to": 1963,
        "pFromMw": -66.66601391408237,
        "qFromMvar": 4.907315563598737,
        "pToMw": 66.71847581320284,
        "qToMvar": -4.688774427668616,
        "pLossMw": 0.052461899120473277,
        "qLossMvar": 0.21854113593012148,
        "name": "INDQ1-FRAD1C 132kV",
        "ratingMva": 791.0,
        "loadingPercent": 8.455503083520803
      },
      {
        "from": 1980,
        "to": 1967,
        "pFromMw": -20.222591112643183,
        "qFromMvar": -8.510872544667416,
        "pToMw": 20.225743553939292,
        "qToMvar": 8.526824928092887,
        "pLossMw": 0.003152441296109032,
        "qLossMvar": 0.01595238342547134,
        "name": "INDQ1-FRAD1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 1.8873307888178301
      },
      {
        "from": 1980,
        "to": 1964,
        "pFromMw": -15.66363691927117,
        "qFromMvar": -7.177498556213485,
        "pToMw": 15.667098999432733,
        "qToMvar": 7.188596967135148,
        "pLossMw": 0.0034620801615634633,
        "qLossMvar": 0.011098410921663415,
        "name": "INDQ1-FRAD1D 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.0303383792684486
      },
      {
        "from": 1980,
        "to": 2010,
        "pFromMw": 4.48098825415624,
        "qFromMvar": 5.203482720663103,
        "pToMw": -4.473384564995056,
        "qToMvar": -5.216808424887439,
        "pLossMw": 0.007603689161183702,
        "qLossMvar": -0.013325704224336654,
        "name": "INDQ1-OTHM1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.1472681913308365
      },
      {
        "from": 1980,
        "to": 2042,
        "pFromMw": 65.7440677352239,
        "qFromMvar": 10.265826564869721,
        "pToMw": -65.49808480887917,
        "qToMvar": -9.642193846275685,
        "pLossMw": 0.2459829263447233,
        "qLossMvar": 0.6236327185940365,
        "name": "INDQ1-SAUS1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 13.691509604190866
      },
      {
        "from": 1980,
        "to": 2075,
        "pFromMw": 21.033766551369727,
        "qFromMvar": 8.292145680777985,
        "pToMw": -20.99914566387327,
        "qToMvar": -8.166093251369757,
        "pLossMw": 0.03462088749645531,
        "qLossMvar": 0.1260524294082277,
        "name": "INDQ1-STUD1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.663046919922581
      },
      {
        "from": 2010,
        "to": 2028,
        "pFromMw": 4.473384564995038,
        "qFromMvar": 5.216808424888883,
        "pToMw": -4.4686298318617474,
        "qToMvar": -5.222440940004024,
        "pLossMw": 0.004754733133290223,
        "qLossMvar": -0.005632515115141068,
        "name": "OTHM1-PYWO1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.1474659478171008
      },
      {
        "from": 2036,
        "to": 1882,
        "pFromMw": -58.05509542859455,
        "qFromMvar": -24.400773474077653,
        "pToMw": 58.064004128697164,
        "qToMvar": 24.423956146398922,
        "pLossMw": 0.008908700102615796,
        "qLossMvar": 0.023182672321269138,
        "name": "RAME1-82BM119W 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 13.12327734941601
      },
      {
        "from": 2041,
        "to": 2043,
        "pFromMw": 6.991925852382311e-10,
        "qFromMvar": -0.007914156756801467,
        "pToMw": -7.456892078186961e-13,
        "qToMvar": 1.4377479325323465e-12,
        "pLossMw": 6.984468960304124e-10,
        "qLossMvar": -0.00791415675536372,
        "name": "SAUS1R-SAUS1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.0016284273162143
      },
      {
        "from": 2041,
        "to": 2055,
        "pFromMw": 5.721881171957019,
        "qFromMvar": 0.03611888607255966,
        "pToMw": -5.7156550825310255,
        "qToMvar": -0.05334674589949507,
        "pLossMw": 0.006226089425993564,
        "qLossMvar": -0.017227859826935407,
        "name": "SAUS1R-SGER1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 1.177365261216617
      },
      {
        "from": 2071,
        "to": 1980,
        "pFromMw": 1.124154305494435e-11,
        "qFromMvar": 2.3350448170205167e-11,
        "pToMw": 1.7399192224926705e-09,
        "qToMvar": -0.033480476062287934,
        "pLossMw": 1.7511607655476148e-09,
        "qLossMvar": -0.03348047603893749,
        "name": "STDE1-INDQ1 132kV",
        "ratingMva": 680.0,
        "loadingPercent": 0.004923599420924703
      },
      {
        "from": 2075,
        "to": 1920,
        "pFromMw": -42.03153950238634,
        "qFromMvar": 4.0739044509548386,
        "pToMw": 42.27135331117452,
        "qToMvar": -3.4871176047572296,
        "pLossMw": 0.2398138087881847,
        "qLossMvar": 0.5867868461976089,
        "name": "STUD1-CANW1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 7.080958587988473
      },
      {
        "from": 2096,
        "to": 2036,
        "pFromMw": 0.9915717696575949,
        "qFromMvar": -11.925836068490177,
        "pToMw": -0.9859160644383141,
        "qToMvar": 11.934595547944372,
        "pLossMw": 0.005655705219280716,
        "qLossMvar": 0.008759479454194974,
        "name": "TRUR1-RAME1 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 2.2594810439741946
      },
      {
        "from": 1906,
        "to": 1981,
        "pFromMw": 163.69493547000783,
        "qFromMvar": -28.16592188162439,
        "pToMw": -163.33515451913746,
        "qToMvar": 30.176779252960014,
        "pLossMw": 0.3597809508703733,
        "qLossMvar": 2.010857371335625,
        "name": "BRAS1-IROA1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 19.797428439217125
      },
      {
        "from": 1954,
        "to": 2065,
        "pFromMw": 1.9701177318970013,
        "qFromMvar": 0.009970841239991868,
        "pToMw": -1.9701075520075637,
        "qToMvar": -0.11159919434184538,
        "pLossMw": 1.0179889437633705e-05,
        "qLossMvar": -0.10162835310185352,
        "name": "FEER1-SPAU1 132kV",
        "ratingMva": 700.0,
        "loadingPercent": 0.2818951225825236
      },
      {
        "from": 1955,
        "to": 2066,
        "pFromMw": 1.9701179244766571,
        "qFromMvar": 0.00810967998224727,
        "pToMw": -1.9701075519996087,
        "qToMvar": -0.11159919431930586,
        "pLossMw": 1.0372477048381512e-05,
        "qLossMvar": -0.1034895143370586,
        "name": "FEER1-SPAU1 132kV#2",
        "ratingMva": 700.0,
        "loadingPercent": 0.28189512258120686
      },
      {
        "from": 1957,
        "to": 1988,
        "pFromMw": -114.28363421438293,
        "qFromMvar": 72.46211907238364,
        "pToMw": 114.34236341158024,
        "qToMvar": -72.05726479322105,
        "pLossMw": 0.058729197197308736,
        "qLossMvar": 0.404854279162592,
        "name": "FEER1-LOLE1 132kV",
        "ratingMva": 1105.0,
        "loadingPercent": 12.246155635011228
      },
      {
        "from": 1955,
        "to": 1982,
        "pFromMw": 38.632796344884305,
        "qFromMvar": -9.467701341383899,
        "pToMw": -38.53122695925176,
        "qToMvar": 9.79889648688588,
        "pLossMw": 0.10156938563254414,
        "qLossMvar": 0.33119514550198126,
        "name": "FEER1-IROA1 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 4.092181258922064
      },
      {
        "from": 1956,
        "to": 1991,
        "pFromMw": 72.34114412873517,
        "qFromMvar": -6.848060433204663,
        "pToMw": -72.32384659249207,
        "qToMvar": 6.840935340301408,
        "pLossMw": 0.017297536243091827,
        "qLossMvar": -0.007125092903254249,
        "name": "FEER1-LOLE1 132kV#2",
        "ratingMva": 1105.0,
        "loadingPercent": 6.575977524298879
      },
      {
        "from": 1962,
        "to": 1906,
        "pFromMw": 65.55242865547002,
        "qFromMvar": -32.75409728109688,
        "pToMw": -65.50818457574596,
        "qToMvar": 32.79814783689546,
        "pLossMw": 0.04424407972406641,
        "qLossMvar": 0.04405055579857731,
        "name": "FILT1-BRAS1 132kV",
        "ratingMva": 525.0,
        "loadingPercent": 13.958086649157847
      },
      {
        "from": 1981,
        "to": 1988,
        "pFromMw": 310.59946425959606,
        "qFromMvar": -9.661491611895755,
        "pToMw": -309.4110456561733,
        "qToMvar": 21.369751573893645,
        "pLossMw": 1.1884186034227469,
        "qLossMvar": 11.70825996199789,
        "name": "IROA1-LOLE1 132kV",
        "ratingMva": 1538.0,
        "loadingPercent": 20.204791473962437
      },
      {
        "from": 1981,
        "to": 1989,
        "pFromMw": 1.9702032945989187,
        "qFromMvar": -0.0455482829273636,
        "pToMw": -1.970107552000043,
        "qToMvar": -0.11159919433804519,
        "pLossMw": 9.574259887568104e-05,
        "qLossMvar": -0.15714747726540879,
        "name": "IROA1-LOLE1 132kV#2",
        "ratingMva": 800.0,
        "loadingPercent": 0.2466582322587427
      },
      {
        "from": 1981,
        "to": 1990,
        "pFromMw": 1.9702043363807396,
        "qFromMvar": -0.05580110488572666,
        "pToMw": -1.9701075519999458,
        "qToMvar": -0.11159919434102229,
        "pLossMw": 9.67843807937463e-05,
        "qLossMvar": -0.16740029922674896,
        "name": "IROA1-LOLE1 132kV#3",
        "ratingMva": 590.0,
        "loadingPercent": 0.3344518403508497
      },
      {
        "from": 1982,
        "to": 2009,
        "pFromMw": 125.87496600601753,
        "qFromMvar": -20.10152078628968,
        "pToMw": -125.8047838966293,
        "qToMvar": 20.488912130036745,
        "pLossMw": 0.07018210938822733,
        "qLossMvar": 0.3873913437470655,
        "name": "IROA1-OGWF1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 15.193076397947374
      },
      {
        "from": 1982,
        "to": 1954,
        "pFromMw": -38.5284779673795,
        "qFromMvar": 9.798122951152296,
        "pToMw": 38.63007683341457,
        "qToMvar": -9.467532918508102,
        "pLossMw": 0.10159886603506862,
        "qLossMvar": 0.33059003264419395,
        "name": "IROA1-FEER1 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 4.0919053910467245
      },
      {
        "from": 1981,
        "to": 1991,
        "pFromMw": -70.29217854881428,
        "qFromMvar": 7.484306958459013,
        "pToMw": 70.35373904049196,
        "qToMvar": -6.952534534638612,
        "pLossMw": 0.06156049167768174,
        "qLossMvar": 0.5317724238204011,
        "name": "IROA1-LOLE1 132kV#4",
        "ratingMva": 1538.0,
        "loadingPercent": 4.596647458511906
      },
      {
        "from": 2009,
        "to": 2047,
        "pFromMw": 123.83467634462946,
        "qFromMvar": -20.600511324377884,
        "pToMw": -123.42839441632572,
        "qToMvar": 22.935114452311723,
        "pLossMw": 0.4062819283037413,
        "qLossMvar": 2.334603127933839,
        "name": "OGWF1-SEAB1N 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 14.963191965056092
      },
      {
        "from": 1930,
        "to": 1983,
        "pFromMw": -53.386570905366426,
        "qFromMvar": 13.6350752966273,
        "pToMw": 53.430183650186926,
        "qToMvar": -13.469858328648474,
        "pLossMw": 0.04361274482049993,
        "qLossMvar": 0.16521696797882512,
        "name": "ERNE1-LAND1 132kV",
        "ratingMva": 1118.0,
        "loadingPercent": 4.928615401335225
      },
      {
        "from": 1930,
        "to": 1999,
        "pFromMw": 5.906042523996928,
        "qFromMvar": -2.6873034987793893,
        "pToMw": -5.905620466076997,
        "qToMvar": 2.455720480850184,
        "pLossMw": 0.00042205791993055186,
        "qLossMvar": -0.23158301792920533,
        "name": "ERNE1-MILE1X 132kV",
        "ratingMva": 650.0,
        "loadingPercent": 0.9982581088224971
      },
      {
        "from": 1929,
        "to": 2019,
        "pFromMw": 38.68768444578603,
        "qFromMvar": -7.865952881424371,
        "pToMw": -38.63254042888305,
        "qToMvar": 8.055395388558937,
        "pLossMw": 0.05514401690298598,
        "qLossMvar": 0.189442507134566,
        "name": "ERNE1R-PLYM1 132kV",
        "ratingMva": 835.0,
        "loadingPercent": 4.728052317746132
      },
      {
        "from": 1929,
        "to": 1983,
        "pFromMw": 38.025750513391365,
        "qFromMvar": -9.548731522882523,
        "pToMw": -38.005951889516794,
        "qToMvar": 9.621339215783113,
        "pLossMw": 0.01979862387457132,
        "qLossMvar": 0.07260769290058988,
        "name": "ERNE1R-LAND1 132kV",
        "ratingMva": 1118.0,
        "loadingPercent": 3.5068269867248216
      },
      {
        "from": 1929,
        "to": 1931,
        "pFromMw": -38.30260136543473,
        "qFromMvar": 10.370791800716129,
        "pToMw": 38.30496404485539,
        "qToMvar": -10.362798041637374,
        "pLossMw": 0.0023626794206563773,
        "qLossMvar": 0.007993759078754437,
        "name": "ERNE1R-ERNE1 132kV",
        "ratingMva": 1118.0,
        "loadingPercent": 3.5493701962440958
      },
      {
        "from": 1983,
        "to": 2055,
        "pFromMw": 13.504424773988971,
        "qFromMvar": 7.224768923731661,
        "pToMw": -13.491957830033707,
        "qToMvar": -7.201767673149201,
        "pLossMw": 0.012466943955264043,
        "qLossMvar": 0.023001250582460386,
        "name": "LAND1-SGER1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.1129213292496174
      },
      {
        "from": 1983,
        "to": 1984,
        "pFromMw": 49.80394110966019,
        "qFromMvar": -12.337181350689516,
        "pToMw": -49.803549005278725,
        "qToMvar": 12.336233631052473,
        "pLossMw": 0.00039210438146142224,
        "qLossMvar": -0.0009477196370433205,
        "name": "LAND1-LAND1 132kV",
        "ratingMva": 1068.0,
        "loadingPercent": 4.804236397001422
      },
      {
        "from": 1983,
        "to": 1985,
        "pFromMw": -39.357628469879565,
        "qFromMvar": 30.610661321029102,
        "pToMw": 39.358684485380344,
        "qToMvar": -30.613137643875714,
        "pLossMw": 0.0010560155007794947,
        "qLossMvar": -0.0024763228466113674,
        "name": "LAND1-LAND1 132kV#2",
        "ratingMva": 455.0,
        "loadingPercent": 10.95879415000575
      },
      {
        "from": 2000,
        "to": 2019,
        "pFromMw": -4.811971760965565,
        "qFromMvar": 24.936709833836375,
        "pToMw": 4.816895262734548,
        "qToMvar": -25.09135891043145,
        "pLossMw": 0.004923501768982597,
        "qLossMvar": -0.15464907659507432,
        "name": "MILE1-PLYM1 132kV",
        "ratingMva": 600.0,
        "loadingPercent": 4.258255941711093
      },
      {
        "from": 2000,
        "to": 2019,
        "pFromMw": -4.873745222257107,
        "qFromMvar": 25.277357654859344,
        "pToMw": 4.878736786664279,
        "qToMvar": -25.429614022348606,
        "pLossMw": 0.0049915644071711895,
        "qLossMvar": -0.15225636748926163,
        "name": "MILE1-PLYM1 132kV#2",
        "ratingMva": 600.0,
        "loadingPercent": 4.315564022488769
      },
      {
        "from": 1999,
        "to": 2000,
        "pFromMw": 46.85834547138613,
        "qFromMvar": -23.429018263780197,
        "pToMw": -46.85777014517532,
        "qToMvar": 23.429039545211968,
        "pLossMw": 0.0005753262108072477,
        "qLossMvar": 2.1281431770603376e-05,
        "name": "MILE1Y-MILE1 132kV",
        "ratingMva": 680.0,
        "loadingPercent": 7.704287325270152
      },
      {
        "from": 2020,
        "to": 2019,
        "pFromMw": 1.1496857283855206e-11,
        "qFromMvar": -1.112767992867991e-09,
        "pToMw": -1.1496857283855206e-11,
        "qToMvar": 1.1127679928679915e-09,
        "pLossMw": 0.0,
        "qLossMvar": 6.203854594147708e-25,
        "name": "PLYM1-PLYM1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 1.1129386765640313e-11
      },
      {
        "from": 1898,
        "to": 1998,
        "pFromMw": 50.366251062191466,
        "qFromMvar": 1.8067370327217562,
        "pToMw": -50.26499265232097,
        "qToMvar": -1.5821203443687937,
        "pLossMw": 0.10125840987049628,
        "qLossMvar": 0.22461668835296256,
        "name": "BATH1-MELK1 132kV",
        "ratingMva": 540.0,
        "loadingPercent": 9.333082640602031
      },
      {
        "from": 1998,
        "to": 1899,
        "pFromMw": 50.26499265232207,
        "qFromMvar": 1.5821203443702316,
        "pToMw": -50.163800878449536,
        "qToMvar": -1.356726516190462,
        "pLossMw": 0.10119177387253586,
        "qLossMvar": 0.2253938281797696,
        "name": "MELK1-BATH1 132kV",
        "ratingMva": 540.0,
        "loadingPercent": 9.312941773102981
      },
      {
        "from": 1879,
        "to": 1925,
        "pFromMw": -38.11398015671122,
        "qFromMvar": -3.760081957000393,
        "pToMw": 38.12583133680747,
        "qToMvar": 3.807957962810251,
        "pLossMw": 0.011851180096250857,
        "qLossMvar": 0.04787600580985796,
        "name": "81N10-CHUR1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.520969213741588
      },
      {
        "from": 1880,
        "to": 2040,
        "pFromMw": 38.10915124761705,
        "qFromMvar": 3.7405579523344556,
        "pToMw": -38.10697413777856,
        "qToMvar": -3.7321730784793354,
        "pLossMw": 0.002177109838491731,
        "qLossMvar": 0.008384873855120212,
        "name": "81N14-SAFO1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.5102810603564505
      },
      {
        "from": 1880,
        "to": 1879,
        "pFromMw": -38.109151247638756,
        "qFromMvar": -3.740557952381216,
        "pToMw": 38.11398015670943,
        "qToMvar": 3.760081957011876,
        "pLossMw": 0.00482890907067457,
        "qLossMvar": 0.019524004630659952,
        "name": "81N14-81N10 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.518588458170502
      },
      {
        "from": 1881,
        "to": 2040,
        "pFromMw": 37.69633121171026,
        "qFromMvar": 3.704629807451672,
        "pToMw": -37.69420095982919,
        "qToMvar": -3.6964278796825476,
        "pLossMw": 0.0021302518810699667,
        "qLossMvar": 0.008201927769124318,
        "name": "81N14-SAFO1 132kV#2",
        "ratingMva": 849.0,
        "loadingPercent": 4.46147599037739
      },
      {
        "from": 1881,
        "to": 1976,
        "pFromMw": -37.69633121170822,
        "qFromMvar": -3.704629807422781,
        "pToMw": 37.70597333976337,
        "qToMvar": 3.7435377137034207,
        "pLossMw": 0.009642128055148191,
        "qLossMvar": 0.03890790628063989,
        "name": "81N14-GRNF1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.45984888435386
      },
      {
        "from": 1885,
        "to": 1910,
        "pFromMw": -37.829436766008726,
        "qFromMvar": -3.680782037127714,
        "pToMw": 37.8355617914926,
        "qToMvar": 3.7189442191681703,
        "pLossMw": 0.00612502548387539,
        "qLossMvar": 0.038162182040456294,
        "name": "AT241N-BRIN1T 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.0018836038496355
      },
      {
        "from": 1886,
        "to": 2100,
        "pFromMw": 37.9572693288301,
        "qFromMvar": 3.684432269519099,
        "pToMw": -37.93223024764216,
        "qToMvar": -3.5923459569232423,
        "pLossMw": 0.025039081187941292,
        "qLossMvar": 0.09208631259585687,
        "name": "AT241S-WEST1 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 3.923422852591791
      },
      {
        "from": 1886,
        "to": 1909,
        "pFromMw": -37.95726932882915,
        "qFromMvar": -3.684432269527719,
        "pToMw": 37.96343551479195,
        "qToMvar": 3.7228659682389136,
        "pLossMw": 0.0061661859628046045,
        "qLossMvar": 0.03843369871119462,
        "name": "AT241S-BRIN1M 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.01531992440537
      },
      {
        "from": 1887,
        "to": 2040,
        "pFromMw": -37.83613474810092,
        "qFromMvar": -3.7225113306688815,
        "pToMw": 37.8366834738383,
        "qToMvar": 3.7116451517206337,
        "pLossMw": 0.0005487257373815169,
        "qLossMvar": -0.010866178948247818,
        "name": "AT331N-SAFO1 132kV",
        "ratingMva": 1548.0,
        "loadingPercent": 2.455995706968223
      },
      {
        "from": 1887,
        "to": 1910,
        "pFromMw": 37.83613474810488,
        "qFromMvar": 3.722511330530619,
        "pToMw": -37.83556179149764,
        "qToMvar": -3.7189442191683137,
        "pLossMw": 0.0005729566072432135,
        "qLossMvar": 0.003567111362305031,
        "name": "AT331N-BRIN1T 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.001980373037737
      },
      {
        "from": 1888,
        "to": 2040,
        "pFromMw": -37.964012321729975,
        "qFromMvar": -3.7264584578304234,
        "pToMw": 37.96449162378674,
        "qToMvar": 3.7169558064417463,
        "pLossMw": 0.0004793020567674944,
        "qLossMvar": -0.009502651388677119,
        "name": "AT331S-SAFO1 132kV",
        "ratingMva": 1548.0,
        "loadingPercent": 2.4642418676615607
      },
      {
        "from": 1909,
        "to": 1888,
        "pFromMw": -37.96343551479932,
        "qFromMvar": -3.7228659682333585,
        "pToMw": 37.96401232171713,
        "qToMvar": 3.7264584578761806,
        "pLossMw": 0.0005768069178060387,
        "qLossMvar": 0.0035924896428221054,
        "name": "BRIN1M-AT331S 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.015417274883435
      },
      {
        "from": 1925,
        "to": 2099,
        "pFromMw": -65.06880517106109,
        "qFromMvar": -6.488753259284453,
        "pToMw": 65.07245250011832,
        "qToMvar": 6.504050882054468,
        "pLossMw": 0.0036473290572303085,
        "qLossMvar": 0.015297622770015451,
        "name": "CHUR1-W69 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 9.42315383638337
      },
      {
        "from": 1925,
        "to": 2108,
        "pFromMw": -97.39555359303591,
        "qFromMvar": -12.89412588312177,
        "pToMw": 97.3985669376841,
        "qToMvar": 12.896742220253385,
        "pLossMw": 0.00301334464818126,
        "qLossMvar": 0.0026163371316147987,
        "name": "CHUR1-Y1R 132kV",
        "ratingMva": 1297.0,
        "loadingPercent": 7.575073147748232
      },
      {
        "from": 1976,
        "to": 2072,
        "pFromMw": -37.70597333976118,
        "qFromMvar": -3.743537713680281,
        "pToMw": 37.71158718768557,
        "qToMvar": 3.766246310527188,
        "pLossMw": 0.005613847924394122,
        "qLossMvar": 0.02270859684690718,
        "name": "GRNF1T-STOL1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.46097803796193
      },
      {
        "from": 2072,
        "to": 1925,
        "pFromMw": -37.71158718769316,
        "qFromMvar": -3.7662463105620394,
        "pToMw": 37.712844492473586,
        "qToMvar": 3.7713134245389273,
        "pLossMw": 0.0012573047804238513,
        "qLossMvar": 0.00506711397688786,
        "name": "STOL1T-CHUR1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.4612309120984985
      },
      {
        "from": 2100,
        "to": 1885,
        "pFromMw": -37.8045648219387,
        "qFromMvar": -3.5893615428730916,
        "pToMw": 37.82943676601017,
        "qToMvar": 3.6807820371277535,
        "pLossMw": 0.024871944071470864,
        "qLossMvar": 0.09142049425466192,
        "name": "WEST1-AT241N 132kV",
        "ratingMva": 972.0,
        "loadingPercent": 3.9102966984633136
      },
      {
        "from": 1889,
        "to": 2048,
        "pFromMw": -20.40073970197622,
        "qFromMvar": 2.8599428825506874,
        "pToMw": 20.4035735875107,
        "qToMvar": -2.9081653467157302,
        "pLossMw": 0.0028338855344784974,
        "qLossMvar": -0.04822246416504283,
        "name": "AVON1-SEAB1 132kV",
        "ratingMva": 930.0,
        "loadingPercent": 2.2161059220093846
      },
      {
        "from": 1890,
        "to": 2058,
        "pFromMw": 40.04667057456515,
        "qFromMvar": -5.644296064215886,
        "pToMw": -40.03912958603289,
        "qToMvar": 5.628901545074421,
        "pLossMw": 0.00754098853225571,
        "qLossMvar": -0.015394519141464613,
        "name": "AVON1-SNRG1T 132kV",
        "ratingMva": 950.0,
        "loadingPercent": 4.257102785198883
      },
      {
        "from": 2024,
        "to": 2032,
        "pFromMw": 34.533776370105485,
        "qFromMvar": -7.512771053510278,
        "pToMw": -34.41780833122156,
        "qToMvar": 7.730852048465503,
        "pLossMw": 0.1159680388839277,
        "qLossMvar": 0.21808099495522537,
        "name": "POIS1-RADS1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.092438862648265
      },
      {
        "from": 2025,
        "to": 2099,
        "pFromMw": 131.0700517414373,
        "qFromMvar": 10.268512946092068,
        "pToMw": -130.56318546238046,
        "qToMvar": -8.015215228300097,
        "pLossMw": 0.506866279056851,
        "qLossMvar": 2.2532977177919715,
        "name": "POIS1-W69 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 18.944045111938582
      },
      {
        "from": 2032,
        "to": 2033,
        "pFromMw": 85.50244278743142,
        "qFromMvar": -20.059880290485285,
        "pToMw": -85.49303969505758,
        "qToMvar": 20.099526328625817,
        "pLossMw": 0.009403092373844402,
        "qLossMvar": 0.039646038140531914,
        "name": "RADS1T-RADS1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 12.654764513210882
      },
      {
        "from": 2032,
        "to": 2107,
        "pFromMw": 6.352694131813764e-10,
        "qFromMvar": -0.007787760224606135,
        "pToMw": -1.1416012236814173e-13,
        "qToMvar": 2.8967669781676476e-12,
        "pLossMw": 6.351552530590082e-10,
        "qLossMvar": -0.007787760221709368,
        "name": "RADS1T-Y1021N 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.0016024197993016792
      },
      {
        "from": 2048,
        "to": 2053,
        "pFromMw": 6.876189245750316e-10,
        "qFromMvar": -0.0245687770716378,
        "pToMw": 0.0,
        "qToMvar": 0.0,
        "pLossMw": 6.876189245750316e-10,
        "qLossMvar": -0.0245687770716378,
        "name": "SEAB1-SERC1 132kV",
        "ratingMva": 525.0,
        "loadingPercent": 0.004679767061264345
      },
      {
        "from": 2048,
        "to": 2025,
        "pFromMw": 85.10578518175937,
        "qFromMvar": -14.226774499080678,
        "pToMw": -84.94294043408729,
        "qToMvar": 15.15819510271551,
        "pLossMw": 0.16284474767208224,
        "qLossMvar": 0.931420603634832,
        "name": "SEAB1-POIS1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 10.28447042659929
      },
      {
        "from": 2048,
        "to": 2046,
        "pFromMw": 48.87543948833523,
        "qFromMvar": -9.286159900561527,
        "pToMw": -48.87533026359413,
        "qToMvar": 9.285097456852084,
        "pLossMw": 0.00010922474110230951,
        "qLossMvar": -0.001062443709443528,
        "name": "SEAB1-SEAB1M 132kV",
        "ratingMva": 1250.0,
        "loadingPercent": 3.979982995643446
      },
      {
        "from": 2048,
        "to": 2047,
        "pFromMw": -164.36767936463204,
        "qFromMvar": 29.277469407642677,
        "pToMw": 164.36890946476143,
        "qToMvar": -29.272355310520283,
        "pLossMw": 0.001230100129390621,
        "qLossMvar": 0.005114097122394412,
        "name": "SEAB1-SEAB1N 132kV",
        "ratingMva": 1250.0,
        "loadingPercent": 13.356408902769704
      },
      {
        "from": 2048,
        "to": 2024,
        "pFromMw": 50.01851168840127,
        "qFromMvar": -8.481597626783449,
        "pToMw": -49.96221896213102,
        "qToMvar": 8.79636016355634,
        "pLossMw": 0.05629272627025017,
        "qLossMvar": 0.314762536772891,
        "name": "SEAB1-POIS1 132kV#2",
        "ratingMva": 839.0,
        "loadingPercent": 6.046784765374167
      },
      {
        "from": 2046,
        "to": 2049,
        "pFromMw": 23.045817713117962,
        "qFromMvar": 6.403614350678999,
        "pToMw": -23.04572303167353,
        "qToMvar": -6.405046149083876,
        "pLossMw": 9.468144443403048e-05,
        "qLossMvar": -0.0014317984048775045,
        "name": "SEAB1M-SEBB1 132kV",
        "ratingMva": 850.0,
        "loadingPercent": 2.814028048506016
      },
      {
        "from": 2046,
        "to": 1906,
        "pFromMw": 66.79526147821042,
        "qFromMvar": -11.16035577561007,
        "pToMw": -66.71774724787824,
        "qToMvar": 11.607000565479636,
        "pLossMw": 0.0775142303321843,
        "qLossMvar": 0.44664478986956624,
        "name": "SEAB1M-BRAS1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 8.071656353642554
      },
      {
        "from": 2047,
        "to": 2050,
        "pFromMw": 6.988357107969709e-10,
        "qFromMvar": -0.001751157167508896,
        "pToMw": -5.328883596389026e-10,
        "qToMvar": -4.0440242988891025e-10,
        "pLossMw": 1.6594735115806828e-10,
        "qLossMvar": -0.001751157571911326,
        "name": "SEAB1N-SEBB1 132kV",
        "ratingMva": 850.0,
        "loadingPercent": 0.00020601849029518065
      },
      {
        "from": 2058,
        "to": 2048,
        "pFromMw": 40.03912958603507,
        "qFromMvar": -5.628901545062668,
        "pToMw": -40.035630581989786,
        "qToMvar": 5.649796743570998,
        "pLossMw": 0.00349900404528114,
        "qLossMvar": 0.020895198508330104,
        "name": "SNRG1T-SEAB1 132kV",
        "ratingMva": 930.0,
        "loadingPercent": 4.347619704325165
      },
      {
        "from": 2099,
        "to": 2108,
        "pFromMw": 65.49073296229467,
        "qFromMvar": 1.5111643463418538,
        "pToMw": -65.48858015458423,
        "qToMvar": -1.5021129817129424,
        "pLossMw": 0.002152807710444904,
        "qLossMvar": 0.009051364628911429,
        "name": "W69-Y1R 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 9.439216902730097
      },
      {
        "from": 2108,
        "to": 2033,
        "pFromMw": -31.90998678314773,
        "qFromMvar": -11.39462923889392,
        "pToMw": 31.984473620160685,
        "qToMvar": 11.691766840869592,
        "pLossMw": 0.07448683701295522,
        "qLossMvar": 0.2971376019756722,
        "name": "Y1R-RADS1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 4.906977882640086
      },
      {
        "from": 1902,
        "to": 2078,
        "pFromMw": 21.872627687711933,
        "qFromMvar": -8.533853242220252,
        "pToMw": -21.810619568971187,
        "qToMvar": 8.662463662758633,
        "pLossMw": 0.062008118740745743,
        "qLossMvar": 0.12861042053838112,
        "name": "BOWX1-TAUN1 132kV",
        "ratingMva": 477.0,
        "loadingPercent": 4.922110841378795
      },
      {
        "from": 1903,
        "to": 2078,
        "pFromMw": 35.252913438961734,
        "qFromMvar": -13.656018074058693,
        "pToMw": -35.092118608534385,
        "qToMvar": 14.035669891842481,
        "pLossMw": 0.1607948304273492,
        "qLossMvar": 0.3796518177837882,
        "name": "BOWX1-TAUN1 132kV#2",
        "ratingMva": 477.0,
        "loadingPercent": 7.925678306553836
      },
      {
        "from": 1476,
        "to": 1537,
        "pFromMw": 36.58789545372313,
        "qFromMvar": 5.840364876861933,
        "pToMw": -36.56891769481959,
        "qToMvar": -5.753113952346009,
        "pLossMw": 0.0189777589035387,
        "qLossMvar": 0.08725092451592431,
        "name": "82BB22N-BB39W 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.416102413578123
      },
      {
        "from": 1477,
        "to": 1536,
        "pFromMw": 36.317547944005256,
        "qFromMvar": 3.1538254225030586,
        "pToMw": -36.29917688330602,
        "qToMvar": -3.0695353781835646,
        "pLossMw": 0.018371060699237773,
        "qLossMvar": 0.08429004431949405,
        "name": "82BB22S-BB39E 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.344961889710778
      },
      {
        "from": 1498,
        "to": 1535,
        "pFromMw": -8.929042041597324,
        "qFromMvar": 1.8307153817580475,
        "pToMw": 8.930006846990471,
        "qToMvar": -1.830493997921387,
        "pLossMw": 0.000964805393147472,
        "qLossMvar": 0.00022138383666048256,
        "name": "82MM17-BARR1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.0864941552234402
      },
      {
        "from": 1515,
        "to": 1608,
        "pFromMw": 33.04556819133201,
        "qFromMvar": 2.993330282556462,
        "pToMw": -33.04549531143116,
        "qToMvar": -2.9930034078599785,
        "pLossMw": 7.287990084847706e-05,
        "qLossMvar": 0.0003268746964835145,
        "name": "82VV6N-EAST1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 3.9548107274249276
      },
      {
        "from": 1516,
        "to": 1535,
        "pFromMw": 5.401453368241075,
        "qFromMvar": -1.1100256884818087,
        "pToMw": -5.400732325401154,
        "qToMvar": 1.1043811804467014,
        "pLossMw": 0.0007210428399213598,
        "qLossMvar": -0.0056445080351072985,
        "name": "82VV7W-BARR1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.6572505159503191
      },
      {
        "from": 1527,
        "to": 1609,
        "pFromMw": 0.541690952188874,
        "qFromMvar": 0.1779659635995303,
        "pToMw": -0.5416894053887137,
        "qToMvar": -0.20592992435387453,
        "pLossMw": 1.5468001602902959e-06,
        "qLossMvar": -0.027963960754344236,
        "name": "ABTH1-EAST1 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 0.06622998106768246
      },
      {
        "from": 1527,
        "to": 1476,
        "pFromMw": -1.484232148718083,
        "qFromMvar": 0.2927999706814222,
        "pToMw": 1.4842650406480993,
        "qToMvar": -0.3199231511809762,
        "pLossMw": 3.289193001632107e-05,
        "qLossMvar": -0.027123180499553978,
        "name": "ABTH1-82BB22N 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.18097166184870161
      },
      {
        "from": 1526,
        "to": 1477,
        "pFromMw": 17.608211154039125,
        "qFromMvar": -3.6400079168687283,
        "pToMw": -17.603919737138078,
        "qToMvar": 3.6339020603860703,
        "pLossMw": 0.004291416901047285,
        "qLossMvar": -0.006105856482657934,
        "name": "ABTH1-82BB22S 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.143088259301121
      },
      {
        "from": 1527,
        "to": 1515,
        "pFromMw": 13.173438498923403,
        "qFromMvar": -3.753801794275028,
        "pToMw": -13.172589090409245,
        "qToMvar": 3.735841090383564,
        "pLossMw": 0.0008494085141581564,
        "qLossMvar": -0.017960703891464203,
        "name": "ABTH1-82VV6N 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 1.5654661317241716
      },
      {
        "from": 1527,
        "to": 1754,
        "pFromMw": 7.429509169434784,
        "qFromMvar": -0.7597258601499126,
        "pToMw": -7.428793268752488,
        "qToMvar": 0.728001881159277,
        "pLossMw": 0.0007159006822963221,
        "qLossMvar": -0.031723978990635615,
        "name": "ABTH1-OAKL1T 132kV",
        "ratingMva": 875.0,
        "loadingPercent": 0.8535145291738189
      },
      {
        "from": 1536,
        "to": 1539,
        "pFromMw": 35.75748747792159,
        "qFromMvar": 2.863605453838996,
        "pToMw": -35.7492912770862,
        "qToMvar": -2.8260593065131276,
        "pLossMw": 0.00819620083539263,
        "qLossMvar": 0.03754614732586825,
        "name": "BB39E-BB47SE 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.275562433693531
      },
      {
        "from": 1537,
        "to": 1538,
        "pFromMw": 36.02722828943421,
        "qFromMvar": 5.547184027993338,
        "pToMw": -36.01875447258835,
        "qToMvar": -5.508290182457472,
        "pLossMw": 0.008473816845864235,
        "qLossMvar": 0.038893845535866056,
        "name": "BB39W-BB47NW 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.344670112670933
      },
      {
        "from": 1538,
        "to": 1583,
        "pFromMw": 35.47706506720455,
        "qFromMvar": 5.302360258112943,
        "pToMw": -35.462418919372986,
        "qToMvar": -5.235272294765424,
        "pLossMw": 0.014646147831562928,
        "qLossMvar": 0.06708796334751899,
        "name": "BB47NW-CARW1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.275461130558497
      },
      {
        "from": 1539,
        "to": 1583,
        "pFromMw": 51.61760078945703,
        "qFromMvar": 6.9124003533717175,
        "pToMw": -51.58674686701398,
        "qToMvar": -6.7662357005210785,
        "pLossMw": 0.030853922443050408,
        "qLossMvar": 0.14616465285063907,
        "name": "BB47SE-CARW1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 6.207197036294666
      },
      {
        "from": 1561,
        "to": 1568,
        "pFromMw": 0.8152249754636949,
        "qFromMvar": 4.288194135357932,
        "pToMw": -0.8151561207356005,
        "qToMvar": -4.398614417775808,
        "pLossMw": 6.885472809436965e-05,
        "qLossMvar": -0.11042028241787616,
        "name": "CARC1-CARE1 132kV",
        "ratingMva": 800.0,
        "loadingPercent": 0.5591887021815334
      },
      {
        "from": 1561,
        "to": 1562,
        "pFromMw": 0.5416894053944317,
        "qFromMvar": 0.20294084222609363,
        "pToMw": -0.5416894053881618,
        "qToMvar": -0.2059299244221005,
        "pLossMw": 6.269873509268109e-12,
        "qLossMvar": -0.0029890821960068814,
        "name": "CARC1-CARC1 132kV",
        "ratingMva": 656.0,
        "loadingPercent": 0.08834029487285819
      },
      {
        "from": 1561,
        "to": 1563,
        "pFromMw": 0.5416894053822838,
        "qFromMvar": 0.20447427233533302,
        "pToMw": -0.541689405382535,
        "qToMvar": -0.2059299241470557,
        "pLossMw": -2.511324481702104e-13,
        "qLossMvar": -0.0014556518117226636,
        "name": "CARC1-CARC1 132kV#2",
        "ratingMva": 656.0,
        "loadingPercent": 0.08834029485715746
      },
      {
        "from": 1568,
        "to": 1805,
        "pFromMw": -7.7029906817898395,
        "qFromMvar": -3.0680927632429276,
        "pToMw": 7.703250355541499,
        "qToMvar": 2.9808796354957288,
        "pLossMw": 0.00025967375165958373,
        "qLossMvar": -0.0872131277471988,
        "name": "CARE1-ROVE1 132kV",
        "ratingMva": 840.0,
        "loadingPercent": 0.9870853893495811
      },
      {
        "from": 1568,
        "to": 1577,
        "pFromMw": -29.333924984264215,
        "qFromMvar": -7.3626844343607525,
        "pToMw": 29.343775888307956,
        "qToMvar": 7.116007080071047,
        "pLossMw": 0.009850904043741338,
        "qLossMvar": -0.24667735428970516,
        "name": "CARE1-CARN1 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 3.8429242521430775
      },
      {
        "from": 1577,
        "to": 1498,
        "pFromMw": -29.88546529369504,
        "qFromMvar": -7.321937004412117,
        "pToMw": 29.91392213272804,
        "qToMvar": 7.286414222935828,
        "pLossMw": 0.028456839032998005,
        "qLossMvar": -0.03552278147628929,
        "name": "CARN1-82MM17 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 3.912140543570823
      },
      {
        "from": 1580,
        "to": 1805,
        "pFromMw": 8.245105825633354,
        "qFromMvar": 3.151544259782249,
        "pToMw": -8.244939760924137,
        "qToMvar": -3.186809559839073,
        "pLossMw": 0.00016606470921765037,
        "qLossMvar": -0.035265300056824156,
        "name": "CARS1-ROVE1 132kV",
        "ratingMva": 1030.0,
        "loadingPercent": 0.8581930460498589
      },
      {
        "from": 1580,
        "to": 1561,
        "pFromMw": 24.64031047264647,
        "qFromMvar": 2.1753871559199314,
        "pToMw": -24.639058740606675,
        "qToMvar": -2.250729599075159,
        "pLossMw": 0.0012517320397940068,
        "qLossMvar": -0.07534244315522765,
        "name": "CARS1-CARC1 132kV",
        "ratingMva": 900.0,
        "loadingPercent": 2.7490716712590006
      },
      {
        "from": 1583,
        "to": 1561,
        "pFromMw": 52.531171809001265,
        "qFromMvar": 6.281647363501558,
        "pToMw": -52.51526003441257,
        "qToMvar": -6.414581253901944,
        "pLossMw": 0.015911774588694527,
        "qLossMvar": -0.13293389040038583,
        "name": "CARW1-CARC1 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 6.722435894863474
      },
      {
        "from": 1583,
        "to": 1634,
        "pFromMw": 33.9763045719937,
        "qFromMvar": 5.513930707429364,
        "pToMw": -33.974033365886925,
        "qToMvar": -5.580222997670433,
        "pLossMw": 0.0022712061067764466,
        "qLossMvar": -0.0662922902410692,
        "name": "CARW1-GRAT1 132kV",
        "ratingMva": 900.0,
        "loadingPercent": 3.8254731521284917
      },
      {
        "from": 1608,
        "to": 1516,
        "pFromMw": -14.479667217380424,
        "qFromMvar": -3.5817980267921823,
        "pToMw": 14.479701582245427,
        "qToMvar": 3.5798930466484107,
        "pLossMw": 3.436486500341118e-05,
        "qLossMvar": -0.0019049801437716063,
        "name": "EAST1-82VV7W 132kV",
        "ratingMva": 1106.0,
        "loadingPercent": 1.3486528047748814
      },
      {
        "from": 1634,
        "to": 1580,
        "pFromMw": 33.43234396049502,
        "qFromMvar": 5.374293073366536,
        "pToMw": -33.427105703669,
        "qToMvar": -5.532861340101531,
        "pLossMw": 0.005238256826018528,
        "qLossMvar": -0.1585682667349957,
        "name": "GRAT1-CARS1 132kV",
        "ratingMva": 900.0,
        "loadingPercent": 3.7646568717661935
      },
      {
        "from": 1819,
        "to": 1535,
        "pFromMw": -16.956309546213603,
        "qFromMvar": -4.506158224766961,
        "pToMw": 16.96179436778482,
        "qToMvar": 4.512709662409321,
        "pLossMw": 0.005484821571215548,
        "qLossMvar": 0.006551437642360547,
        "name": "SULG1-BARR1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.5290832832254826
      },
      {
        "from": 1819,
        "to": 1539,
        "pFromMw": 16.414620140830692,
        "qFromMvar": 4.3002283004232496,
        "pToMw": -16.409998917756823,
        "qToMvar": -4.292270971220724,
        "pLossMw": 0.004621223073868919,
        "qLossMvar": 0.007957329202525898,
        "name": "SULG1-BB47SE 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.4450361449153255
      },
      {
        "from": 1848,
        "to": 1568,
        "pFromMw": 27.699402619095913,
        "qFromMvar": -2.0005415900130363,
        "pToMw": -27.681869511149017,
        "qToMvar": 2.036681438219913,
        "pLossMw": 0.01753310794689611,
        "qLossMvar": 0.03613984820687666,
        "name": "TROW1-CARE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.644624286389327
      },
      {
        "from": 1849,
        "to": 1568,
        "pFromMw": 24.789460854669716,
        "qFromMvar": -1.9551740478145088,
        "pToMw": -24.775402310699533,
        "qToMvar": 1.9834347801176524,
        "pLossMw": 0.014058543970183024,
        "qLossMvar": 0.028260732303143632,
        "name": "TROW1-CARE1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 5.054155439107428
      },
      {
        "from": 1490,
        "to": 1699,
        "pFromMw": 21.490355943385552,
        "qFromMvar": -2.901549453842696,
        "pToMw": -21.484929412018907,
        "qToMvar": 2.9153910774704554,
        "pLossMw": 0.005426531366644838,
        "qLossMvar": 0.013841623627759425,
        "name": "82FF15E-MIFH1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 3.124690145860639
      },
      {
        "from": 1491,
        "to": 1698,
        "pFromMw": 21.98951417791554,
        "qFromMvar": -2.960107138905619,
        "pToMw": -21.983930886000753,
        "qToMvar": 2.9780149330345744,
        "pLossMw": 0.0055832919147889015,
        "qLossMvar": 0.0179077941289556,
        "name": "82FF15W-MHAV1A 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 3.1970974523767834
      },
      {
        "from": 1496,
        "to": 1804,
        "pFromMw": 6.103792793089557,
        "qFromMvar": 2.165366611644422,
        "pToMw": -6.102913851410923,
        "qToMvar": -2.166504080589925,
        "pLossMw": 0.0008789416786338933,
        "qLossMvar": -0.0011374689455032616,
        "name": "82KK22-ROBT12 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 1.1883492864291072
      },
      {
        "from": 1528,
        "to": 1628,
        "pFromMw": 24.22886921512851,
        "qFromMvar": -11.145351508504268,
        "pToMw": -24.217365877973844,
        "qToMvar": 11.167617591872936,
        "pLossMw": 0.01150333715466445,
        "qLossMvar": 0.022266083368668532,
        "name": "ALLE1T-GOLD1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 4.452320744965624
      },
      {
        "from": 1629,
        "to": 1766,
        "pFromMw": 14.315554000400235,
        "qFromMvar": -1.3373652564893528,
        "pToMw": -14.313630576387043,
        "qToMvar": 1.0187759138695935,
        "pLossMw": 0.001923424013192232,
        "qLossMvar": -0.31858934261975924,
        "name": "GOLD1-PEMB1 132kV",
        "ratingMva": 656.0,
        "loadingPercent": 2.1917510542595777
      },
      {
        "from": 1628,
        "to": 1699,
        "pFromMw": -20.418678439988497,
        "qFromMvar": 9.838857816578104,
        "pToMw": 20.44890289412816,
        "qToMvar": -9.781854906342653,
        "pLossMw": 0.030224454139663237,
        "qLossMvar": 0.057002910235450344,
        "name": "GOLD1-MIFH1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 3.7843222431998753
      },
      {
        "from": 1629,
        "to": 1699,
        "pFromMw": -1.8390535493210112,
        "qFromMvar": 1.6058538343098112,
        "pToMw": 1.839405613681951,
        "qToMvar": -1.6171344834530608,
        "pLossMw": 0.00035206436093981885,
        "qLossMvar": -0.011280649143249555,
        "name": "GOLD1-MIFH1 132kV#2",
        "ratingMva": 599.0,
        "loadingPercent": 0.4088799800642926
      },
      {
        "from": 1637,
        "to": 1574,
        "pFromMw": 0.5165661066707408,
        "qFromMvar": -0.2996181512433824,
        "pToMw": -0.5164830837209627,
        "qToMvar": 0.2629923872475825,
        "pLossMw": 8.302294977802216e-05,
        "qLossMvar": -0.03662576399579992,
        "name": "HAVE1-CARM1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.12441034169767054
      },
      {
        "from": 1657,
        "to": 1793,
        "pFromMw": 2.034356802155864,
        "qFromMvar": 0.7164525178705247,
        "pToMw": -2.0342781257511993,
        "qToMvar": -0.7230199325790402,
        "pLossMw": 7.867640466452386e-05,
        "qLossMvar": -0.006567414708515518,
        "name": "LAMB1T-RHCR1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.4497802953159818
      },
      {
        "from": 1698,
        "to": 1767,
        "pFromMw": 4.068791868133467,
        "qFromMvar": 1.440694203547012,
        "pToMw": -4.068622826081407,
        "qToMvar": -1.4438985894120648,
        "pLossMw": 0.0001690420520601421,
        "qLossMvar": -0.0032043858650527834,
        "name": "MHAV1A-PEMB1M 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.9811902147238714
      },
      {
        "from": 1698,
        "to": 1699,
        "pFromMw": 15.880860892289588,
        "qFromMvar": -5.141729069037006,
        "pToMw": -15.880810159937383,
        "qToMvar": 5.139927118514116,
        "pLossMw": 5.0732352205429265e-05,
        "qLossMvar": -0.0018019505228901167,
        "name": "MHAV1A-MIFH1 132kV",
        "ratingMva": 939.0,
        "loadingPercent": 1.777687640864209
      },
      {
        "from": 1699,
        "to": 1852,
        "pFromMw": 10.17501107945297,
        "qFromMvar": 3.615346675180014,
        "pToMw": -10.171820278487058,
        "qToMvar": -3.6120049627191904,
        "pLossMw": 0.0031908009659122882,
        "qLossMvar": 0.003341712460823487,
        "name": "MIFH1-TRSX1T 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 1.9813249990210269
      },
      {
        "from": 1699,
        "to": 1768,
        "pFromMw": 9.052425282047311,
        "qFromMvar": -1.0856479646815222,
        "pToMw": -9.051675432246263,
        "qToMvar": 1.0838277279122968,
        "pLossMw": 0.0007498498010480859,
        "qLossMvar": -0.0018202367692254917,
        "name": "MIFH1-PEMB1T 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 1.522085673339061
      },
      {
        "from": 1699,
        "to": 1496,
        "pFromMw": -6.184283423023926,
        "qFromMvar": 0.09095254980125175,
        "pToMw": 6.184968758954095,
        "qToMvar": -0.09304346992076132,
        "pLossMw": 0.00068533593016884,
        "qLossMvar": -0.002090920119509565,
        "name": "MIFH1-82KK22 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 1.1349850583989012
      },
      {
        "from": 1766,
        "to": 1528,
        "pFromMw": 11.158609832648164,
        "qFromMvar": -6.067652609110877,
        "pToMw": -11.15000763798061,
        "qToMvar": 6.074633655446068,
        "pLossMw": 0.008602194667554741,
        "qLossMvar": 0.006981046335190477,
        "name": "PEMB1-ALLE1T 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 2.120469673729432
      },
      {
        "from": 1766,
        "to": 1768,
        "pFromMw": -4.982232677288037,
        "qFromMvar": 2.280567261190148,
        "pToMw": 4.9830526070283305,
        "qToMvar": -2.5277262860472987,
        "pLossMw": 0.0008199297402935457,
        "qLossMvar": -0.24715902485715047,
        "name": "PEMB1-PEMB1T 132kV",
        "ratingMva": 744.0,
        "loadingPercent": 0.7510087526347707
      },
      {
        "from": 1766,
        "to": 1657,
        "pFromMw": 4.068656293071834,
        "qFromMvar": 1.4327435203749703,
        "pToMw": -4.068634927924919,
        "qToMvar": -1.4394724504551724,
        "pLossMw": 2.1365146914753552e-05,
        "qLossMvar": -0.0067289300802020335,
        "name": "PEMB1-LAMB1T 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.8991187601239669
      },
      {
        "from": 1766,
        "to": 1794,
        "pFromMw": 2.034319002171017,
        "qFromMvar": 0.6125459811743387,
        "pToMw": -2.03427812574762,
        "qToMvar": -0.7230199325771404,
        "pLossMw": 4.087642339722919e-05,
        "qLossMvar": -0.1104739514028017,
        "name": "PEMB1-RHCR1 132kV",
        "ratingMva": 510.0,
        "loadingPercent": 0.42332263088484384
      },
      {
        "from": 1767,
        "to": 1865,
        "pFromMw": 2.0343447003319257,
        "qFromMvar": 0.7208786568088928,
        "pToMw": -2.0342781257492146,
        "qToMvar": -0.7230199325785631,
        "pLossMw": 6.657458271108752e-05,
        "qLossMvar": -0.00214127576967027,
        "name": "PEMB1M-WATE1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.49066941307151885
      },
      {
        "from": 1768,
        "to": 1864,
        "pFromMw": 2.0343446994863132,
        "qFromMvar": 0.7208786255754958,
        "pToMw": -2.0342781257532647,
        "qToMvar": -0.723019932584863,
        "pLossMw": 6.657373304852499e-05,
        "qLossMvar": -0.0021413070093672104,
        "name": "PEMB1T-WATE1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.49066941307286566
      },
      {
        "from": 1803,
        "to": 1810,
        "pFromMw": 2.034330899904737,
        "qFromMvar": 0.7213258551994636,
        "pToMw": -2.0342781257457596,
        "qToMvar": -0.7230199325875813,
        "pLossMw": 5.2774158977531016e-05,
        "qLossMvar": -0.0016940773881177762,
        "name": "ROBT11-SHHK1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.4906694130714652
      },
      {
        "from": 1803,
        "to": 1799,
        "pFromMw": 2.034304901603506,
        "qFromMvar": 0.722161072409848,
        "pToMw": -2.034278125757718,
        "qToMvar": -0.7230199325851882,
        "pLossMw": 2.677584578814063e-05,
        "qLossMvar": -0.0008588601753402036,
        "name": "ROBT11-ROBE1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.490669413073844
      },
      {
        "from": 1804,
        "to": 1811,
        "pFromMw": 2.034330849591094,
        "qFromMvar": 0.7213240107318765,
        "pToMw": -2.0342781257532017,
        "qToMvar": -0.7230199325840315,
        "pLossMw": 5.2723837892454384e-05,
        "qLossMvar": -0.0016959218521550579,
        "name": "ROBT12-SHHK1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.49066941307278883
      },
      {
        "from": 1804,
        "to": 1800,
        "pFromMw": 2.0343048760611584,
        "qFromMvar": 0.7221601372579795,
        "pToMw": -2.0342781257446174,
        "qToMvar": -0.7230199325585546,
        "pLossMw": 2.6750316540979924e-05,
        "qLossMvar": -0.0008597953005751169,
        "name": "ROBT12-ROBE1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 0.49066941306901146
      },
      {
        "from": 1852,
        "to": 1803,
        "pFromMw": 6.103260963439458,
        "qFromMvar": 2.166059228386543,
        "pToMw": -6.102913927232953,
        "qToMvar": -2.1665068601676034,
        "pLossMw": 0.00034703620650500255,
        "qLossMvar": -0.0004476317810602204,
        "name": "TRSX1T-ROBT11 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 1.1882998185815399
      },
      {
        "from": 1852,
        "to": 1853,
        "pFromMw": 2.0342811892934956,
        "qFromMvar": 0.7229258017494564,
        "pToMw": -2.034278125762703,
        "qToMvar": -0.7230199326538156,
        "pLossMw": 3.0635307926019095e-06,
        "qLossMvar": -9.413090435916871e-05,
        "name": "TRSX1T-TRSX1 132kV",
        "ratingMva": 545.0,
        "loadingPercent": 0.3961367738628613
      },
      {
        "from": 1492,
        "to": 1490,
        "pFromMw": 9.455388087068648,
        "qFromMvar": -2.2208554592896697,
        "pToMw": -9.455186179645043,
        "qToMvar": 2.2206111360521104,
        "pLossMw": 0.00020190742360526315,
        "qLossMvar": -0.0002443232375592963,
        "name": "82FF18E-82FF15E 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.3995246555894898
      },
      {
        "from": 1493,
        "to": 1638,
        "pFromMw": 2.0343442172901973,
        "qFromMvar": 0.7159851944791298,
        "pToMw": -2.0342781257496325,
        "qToMvar": -0.7230199325764571,
        "pLossMw": 6.609154056480548e-05,
        "qLossMvar": -0.007034738097327353,
        "name": "82FF18W-HAVE1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.31108723595307936
      },
      {
        "from": 1493,
        "to": 1491,
        "pFromMw": 9.962731551244373,
        "qFromMvar": -2.339963633028464,
        "pToMw": -9.962507395470913,
        "qToMvar": 2.3398140372850116,
        "pLossMw": 0.00022415577345924476,
        "qLossMvar": -0.0001495957434523021,
        "name": "82FF18W-82FF15W 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.4746164937857797
      },
      {
        "from": 1637,
        "to": 1492,
        "pFromMw": -2.550844232419464,
        "qFromMvar": -0.42340178133644885,
        "pToMw": 2.550939099591975,
        "qToMvar": 0.41648938120844875,
        "pLossMw": 9.486717251139254e-05,
        "qLossMvar": -0.006912400128000096,
        "name": "HAVE1-82FF18E 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.372585683644031
      },
      {
        "from": 1488,
        "to": 1543,
        "pFromMw": -5.199197716162415,
        "qFromMvar": 1.2201222332036987,
        "pToMw": 5.199501903268081,
        "qToMvar": -1.2243246066778004,
        "pLossMw": 0.00030418710566593177,
        "qLossMvar": -0.004202373474101684,
        "name": "82F9N-BOCT11 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.769697836518011
      },
      {
        "from": 1489,
        "to": 1544,
        "pFromMw": -7.662435893499116,
        "qFromMvar": 1.7999616803807377,
        "pToMw": 7.663096608076506,
        "qToMvar": -1.8026473826723555,
        "pLossMw": 0.0006607145773900314,
        "qLossMvar": -0.0026857022916177975,
        "name": "82F9S-BOCT12 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.1343324160971928
      },
      {
        "from": 1543,
        "to": 1690,
        "pFromMw": 5.75610547035936,
        "qFromMvar": 1.2317520001714357,
        "pToMw": -5.7560506112084315,
        "qToMvar": -1.2323341613421472,
        "pLossMw": 5.485915092862115e-05,
        "qLossMvar": -0.000582161170711526,
        "name": "BOCT11-MBIO1T 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.8481974259706062
      },
      {
        "from": 1543,
        "to": 1541,
        "pFromMw": -5.475342542703443,
        "qFromMvar": 1.192655515275188,
        "pToMw": 5.475360731364296,
        "qToMvar": -1.192871131533273,
        "pLossMw": 1.8188660853013516e-05,
        "qLossMvar": -0.00021561625808486085,
        "name": "BOCT11-BOCM1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.8074632342805187
      },
      {
        "from": 1544,
        "to": 1689,
        "pFromMw": 3.8373930444905917,
        "qFromMvar": 0.8220279841118419,
        "pToMw": -3.8373686601861223,
        "qToMvar": -0.8227399070004341,
        "pLossMw": 2.4384304469382556e-05,
        "qLossMvar": -0.0007119228885922313,
        "name": "BOCT12-MBIO1M 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.5655009087764806
      },
      {
        "from": 1544,
        "to": 1542,
        "pFromMw": -5.746687972005401,
        "qFromMvar": 1.2556935679383274,
        "pToMw": 5.746718130319071,
        "qToMvar": -1.2560051377212837,
        "pLossMw": 3.015831366948163e-05,
        "qLossMvar": -0.00031156978295632243,
        "name": "BOCT12-BOCM1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.84760425294733
      },
      {
        "from": 1546,
        "to": 1761,
        "pFromMw": 1.5193254502715587,
        "qFromMvar": 3.084920192834019,
        "pToMw": -1.518975115586211,
        "qToMvar": -3.088877483897191,
        "pLossMw": 0.0003503346853477307,
        "qLossMvar": -0.003957291063171997,
        "name": "BREN1-PCDT12 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.6996255452561544
      },
      {
        "from": 1545,
        "to": 1760,
        "pFromMw": -5.241027344736856,
        "qFromMvar": 5.1563995780613086,
        "pToMw": 5.242718331414338,
        "qToMvar": -5.1575845521265045,
        "pLossMw": 0.0016909866774819093,
        "qLossMvar": -0.0011849740651959095,
        "name": "BREN1T-PCDT11 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.4947908689865275
      },
      {
        "from": 1607,
        "to": 1606,
        "pFromMw": 37.82774486546612,
        "qFromMvar": -1.9057178307766118,
        "pToMw": -37.82774486546613,
        "qToMvar": 1.9065100960840526,
        "pLossMw": -7.105427357601002e-15,
        "qLossMvar": 0.0007922653074408093,
        "name": "DUFF1S-DUFF1N 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.37879546195917807
      },
      {
        "from": 1689,
        "to": 1680,
        "pFromMw": 1.918688408502639,
        "qFromMvar": 0.41084165302783543,
        "pToMw": -1.918680251663233,
        "qToMvar": -0.41189825397028956,
        "pLossMw": 8.15683940591505e-06,
        "qLossMvar": -0.0010566009424541334,
        "name": "MBIO1M-MAGA1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.28276584807791066
      },
      {
        "from": 1690,
        "to": 1679,
        "pFromMw": 1.9186884085964262,
        "qFromMvar": 0.41084166612105577,
        "pToMw": -1.918680251658389,
        "qToMvar": -0.4118982539937116,
        "pLossMw": 8.15693803724038e-06,
        "qLossMvar": -0.0010565878726558342,
        "name": "MBIO1T-MAGA1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.28276584807793664
      },
      {
        "from": 1690,
        "to": 1691,
        "pFromMw": 1.9186819508437944,
        "qFromMvar": 0.40959424098778807,
        "pToMw": -1.9186802517734116,
        "qToMvar": -0.411898254003608,
        "pLossMw": 1.6990703828323461e-06,
        "qLossMvar": -0.00230401301581995,
        "name": "MBIO1T-MBIO1 132kV",
        "ratingMva": 565.0,
        "loadingPercent": 0.3473265461549412
      },
      {
        "from": 1761,
        "to": 1874,
        "pFromMw": 3.8374894602617213,
        "qFromMvar": 0.8153729426658877,
        "pToMw": -3.837362372352888,
        "qToMvar": -0.8164090374203254,
        "pLossMw": 0.00012708790883353416,
        "qLossMvar": -0.0010360947544377774,
        "name": "PCDT12-WNDT12 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.7974080996090833
      },
      {
        "from": 1782,
        "to": 1488,
        "pFromMw": -49.744375294727114,
        "qFromMvar": 6.649615112932706,
        "pToMw": 49.759788097698774,
        "qToMvar": -6.587184630350301,
        "pLossMw": 0.015412802971660255,
        "qLossMvar": 0.062430482582404245,
        "name": "PYLE1-82F9N 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 7.232550311236265
      },
      {
        "from": 1782,
        "to": 1489,
        "pFromMw": -13.530066389120949,
        "qFromMvar": -1.893055177694166,
        "pToMw": 13.531208487993643,
        "qToMvar": 1.8947611763785317,
        "pLossMw": 0.0011420988726946746,
        "qLossMvar": 0.0017059986843657171,
        "name": "PYLE1-82F9S 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.9687644390693575
      },
      {
        "from": 1782,
        "to": 1545,
        "pFromMw": 12.958021830083185,
        "qFromMvar": -3.962339679340109,
        "pToMw": -12.952827206926953,
        "qToMvar": 3.9701903794077813,
        "pLossMw": 0.00519462315623187,
        "qLossMvar": 0.00785070006767219,
        "name": "PYLE1-BREN1T 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 1.9111839105907333
      },
      {
        "from": 1782,
        "to": 1546,
        "pFromMw": -4.287354762509984,
        "qFromMvar": -0.09209464410375229,
        "pToMw": 4.287875173741691,
        "qToMvar": 0.07917613189439385,
        "pLossMw": 0.0005204112317072074,
        "qLossMvar": -0.01291851220935844,
        "name": "PYLE1-BREN1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.6048809745911268
      },
      {
        "from": 1873,
        "to": 1869,
        "pFromMw": 1.918682120666208,
        "qFromMvar": 0.4045098981552387,
        "pToMw": -1.9186802517667572,
        "qToMvar": -0.41189825427122917,
        "pLossMw": 1.8688994507520817e-06,
        "qLossMvar": -0.00738835611599048,
        "name": "WNDT11-WIND1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.3448848832733013
      },
      {
        "from": 1873,
        "to": 1760,
        "pFromMw": -3.8373623721731565,
        "qFromMvar": -0.816408152110034,
        "pToMw": 3.8374637089790093,
        "qToMvar": 0.8155815303611149,
        "pLossMw": 0.00010133680585289184,
        "qLossMvar": -0.0008266217489191208,
        "name": "WNDT11-PCDT11 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.7974080621284895
      },
      {
        "from": 1874,
        "to": 1870,
        "pFromMw": 1.918682120734719,
        "qFromMvar": 0.40451078330026347,
        "pToMw": -1.9186802516494534,
        "qToMvar": -0.41189825390104534,
        "pLossMw": 1.8690852656710888e-06,
        "qLossMvar": -0.007387470600781876,
        "name": "WNDT12-WIND1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.3448848832394892
      },
      {
        "from": 1472,
        "to": 1648,
        "pFromMw": -7.259455818827663,
        "qFromMvar": 1.760472326399944,
        "pToMw": 7.262447561651669,
        "qToMvar": -1.775463725429812,
        "pLossMw": 0.0029917428240056054,
        "qLossMvar": -0.014991399029868013,
        "name": "82AE1N-J121G1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.077280071649812
      },
      {
        "from": 1473,
        "to": 1647,
        "pFromMw": 27.812507623700593,
        "qFromMvar": -5.835036153291491,
        "pToMw": -27.769254660233756,
        "qToMvar": 5.992548055135439,
        "pLossMw": 0.04325296346683771,
        "qLossMvar": 0.15751190184394748,
        "name": "82AE1S-J121 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 4.094813955914373
      },
      {
        "from": 1586,
        "to": 1717,
        "pFromMw": 21.33068907073827,
        "qFromMvar": -7.067514106143569,
        "pToMw": -21.327371740096666,
        "qToMvar": 7.078714305174538,
        "pLossMw": 0.0033173306416038884,
        "qLossMvar": 0.011200199030969138,
        "name": "CRUM1-N11B1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 3.1694535811779523
      },
      {
        "from": 1587,
        "to": 1716,
        "pFromMw": 25.99694055498597,
        "qFromMvar": -8.701870233694615,
        "pToMw": -25.992003005833663,
        "qToMvar": 8.720268168985486,
        "pLossMw": 0.00493754915230582,
        "qLossMvar": 0.01839793529087075,
        "name": "CRUM1-N11A1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 3.86682962241946
      },
      {
        "from": 1612,
        "to": 1614,
        "pFromMw": 11.257586203739516,
        "qFromMvar": -2.1984743529473323,
        "pToMw": -11.257576043293929,
        "qToMvar": 2.197054604301485,
        "pLossMw": 1.016044558710405e-05,
        "qLossMvar": -0.001419748645847374,
        "name": "EBBW1-EBBW1 132kV",
        "ratingMva": 1290.0,
        "loadingPercent": 0.8891663339984346
      },
      {
        "from": 1645,
        "to": 1647,
        "pFromMw": 14.432232446491264,
        "qFromMvar": -3.6702586919999995,
        "pToMw": -14.431089574434704,
        "qToMvar": 3.6738461177632886,
        "pLossMw": 0.0011428720565600514,
        "qLossMvar": 0.003587425763289076,
        "name": "J114E-J121 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.774924054326811
      },
      {
        "from": 1646,
        "to": 1648,
        "pFromMw": 3.708831126748506,
        "qFromMvar": -1.1948747133624296,
        "pToMw": -3.7087522370512236,
        "qToMvar": 1.1932528587028381,
        "pLossMw": 7.888969728231388e-05,
        "qLossMvar": -0.0016218546595914152,
        "name": "J114W-J121G1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.46442868571975204
      },
      {
        "from": 1647,
        "to": 1649,
        "pFromMw": 41.107906646209926,
        "qFromMvar": -9.743582536952399,
        "pToMw": -41.09630579017023,
        "qToMvar": 9.817177770985642,
        "pLossMw": 0.011600856039699181,
        "qLossMvar": 0.07359523403324353,
        "name": "J121-J134N 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 5.036068328958934
      },
      {
        "from": 1648,
        "to": 1650,
        "pFromMw": -4.646132913056182,
        "qFromMvar": 0.505022502657009,
        "pToMw": 4.646274261695262,
        "qToMvar": -0.5083266158250789,
        "pLossMw": 0.00014134863907955264,
        "qLossMvar": -0.0033041131680698888,
        "name": "J121G1-J134S 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.5570915778259219
      },
      {
        "from": 1649,
        "to": 1520,
        "pFromMw": 40.00386820170906,
        "qFromMvar": -9.894366135057501,
        "pToMw": -40.00063700172618,
        "qToMvar": 9.873544824822359,
        "pLossMw": 0.003231199982877797,
        "qLossMvar": -0.02082131023514222,
        "name": "J134N-ABGA1 132kV",
        "ratingMva": 1119.0,
        "loadingPercent": 3.6826915778163944
      },
      {
        "from": 1650,
        "to": 1521,
        "pFromMw": -5.738711850142154,
        "qFromMvar": 0.4311382517962826,
        "pToMw": 5.7387749050449255,
        "qToMvar": -0.46004873947795305,
        "pLossMw": 6.305490277114245e-05,
        "qLossMvar": -0.028910487681670427,
        "name": "J134S-ABGA1 132kV",
        "ratingMva": 1119.0,
        "loadingPercent": 0.5144937687013891
      },
      {
        "from": 1651,
        "to": 1653,
        "pFromMw": 17.718681750603345,
        "qFromMvar": -3.407515604709536,
        "pToMw": -17.718457170466102,
        "qToMvar": 3.408346979934688,
        "pLossMw": 0.0002245801372424694,
        "qLossMvar": 0.0008313752251520867,
        "name": "J66G1-J67E 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.1505792791442184
      },
      {
        "from": 1651,
        "to": 1756,
        "pFromMw": -18.811119339048233,
        "qFromMvar": 3.330327240667742,
        "pToMw": 18.813461695843856,
        "qToMvar": -3.323666944547788,
        "pLossMw": 0.002342356795622891,
        "qLossMvar": 0.006660296119954001,
        "name": "J66G1-PANT1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.752851969648536
      },
      {
        "from": 1653,
        "to": 1655,
        "pFromMw": 16.626019582005057,
        "qFromMvar": -3.4855353440184937,
        "pToMw": -16.623724846430513,
        "qToMvar": 3.493659116004613,
        "pLossMw": 0.0022947355745444042,
        "qLossMvar": 0.008123771986119355,
        "name": "J67E-J78E 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.0247259562943536
      },
      {
        "from": 1655,
        "to": 1645,
        "pFromMw": 15.531287257974547,
        "qFromMvar": -3.5708474800593013,
        "pToMw": -15.524670034947723,
        "qToMvar": 3.59307032792944,
        "pLossMw": 0.006617223026823993,
        "qLossMvar": 0.02222284787013873,
        "name": "J78E-J114E 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.8994629118818076
      },
      {
        "from": 1656,
        "to": 1773,
        "pFromMw": -5.894339372006805,
        "qFromMvar": 1.0474662720499417,
        "pToMw": 5.894475810900385,
        "qToMvar": -1.048848604914659,
        "pLossMw": 0.0001364388935796157,
        "qLossMvar": -0.0013823328647173394,
        "name": "J78W-POPN1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.862689254639834
      },
      {
        "from": 1656,
        "to": 1646,
        "pFromMw": 4.801901783554883,
        "qFromMvar": -1.1246546360924954,
        "pToMw": -4.801268715205757,
        "qToMvar": 1.1176863492876716,
        "pLossMw": 0.0006330683491260203,
        "qLossMvar": -0.006968286804823753,
        "name": "J78W-J114W 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.5878243608401446
      },
      {
        "from": 1716,
        "to": 1612,
        "pFromMw": -1.374231752170452,
        "qFromMvar": 1.0246878148999632,
        "pToMw": 1.3743103339097813,
        "qToMvar": -1.0383256475310807,
        "pLossMw": 7.858173932939749e-05,
        "qLossMvar": -0.013637832631117508,
        "name": "N11A1-EBBW1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.35884465965950796
      },
      {
        "from": 1716,
        "to": 1762,
        "pFromMw": 26.273797169553266,
        "qFromMvar": -9.822144347931742,
        "pToMw": -26.24947162315237,
        "qToMvar": 9.872349977303262,
        "pLossMw": 0.024325546400895348,
        "qLossMvar": 0.05020562937152029,
        "name": "N11A1-PEGG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.701163127767907
      },
      {
        "from": 1717,
        "to": 1613,
        "pFromMw": -2.2288923926840876,
        "qFromMvar": 1.117141405264811,
        "pToMw": 2.229046726674372,
        "qToMvar": -1.1294569239947865,
        "pLossMw": 0.00015433399028452754,
        "qLossMvar": -0.012315518729975494,
        "name": "N11B1-EBBW1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.5205967067832898
      },
      {
        "from": 1717,
        "to": 1763,
        "pFromMw": 22.463826544327812,
        "qFromMvar": -8.273044074502609,
        "pToMw": -22.446108272074017,
        "qToMvar": 8.30826383637727,
        "pLossMw": 0.017718272253794964,
        "qLossMvar": 0.035219761874660804,
        "name": "N11B1-PEGG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.865612370454483
      },
      {
        "from": 1788,
        "to": 1868,
        "pFromMw": 1.0924416804424715,
        "qFromMvar": 0.06343979872866518,
        "pToMw": -1.0924375884668234,
        "qToMvar": -0.07718836402068013,
        "pLossMw": 4.091975648101709e-06,
        "qLossMvar": -0.013748565292014958,
        "name": "RASS1-WELP1 132kV",
        "ratingMva": 538.0,
        "loadingPercent": 0.20356155066697756
      },
      {
        "from": 1788,
        "to": 1473,
        "pFromMw": 21.44859985042902,
        "qFromMvar": -7.997942395954649,
        "pToMw": -21.448565164202495,
        "qToMvar": 7.9951528939460985,
        "pLossMw": 3.468622652391673e-05,
        "qLossMvar": -0.0027895020085502154,
        "name": "RASS1-82AE1S 132kV",
        "ratingMva": 770.0,
        "loadingPercent": 2.9728901537558374
      },
      {
        "from": 1788,
        "to": 1809,
        "pFromMw": -1.8242998610415375,
        "qFromMvar": 1.037683757527363,
        "pToMw": 1.8242998610374257,
        "qToMvar": -1.041562268815426,
        "pLossMw": -4.11182199400173e-12,
        "qLossMvar": -0.003878511288063047,
        "name": "RASS1-RSWT12 132kV",
        "ratingMva": 770.0,
        "loadingPercent": 0.2728176085022253
      },
      {
        "from": 1788,
        "to": 1808,
        "pFromMw": -7.9779715701006975,
        "qFromMvar": 2.4214476404901535,
        "pToMw": 7.977971570103325,
        "qToMvar": -2.4248352545298455,
        "pLossMw": 2.6272317654729704e-12,
        "qLossMvar": -0.0033876140396920107,
        "name": "RASS1-RSWT11 132kV",
        "ratingMva": 770.0,
        "loadingPercent": 1.0829008503683906
      },
      {
        "from": 1788,
        "to": 1472,
        "pFromMw": -13.831207687792446,
        "qFromMvar": 4.398182837519777,
        "pToMw": 13.831218146281966,
        "qToMvar": -4.400320072729053,
        "pLossMw": 1.0458489519749037e-05,
        "qLossMvar": -0.0021372352092754454,
        "name": "RASS1-82AE1N 132kV",
        "ratingMva": 770.0,
        "loadingPercent": 1.8849762971877708
      },
      {
        "from": 1808,
        "to": 1789,
        "pFromMw": 1.0924434296730068,
        "qFromMvar": 0.0745930432486696,
        "pToMw": -1.0924375884576274,
        "qToMvar": -0.07718836407184491,
        "pLossMw": 5.841215379387421e-06,
        "qLossMvar": -0.0025953208231753178,
        "name": "RSWT11-RASW1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.15446560544185794
      },
      {
        "from": 1808,
        "to": 1614,
        "pFromMw": -10.162852588235843,
        "qFromMvar": 2.2730538474653894,
        "pToMw": 10.165138454722628,
        "qToMvar": -2.274242969212711,
        "pLossMw": 0.002285866486785082,
        "qLossMvar": -0.0011891217473216642,
        "name": "RSWT11-EBBW1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 1.4691734743902782
      },
      {
        "from": 1809,
        "to": 1790,
        "pFromMw": 1.0924434296606007,
        "qFromMvar": 0.07459303878616017,
        "pToMw": -1.0924375884545008,
        "qToMvar": -0.07718836405849294,
        "pLossMw": 5.841206099921337e-06,
        "qLossMvar": -0.002595325272332777,
        "name": "RSWT12-RASW1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.15446560544128532
      },
      {
        "from": 1809,
        "to": 1613,
        "pFromMw": -4.009180879145559,
        "qFromMvar": 0.8897808658365727,
        "pToMw": 4.009537509740549,
        "qToMvar": -0.8995749825348653,
        "pLossMw": 0.00035663059499047023,
        "qLossMvar": -0.009794116698292665,
        "name": "RSWT12-EBBW1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.5795786116430882
      },
      {
        "from": 1858,
        "to": 1826,
        "pFromMw": 41.176636285956214,
        "qFromMvar": 5.4146949881211714,
        "pToMw": -41.16202094804527,
        "qToMvar": -5.42299513674948,
        "pLossMw": 0.01461533791094638,
        "qLossMvar": -0.008300148628308968,
        "name": "UU19E-SWAW1 132kV",
        "ratingMva": 550.0,
        "loadingPercent": 7.551113535398146
      },
      {
        "from": 1642,
        "to": 1599,
        "pFromMw": -32.39745389807382,
        "qFromMvar": 4.994860222586547,
        "pToMw": 32.411207465890975,
        "qToMvar": -4.965723388506425,
        "pLossMw": 0.013753567817154533,
        "qLossMvar": 0.029136834080121687,
        "name": "HIRW1-DD641 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 6.664512275110704
      },
      {
        "from": 1641,
        "to": 1598,
        "pFromMw": -33.50276389596563,
        "qFromMvar": 1.835316783736873,
        "pToMw": 33.51717652548977,
        "qToMvar": -1.804685120181261,
        "pLossMw": 0.014412629524137799,
        "qLossMvar": 0.030631663555611865,
        "name": "HIRW1-D71A1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 6.822302180018734
      },
      {
        "from": 1474,
        "to": 1533,
        "pFromMw": 16.851481693511953,
        "qFromMvar": -3.7675434759159576,
        "pToMw": -16.845240556811763,
        "qToMvar": 3.7833051282750607,
        "pLossMw": 0.0062411367001899976,
        "qLossMvar": 0.015761652359103095,
        "name": "82B5C4N-B31 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.033864265182324
      },
      {
        "from": 1475,
        "to": 1534,
        "pFromMw": -17.300021716392912,
        "qFromMvar": 4.133836687252962,
        "pToMw": 17.3066459096833,
        "qToMvar": -4.116445323459639,
        "pLossMw": 0.006624193290388547,
        "qLossMvar": 0.017391363793322512,
        "name": "82B5C4S-B31 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.0953435098378472
      },
      {
        "from": 1478,
        "to": 1482,
        "pFromMw": -91.57986837435543,
        "qFromMvar": 19.016106356772884,
        "pToMw": 91.67605084614361,
        "qToMvar": -18.551168587313143,
        "pLossMw": 0.09618247178818251,
        "qLossMvar": 0.4649377694597412,
        "name": "82C21AN-82C6N 132kV",
        "ratingMva": 1021.0,
        "loadingPercent": 9.16103693345753
      },
      {
        "from": 1479,
        "to": 1559,
        "pFromMw": 1.248993228841755e-06,
        "qFromMvar": -0.13217605848490166,
        "pToMw": -1.0630433459293502e-06,
        "qToMvar": 0.12792956203275893,
        "pLossMw": 1.8594988291240472e-07,
        "qLossMvar": -0.004246496452142728,
        "name": "82C21AS-C6 132kV",
        "ratingMva": 1021.0,
        "loadingPercent": 0.012945745199882746
      },
      {
        "from": 1480,
        "to": 1776,
        "pFromMw": -63.82568697661175,
        "qFromMvar": 29.968395716521545,
        "pToMw": 63.87631753676786,
        "qToMvar": -29.744451755686814,
        "pLossMw": 0.05063056015610812,
        "qLossMvar": 0.22394396083473112,
        "name": "82C66N-PP1N1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 9.945155933751169
      },
      {
        "from": 1480,
        "to": 1529,
        "pFromMw": 97.34123870719247,
        "qFromMvar": 11.28699811020827,
        "pToMw": -97.3308562079795,
        "qToMvar": -11.2636525761124,
        "pLossMw": 0.010382499212980179,
        "qLossMvar": 0.02334553409587059,
        "name": "82C66N-AMMA1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 22.271234967852806
      },
      {
        "from": 1481,
        "to": 1777,
        "pFromMw": 26.635739425916693,
        "qFromMvar": 12.137749153416905,
        "pToMw": -26.627013961353875,
        "qToMvar": -12.103444505810696,
        "pLossMw": 0.00872546456281853,
        "qLossMvar": 0.034304647606209215,
        "name": "82C66S-PP1S1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 4.128481504104588
      },
      {
        "from": 1481,
        "to": 1530,
        "pFromMw": -8.858687281088826e-12,
        "qFromMvar": -0.000174028068668471,
        "pToMw": 2.3190414398300266e-11,
        "qToMvar": 2.808443999395611e-13,
        "pLossMw": 1.433172711721144e-11,
        "qLossMvar": -0.0001740280683876266,
        "name": "82C66S-AMMA1 132kV",
        "ratingMva": 440.0,
        "loadingPercent": 3.955183378828891e-05
      },
      {
        "from": 1482,
        "to": 1474,
        "pFromMw": -79.15848511061844,
        "qFromMvar": 15.216741187937918,
        "pToMw": 79.16486519377696,
        "qToMvar": -15.1840747281005,
        "pLossMw": 0.006380083158518346,
        "qLossMvar": 0.03266645983741867,
        "name": "82C6N-82B5C4N 132kV",
        "ratingMva": 1021.0,
        "loadingPercent": 7.894994169729633
      },
      {
        "from": 1483,
        "to": 1485,
        "pFromMw": -10.119732879081875,
        "qFromMvar": 6.210209215527827,
        "pToMw": 10.119938964095267,
        "qToMvar": -6.209977492001713,
        "pLossMw": 0.00020608501339225427,
        "qLossMvar": 0.0002317235261140027,
        "name": "82D19N-82D20N 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.413287183918469
      },
      {
        "from": 1484,
        "to": 1486,
        "pFromMw": -12.193366313378114,
        "qFromMvar": 3.039185354829273,
        "pToMw": 12.193597500876308,
        "qToMvar": -3.038896355997082,
        "pLossMw": 0.00023118749819417417,
        "qLossMvar": 0.00028899883219102307,
        "name": "82D19S-82D20S 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.554181132964527
      },
      {
        "from": 1485,
        "to": 1678,
        "pFromMw": -10.119938964078347,
        "qFromMvar": 6.209977492033856,
        "pToMw": 10.12253055529522,
        "qToMvar": -6.2070507224204405,
        "pLossMw": 0.002591591216873468,
        "qLossMvar": 0.0029267696134152033,
        "name": "82D20N-MAET1M 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.413425140045287
      },
      {
        "from": 1486,
        "to": 1677,
        "pFromMw": -12.193597500861058,
        "qFromMvar": 3.038896356043662,
        "pToMw": 12.196504534525562,
        "qToMvar": -3.0352503852681036,
        "pLossMw": 0.0029070336645045103,
        "qLossMvar": 0.0036459707755582826,
        "name": "82D20S-MAET1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.5545753984575312
      },
      {
        "from": 1500,
        "to": 1514,
        "pFromMw": -35.86234241514332,
        "qFromMvar": 2.5267184900992077,
        "pToMw": 35.90176358186209,
        "qToMvar": -2.374645718995485,
        "pLossMw": 0.039421166718774714,
        "qLossMvar": 0.15207277110372264,
        "name": "82U206W-82VE61S 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.184468417721296
      },
      {
        "from": 1501,
        "to": 1500,
        "pFromMw": -35.85891024925142,
        "qFromMvar": 2.5399584721386357,
        "pToMw": 35.86234241514385,
        "qToMvar": -2.526718490112229,
        "pLossMw": 0.003432165892427008,
        "qLossMvar": 0.01323998202640686,
        "name": "82U210SW-82U206W 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.180294453718114
      },
      {
        "from": 1506,
        "to": 1501,
        "pFromMw": -35.85879584398388,
        "qFromMvar": 2.5404048537321597,
        "pToMw": 35.858910249308416,
        "qToMvar": -2.5399584720684265,
        "pLossMw": 0.00011440532453832475,
        "qLossMvar": 0.00044638166373323074,
        "name": "82V1N-82U210SW 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.179935572846671
      },
      {
        "from": 1507,
        "to": 1509,
        "pFromMw": -35.814772947958915,
        "qFromMvar": 2.7084939328055064,
        "pToMw": 35.83134633257482,
        "qToMvar": -2.644531982686549,
        "pLossMw": 0.016573384615902853,
        "qLossMvar": 0.06396195011895722,
        "name": "82V28CE-82V33N 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.177061040040722
      },
      {
        "from": 1507,
        "to": 1822,
        "pFromMw": 35.8147729479598,
        "qFromMvar": -2.7084939329240845,
        "pToMw": -35.81413663979258,
        "qToMvar": 2.694972037038121,
        "pLossMw": 0.0006363081672233761,
        "qLossMvar": -0.01352189588596353,
        "name": "82V28CE-SWAN1 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 4.563791858422495
      },
      {
        "from": 1508,
        "to": 1845,
        "pFromMw": 3.4071974652044693e-09,
        "qFromMvar": -0.017052028277123273,
        "pToMw": 3.34501500086762e-13,
        "qToMvar": 3.6178295279402857e-12,
        "pLossMw": 3.407531966704556e-09,
        "qLossMvar": -0.017052028273505444,
        "name": "82V28CW-TROS1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.00355250589106742
      },
      {
        "from": 1508,
        "to": 1510,
        "pFromMw": 3.875889951657791e-09,
        "qFromMvar": -0.01919368457686124,
        "pToMw": -6.227546778967724e-10,
        "qToMvar": 0.01263161612704523,
        "pLossMw": 3.2531352737610182e-09,
        "qLossMvar": -0.006562068449816008,
        "name": "82V28CW-82V33S 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.002765660601853261
      },
      {
        "from": 1509,
        "to": 1506,
        "pFromMw": -35.83134633257708,
        "qFromMvar": 2.646330196111993,
        "pToMw": 35.85879584408552,
        "qToMvar": -2.5404048537294086,
        "pLossMw": 0.027449511508443436,
        "qLossMvar": 0.10592534238258455,
        "name": "82V33N-82V1N 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.179923674092159
      },
      {
        "from": 1509,
        "to": 1707,
        "pFromMw": 4.721411199422884e-13,
        "qFromMvar": -0.001798213426908113,
        "pToMw": 2.8929938723505837e-12,
        "qToMvar": 2.7558601474312364e-14,
        "pLossMw": 3.365134992292872e-12,
        "qLossMvar": -0.0017982134268805542,
        "name": "82V33N-MORR1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.0002536267174764616
      },
      {
        "from": 1510,
        "to": 1706,
        "pFromMw": -7.221077318691723e-13,
        "qFromMvar": -0.0017934329224756677,
        "pToMw": 2.8921014373568483e-12,
        "qToMvar": 2.160961789838195e-14,
        "pLossMw": 2.169993705487676e-12,
        "qLossMvar": -0.001793432922454058,
        "name": "82V33S-MORR1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.00025295245733084173
      },
      {
        "from": 1510,
        "to": 1835,
        "pFromMw": 6.233579326759883e-10,
        "qFromMvar": -0.010838183188663003,
        "pToMw": -3.3990354772883596e-13,
        "qToMvar": -2.8948039791823015e-12,
        "pLossMw": 6.230180291282595e-10,
        "qLossMvar": -0.010838183191557807,
        "name": "82V33S-TIRJ1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.001561697865801588
      },
      {
        "from": 1511,
        "to": 1478,
        "pFromMw": -107.17420718737303,
        "qFromMvar": 12.750869220934074,
        "pToMw": 107.29321898625534,
        "qToMvar": -12.249653239216082,
        "pLossMw": 0.11901179888231184,
        "qLossMvar": 0.5012159817179924,
        "name": "82V97N-82C21AN 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 12.719696783457923
      },
      {
        "from": 1512,
        "to": 1517,
        "pFromMw": 84.92868781121871,
        "qFromMvar": 36.776663275849174,
        "pToMw": -84.92783312609568,
        "qToMvar": -36.77301195171793,
        "pLossMw": 0.0008546851230306629,
        "qLossMvar": 0.0036513241312405853,
        "name": "82V97S-82W10N 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 13.33565895120407
      },
      {
        "from": 1512,
        "to": 1479,
        "pFromMw": -34.156647138828745,
        "qFromMvar": -48.32393412097799,
        "pToMw": 34.19255811115099,
        "qToMvar": 48.47150993123523,
        "pLossMw": 0.03591097232224172,
        "qLossMvar": 0.1475758102572442,
        "name": "82V97S-82C21AS 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 6.986801239494269
      },
      {
        "from": 1513,
        "to": 1834,
        "pFromMw": 36.220617721689266,
        "qFromMvar": 3.4207510294050882,
        "pToMw": -36.21680840734589,
        "qToMvar": -3.406005251996367,
        "pLossMw": 0.0038093143433783894,
        "qLossMvar": 0.014745777408721406,
        "name": "82VE35W-TIRJ1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.242332936478527
      },
      {
        "from": 1514,
        "to": 1552,
        "pFromMw": 2.5045506737255233e-12,
        "qFromMvar": -0.00016293577507592744,
        "pToMw": 6.587463173201274e-12,
        "qToMvar": 2.782846522336395e-10,
        "pLossMw": 9.092013846926797e-12,
        "qLossMvar": -0.0001629354967912752,
        "name": "82VE55BE-BRIF1 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 9.71011770416731e-06
      },
      {
        "from": 1513,
        "to": 1553,
        "pFromMw": 38.41161610120065,
        "qFromMvar": 6.115788898979387,
        "pToMw": -38.41135503790403,
        "qToMvar": -6.113769434563067,
        "pLossMw": 0.00026106329661956806,
        "qLossMvar": 0.0020194644163202824,
        "name": "82VE55BW-BRIF1 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 2.317964145523311
      },
      {
        "from": 1514,
        "to": 1606,
        "pFromMw": -35.90176358186268,
        "qFromMvar": 2.3748086545837026,
        "pToMw": 35.90906461379997,
        "qToMvar": -2.318408349684446,
        "pLossMw": 0.007301031937288371,
        "qLossMvar": 0.056400304899256515,
        "name": "82VE61S-DUFF1N 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 2.1444474880875535
      },
      {
        "from": 1517,
        "to": 1844,
        "pFromMw": 84.92783311245414,
        "qFromMvar": 36.80837589830754,
        "pToMw": -84.8792387799185,
        "qToMvar": -36.63476382443258,
        "pLossMw": 0.04859433253564305,
        "qLossMvar": 0.17361207387495625,
        "name": "82W10N-TROS1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 13.337362424132367
      },
      {
        "from": 1517,
        "to": 1518,
        "pFromMw": 1.3741373725550443e-08,
        "qFromMvar": -0.03536394653476185,
        "pToMw": -2.2851694534712127e-10,
        "qToMvar": 0.02862672477679487,
        "pLossMw": 1.3512856780203322e-08,
        "qLossMvar": -0.006737221757966982,
        "name": "82W10N-82W23DE 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.005095669529504976
      },
      {
        "from": 1518,
        "to": 1664,
        "pFromMw": 2.09755634376999e-10,
        "qFromMvar": -0.028626724742073575,
        "pToMw": 4.748285700606443e-14,
        "qToMvar": 4.6269350551586494e-11,
        "pLossMw": 2.0980311723400505e-10,
        "qLossMvar": -0.028626724695804226,
        "name": "82W23DE-LLEL1 132kV",
        "ratingMva": 1290.0,
        "loadingPercent": 0.0022191259489979516
      },
      {
        "from": 1519,
        "to": 1862,
        "pFromMw": -40.43125680870509,
        "qFromMvar": 1.3628557303895548,
        "pToMw": 40.45366051650445,
        "qToMvar": -1.2670521487300543,
        "pLossMw": 0.022403707799355743,
        "qLossMvar": 0.09580358165950043,
        "name": "82W23DW-W38 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.767196510049319
      },
      {
        "from": 1533,
        "to": 1573,
        "pFromMw": 16.845240556811994,
        "qFromMvar": -3.783305128276503,
        "pToMw": -16.83346073954768,
        "qToMvar": 3.8096401717351007,
        "pLossMw": 0.01177981726431554,
        "qLossMvar": 0.026335043458597607,
        "name": "B31-CARM1 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 2.033552879512418
      },
      {
        "from": 1534,
        "to": 1574,
        "pFromMw": -17.306645909683578,
        "qFromMvar": 4.1164453234552845,
        "pToMw": 17.318799051512592,
        "qToMvar": -4.091772430381871,
        "pLossMw": 0.012153141829013947,
        "qLossMvar": 0.02467289307341325,
        "name": "B31-CARM1 132kV#2",
        "ratingMva": 849.0,
        "loadingPercent": 2.096066035568467
      },
      {
        "from": 1557,
        "to": 1776,
        "pFromMw": 35.008657949481446,
        "qFromMvar": -7.251254688261116,
        "pToMw": -35.00110287169409,
        "qToMvar": 7.281655624325317,
        "pLossMw": 0.007555077787358755,
        "qLossMvar": 0.030400936064201467,
        "name": "BTWS1M-PP1N1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 5.042558361435795
      },
      {
        "from": 1557,
        "to": 1875,
        "pFromMw": -35.008657949480884,
        "qFromMvar": 7.251254688256773,
        "pToMw": 35.062878913532494,
        "qToMvar": -7.03308682658737,
        "pLossMw": 0.054220964051609144,
        "qLossMvar": 0.21816786166940272,
        "name": "BTWS1M-YSTR1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 5.043905353891054
      },
      {
        "from": 1558,
        "to": 1556,
        "pFromMw": 2.9478737631193323e-10,
        "qFromMvar": -3.2574720499294846e-05,
        "pToMw": -1.7276913957807304e-10,
        "qToMvar": -1.1143174143333064e-09,
        "pLossMw": 1.220182367338602e-10,
        "qLossMvar": -3.257583481670918e-05,
        "name": "BTWS1T-BTWS1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 6.620878150534288e-06
      },
      {
        "from": 1558,
        "to": 1777,
        "pFromMw": 12.181983446004942,
        "qFromMvar": -3.052013511920877,
        "pToMw": -12.18109110931658,
        "qToMvar": 3.052942561146944,
        "pLossMw": 0.0008923366883628603,
        "qLossMvar": 0.0009290492260669581,
        "name": "BTWS1T-PP1S1 132kV",
        "ratingMva": 866.0,
        "loadingPercent": 1.450171301796796
      },
      {
        "from": 1559,
        "to": 1728,
        "pFromMw": 1.0630368231720102e-06,
        "qFromMvar": -0.12792956198347535,
        "pToMw": -1.057005778727431e-06,
        "qToMvar": 0.11855187655424873,
        "pLossMw": 6.031044444579202e-09,
        "qLossMvar": -0.009377685429226623,
        "name": "C6-NEWL1 132kV",
        "ratingMva": 840.0,
        "loadingPercent": 0.015229709760463336
      },
      {
        "from": 1560,
        "to": 1475,
        "pFromMw": -40.45423891279887,
        "qFromMvar": 1.2647842618462493,
        "pToMw": 40.45648019980831,
        "qToMvar": -1.2554558685944814,
        "pLossMw": 0.0022412870094399295,
        "qLossMvar": 0.00932839325176782,
        "name": "C6-82B5C4S 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.767485904185241
      },
      {
        "from": 1574,
        "to": 1795,
        "pFromMw": -16.802315967790733,
        "qFromMvar": 3.82878004313884,
        "pToMw": 16.817856135481904,
        "qToMvar": -3.7878862107137174,
        "pLossMw": 0.015540167691170836,
        "qLossMvar": 0.04089383242512268,
        "name": "CARM1-RHOS1T 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 2.4314742105160865
      },
      {
        "from": 1573,
        "to": 1797,
        "pFromMw": 16.833460739547977,
        "qFromMvar": -3.8096401717329162,
        "pToMw": -16.81785619064538,
        "qToMvar": 3.850770657391468,
        "pLossMw": 0.01560454890259777,
        "qLossMvar": 0.04113048565855193,
        "name": "CARM1-RHOS1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 2.4342968243503016
      },
      {
        "from": 1619,
        "to": 1620,
        "pFromMw": 5.712935170940713e-07,
        "qFromMvar": -0.10474289142180732,
        "pToMw": -2.835275460151018e-07,
        "qToMvar": 0.1003491499255646,
        "pLossMw": 2.877659710789695e-07,
        "qLossMvar": -0.00439374149624272,
        "name": "EE261E-EE421ET 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.02128920557385474
      },
      {
        "from": 1620,
        "to": 1549,
        "pFromMw": 2.8352863313989677e-07,
        "qFromMvar": -0.10034914992918846,
        "pToMw": 5.2287444385229545e-18,
        "qToMvar": 3.623911768404835e-13,
        "pLossMw": 2.835286331451255e-07,
        "qLossMvar": -0.10034914992882607,
        "name": "EE421ET-BREW1 132kV",
        "ratingMva": 530.0,
        "loadingPercent": 0.01893380187350736
      },
      {
        "from": 1621,
        "to": 1619,
        "pFromMw": 1.0353200668139e-06,
        "qFromMvar": -0.11113753735513875,
        "pToMw": -5.712920675351905e-07,
        "qToMvar": 0.1047428914261559,
        "pLossMw": 4.6402799927870947e-07,
        "qLossMvar": -0.0063946459289828395,
        "name": "EE5-EE261E 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.022588930357715673
      },
      {
        "from": 1658,
        "to": 1659,
        "pFromMw": 4.625635622359844e-12,
        "qFromMvar": -0.0009425943320129988,
        "pToMw": -5.488811541373906e-12,
        "qToMvar": -1.1745139214139325e-11,
        "pLossMw": -8.631759190140619e-13,
        "qLossMvar": -0.0009425943437581381,
        "name": "LAMP1T-LAMP1 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.00015736132420918179
      },
      {
        "from": 1661,
        "to": 1662,
        "pFromMw": 1.8088433051492567e-10,
        "qFromMvar": -0.004805433082978815,
        "pToMw": -7.675007984981988e-14,
        "qToMvar": 2.897913804664105e-12,
        "pLossMw": 1.8080758043507585e-10,
        "qLossMvar": -0.0048054330800809016,
        "name": "LLAN1T-LLAN1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.001001131892287254
      },
      {
        "from": 1665,
        "to": 1519,
        "pFromMw": -40.42962108625186,
        "qFromMvar": 1.3411342665850323,
        "pToMw": 40.431256808731874,
        "qToMvar": -1.3628557302906323,
        "pLossMw": 0.0016357224800103154,
        "qLossMvar": -0.02172146370560002,
        "name": "LLEL1-82W23DW 132kV",
        "ratingMva": 1290.0,
        "loadingPercent": 3.135986034120182
      },
      {
        "from": 1677,
        "to": 1641,
        "pFromMw": -12.196504534648701,
        "qFromMvar": 3.049408478210452,
        "pToMw": 12.204191444167687,
        "qToMvar": -3.039765746613541,
        "pLossMw": 0.007686909518985985,
        "qLossMvar": 0.00964273159691098,
        "name": "MAET1-HIRW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.5563132210983106
      },
      {
        "from": 1677,
        "to": 1676,
        "pFromMw": 1.1811266478857832e-10,
        "qFromMvar": -0.014158092945322266,
        "pToMw": -3.540613188796363e-13,
        "qToMvar": 2.317472484194368e-11,
        "pLossMw": 1.1775860346969868e-10,
        "qLossMvar": -0.014158092922147541,
        "name": "MAET1-MAES1 132kV",
        "ratingMva": 565.0,
        "loadingPercent": 0.0025058571584641175
      },
      {
        "from": 1678,
        "to": 1642,
        "pFromMw": -10.122530555295901,
        "qFromMvar": 6.207050722417531,
        "pToMw": 10.129381446273891,
        "qToMvar": -6.199309185479863,
        "pLossMw": 0.006850890977990076,
        "qLossMvar": 0.007741536937667881,
        "name": "MAET1M-HIRW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.413790561741841
      },
      {
        "from": 1696,
        "to": 1776,
        "pFromMw": 28.880153785128122,
        "qFromMvar": -22.438397089205534,
        "pToMw": -28.875214665072253,
        "qToMvar": 22.46279613134702,
        "pLossMw": 0.004939120055869495,
        "qLossMvar": 0.024399042141485694,
        "name": "MGWT1-PP1N1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.145618032535212
      },
      {
        "from": 1696,
        "to": 1822,
        "pFromMw": -28.88015378494918,
        "qFromMvar": 22.438400707007354,
        "pToMw": 28.898541655508197,
        "qToMvar": -22.380766629806303,
        "pLossMw": 0.018387870559017472,
        "qLossMvar": 0.05763407720105107,
        "name": "MGWT1-SWAN1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.1446658475685054
      },
      {
        "from": 1696,
        "to": 1703,
        "pFromMw": -1.077414904761447e-11,
        "qFromMvar": -3.617841529411523e-06,
        "pToMw": 0.0,
        "qToMvar": 0.0,
        "pLossMw": -1.077414904761447e-11,
        "qLossMvar": -3.617841529411523e-06,
        "name": "MGWT1-MNYG1 132kV",
        "ratingMva": 575.0,
        "loadingPercent": 6.291898312047942e-07
      },
      {
        "from": 1697,
        "to": 1822,
        "pFromMw": 38.80224367197298,
        "qFromMvar": 9.021056110435053,
        "pToMw": -38.780521393812215,
        "qToMvar": -8.942276734587988,
        "pLossMw": 0.021722278160765995,
        "qLossMvar": 0.07877937584706451,
        "name": "MGWT1M-SWAN1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.4253729868378184
      },
      {
        "from": 1697,
        "to": 1777,
        "pFromMw": -38.80224367197334,
        "qFromMvar": -9.021056110435055,
        "pToMw": 38.80810507067095,
        "qToMvar": 9.050501944684035,
        "pLossMw": 0.005861398697604159,
        "qLossMvar": 0.029445834248980063,
        "name": "MGWT1M-PP1S1 132kV",
        "ratingMva": 1163.0,
        "loadingPercent": 3.4264380338032883
      },
      {
        "from": 1728,
        "to": 1863,
        "pFromMw": 1.0570289710088455e-06,
        "qFromMvar": -0.11855187655424877,
        "pToMw": -1.0532897034680106e-06,
        "qToMvar": 0.11188434313749375,
        "pLossMw": 3.739267540834872e-09,
        "qLossMvar": -0.006667533416755023,
        "name": "NEWL1-W38 132kV",
        "ratingMva": 840.0,
        "loadingPercent": 0.01411331863797156
      },
      {
        "from": 1797,
        "to": 1658,
        "pFromMw": 1.7854905234454137e-08,
        "qFromMvar": -0.022575024624177955,
        "pToMw": -1.5585328567145775e-12,
        "qToMvar": 0.0009425943462314477,
        "pLossMw": 1.7853346701597422e-08,
        "qLossMvar": -0.021632430277946507,
        "name": "RHOS1-LAMP1T 132kV",
        "ratingMva": 599.0,
        "loadingPercent": 0.00376878541305259
      },
      {
        "from": 1797,
        "to": 1661,
        "pFromMw": 3.596437323466581e-08,
        "qFromMvar": -0.030652326091605633,
        "pToMw": -1.8189429770347428e-10,
        "qToMvar": 0.004805433080052121,
        "pLossMw": 3.578247893696234e-08,
        "qLossMvar": -0.02584689301155351,
        "name": "RHOS1-LLAN1T 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.006385901269088903
      },
      {
        "from": 1797,
        "to": 1540,
        "pFromMw": 1.335919441891004e-09,
        "qFromMvar": -0.00982104605259418,
        "pToMw": 1.4105729632283915e-12,
        "qToMvar": 1.4873279839487544e-12,
        "pLossMw": 1.3373300148542323e-09,
        "qLossMvar": -0.009821046051106853,
        "name": "RHOS1-BLAG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.001996147571665502
      },
      {
        "from": 1795,
        "to": 1797,
        "pFromMw": -16.81785613547952,
        "qFromMvar": 3.7878862102403654,
        "pToMw": 16.81785613547952,
        "qToMvar": -3.7877222602616056,
        "pLossMw": 0.0,
        "qLossMvar": 0.000163949978759792,
        "name": "RHOS1T-RHOS1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.17240876240076725
      },
      {
        "from": 1822,
        "to": 1513,
        "pFromMw": 74.71098011869503,
        "qFromMvar": 10.175922448290823,
        "pToMw": -74.63223382288459,
        "qToMvar": -9.536539928287802,
        "pLossMw": 0.07874629581044701,
        "qLossMvar": 0.6393825200030214,
        "name": "SWAN1-82VE35W 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 8.986983957895596
      },
      {
        "from": 1822,
        "to": 1508,
        "pFromMw": 8.243592912158697e-09,
        "qFromMvar": -0.05193370833523978,
        "pToMw": -7.284058500410442e-09,
        "qToMvar": 0.036245712838792896,
        "pLossMw": 9.595344117482548e-10,
        "qLossMvar": -0.015687995496446887,
        "name": "SWAN1-82V28CW 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 0.006598946421250373
      },
      {
        "from": 1822,
        "to": 1512,
        "pFromMw": 50.87295680548443,
        "qFromMvar": -11.140706744315523,
        "pToMw": -50.772040672505526,
        "qToMvar": 11.547270845055913,
        "pLossMw": 0.10091613297890234,
        "qLossMvar": 0.40656410074038973,
        "name": "SWAN1-82V97S 132kV",
        "ratingMva": 787.0,
        "loadingPercent": 6.617347906174063
      },
      {
        "from": 1822,
        "to": 1859,
        "pFromMw": -8.116755721322471,
        "qFromMvar": 0.25916672136400115,
        "pToMw": 8.117546411157699,
        "qToMvar": -0.27844321248993614,
        "pLossMw": 0.0007906898352274538,
        "qLossMvar": -0.01927649112593499,
        "name": "SWAN1-UU19W 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.968095411608537
      },
      {
        "from": 1822,
        "to": 1511,
        "pFromMw": -106.74365323432924,
        "qFromMvar": 14.56391381195993,
        "pToMw": 107.17420718737552,
        "qToMvar": -12.750869220932563,
        "pLossMw": 0.430553953046271,
        "qLossMvar": 1.8130445910273671,
        "name": "SWAN1-82V97N 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 12.71260876570933
      },
      {
        "from": 1822,
        "to": 1665,
        "pFromMw": -40.34654616738541,
        "qFromMvar": 1.6062329034458633,
        "pToMw": 40.429621086239095,
        "qToMvar": -1.3411342666286847,
        "pLossMw": 0.08307491885368279,
        "qLossMvar": 0.2650986368171786,
        "name": "SWAN1-LLEL1 132kV",
        "ratingMva": 837.0,
        "loadingPercent": 4.832958072995778
      },
      {
        "from": 1822,
        "to": 1858,
        "pFromMw": 41.19843920046363,
        "qFromMvar": 5.498626636878553,
        "pToMw": -41.17663628595477,
        "qToMvar": -5.4146949881211635,
        "pLossMw": 0.021802914508860738,
        "qLossMvar": 0.08393164875738979,
        "name": "SWAN1-UU19E 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 7.304703288141291
      },
      {
        "from": 1859,
        "to": 1827,
        "pFromMw": 8.519023231240923e-09,
        "qFromMvar": -0.06121403862901874,
        "pToMw": 0.0,
        "qToMvar": 0.0,
        "pLossMw": 8.519023231240923e-09,
        "qLossMvar": -0.06121403862901874,
        "name": "UU19W-SWAW1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.010758179020917281
      },
      {
        "from": 1859,
        "to": 1632,
        "pFromMw": -8.117546419672339,
        "qFromMvar": 0.33965725111320466,
        "pToMw": 8.11807938903176,
        "qToMvar": -0.339676550953397,
        "pLossMw": 0.0005329693594209317,
        "qLossMvar": -1.9299840192332773e-05,
        "name": "UU19W-GOWE1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 1.692746385801643
      },
      {
        "from": 1860,
        "to": 1861,
        "pFromMw": -39.75544165883415,
        "qFromMvar": 1.422982014252648,
        "pToMw": 39.75973152856974,
        "qToMvar": -1.4065098064600265,
        "pLossMw": 0.004289869735586649,
        "qLossMvar": 0.016472207792621374,
        "name": "VE901-VE931 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 5.732651521200324
      },
      {
        "from": 1860,
        "to": 1607,
        "pFromMw": 39.75544165882926,
        "qFromMvar": -1.4229820142614493,
        "pToMw": -39.74642511712961,
        "qToMvar": 1.4938195769185614,
        "pLossMw": 0.00901654169965127,
        "qLossMvar": 0.07083756265711205,
        "name": "VE901-DUFF1S 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 2.3707330263493023
      },
      {
        "from": 1861,
        "to": 1782,
        "pFromMw": -39.75973152856959,
        "qFromMvar": 1.4065098064368395,
        "pToMw": 39.77046937507625,
        "qToMvar": -1.322137631650432,
        "pLossMw": 0.010737846506664539,
        "qLossMvar": 0.08437217478640746,
        "name": "VE931-PYLE1 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 2.3714207397816773
      },
      {
        "from": 1862,
        "to": 1560,
        "pFromMw": -40.45366051650741,
        "qFromMvar": 1.2670521488169815,
        "pToMw": 40.454238912795496,
        "qToMvar": -1.2647842619854757,
        "pLossMw": 0.0005783962880840932,
        "qLossMvar": 0.0022678868315058054,
        "name": "W38-C6 132kV",
        "ratingMva": 849.0,
        "loadingPercent": 4.767256248500722
      },
      {
        "from": 1863,
        "to": 1621,
        "pFromMw": 1.0533012998906931e-06,
        "qFromMvar": -0.11188434295195548,
        "pToMw": -1.0353302134574917e-06,
        "qToMvar": 0.11113753734789118,
        "pLossMw": 1.7971086433201465e-08,
        "qLossMvar": -0.0007468056040643017,
        "name": "W38-EE5 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.016121663250275718
      },
      {
        "from": 1876,
        "to": 1558,
        "pFromMw": 12.188677583218617,
        "qFromMvar": -3.045064531092771,
        "pToMw": -12.181983445901547,
        "qToMvar": 3.052046087147753,
        "pLossMw": 0.006694137317069249,
        "qLossMvar": 0.006981556054981741,
        "name": "YSTR1-BTWS1T 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 1.7719733341786985
      },
      {
        "from": 1875,
        "to": 1483,
        "pFromMw": -35.062878913529644,
        "qFromMvar": 7.033086826591027,
        "pToMw": 35.10084215810552,
        "qToMvar": -6.95174921205285,
        "pLossMw": 0.0379632445758773,
        "qLossMvar": 0.08133761453817634,
        "name": "YSTR1-82D19N 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 7.272890366739686
      },
      {
        "from": 1876,
        "to": 1484,
        "pFromMw": -12.18867758321891,
        "qFromMvar": 3.0450645310876983,
        "pToMw": 12.193366313367337,
        "qToMvar": -3.039185354884478,
        "pLossMw": 0.004688730148426856,
        "qLossMvar": 0.005879176203220204,
        "name": "YSTR1-82D19S 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 2.5541497438211906
      },
      {
        "from": 1795,
        "to": 1796,
        "pFromMw": -5.7958121577977046e-12,
        "qFromMvar": -1.534580821033029e-13,
        "pToMw": 5.7958121577977046e-12,
        "qToMvar": 1.5345808210330293e-13,
        "pLossMw": 0.0,
        "qLossMvar": 2.524354896707238e-29,
        "name": "RHOS1T-RHOS1 132kV#2",
        "ratingMva": 950.0,
        "loadingPercent": 6.102993039969425e-13
      },
      {
        "from": 1487,
        "to": 1715,
        "pFromMw": 23.80038312446448,
        "qFromMvar": -10.407505935943071,
        "pToMw": -23.753270783079238,
        "qToMvar": 10.503146191152918,
        "pLossMw": 0.047112341385243894,
        "qLossMvar": 0.09564025520984742,
        "name": "82DD123AE-MYNB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.279760243434723
      },
      {
        "from": 1487,
        "to": 1710,
        "pFromMw": 65.83212155490853,
        "qFromMvar": 4.69648905839669,
        "pToMw": -65.83125651617488,
        "qToMvar": -4.696673841799138,
        "pLossMw": 0.0008650387336501808,
        "qLossMvar": -0.00018478340244776348,
        "name": "82DD123AE-MOUA1 132kV",
        "ratingMva": 943.0,
        "loadingPercent": 6.998879492894295
      },
      {
        "from": 1497,
        "to": 1504,
        "pFromMw": 8.559980376160762,
        "qFromMvar": -2.0340654969069765,
        "pToMw": -8.559970127610287,
        "qToMvar": 2.034041553295871,
        "pLossMw": 1.0248550475822071e-05,
        "qLossMvar": -2.3943611105359253e-05,
        "name": "82LL53-82U30 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.2677715132254899
      },
      {
        "from": 1497,
        "to": 1505,
        "pFromMw": 8.559980376160762,
        "qFromMvar": -2.0340654969069765,
        "pToMw": -8.559970127610287,
        "qToMvar": 2.034041553295871,
        "pLossMw": 1.0248550475822071e-05,
        "qLossMvar": -2.3943611105359253e-05,
        "name": "82LL53-82U30 132kV#2",
        "ratingMva": 694.0,
        "loadingPercent": 1.2677715132254899
      },
      {
        "from": 1502,
        "to": 1504,
        "pFromMw": -20.392640978472578,
        "qFromMvar": 0.00011470103455594322,
        "pToMw": 20.392640978472574,
        "qToMvar": 0.00011470177937056986,
        "pLossMw": -3.552713678800501e-15,
        "qLossMvar": 0.00022940281392651307,
        "name": "82U30A-82U30 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.20394680446839836
      },
      {
        "from": 1503,
        "to": 1505,
        "pFromMw": -20.392640978472578,
        "qFromMvar": 0.00011470103455594322,
        "pToMw": 20.392640978472574,
        "qToMvar": 0.00011470177937056986,
        "pLossMw": -3.552713678800501e-15,
        "qLossMvar": 0.00022940281392651307,
        "name": "82U30A-82U30 132kV#2",
        "ratingMva": 9999.0,
        "loadingPercent": 0.20394680446839836
      },
      {
        "from": 1598,
        "to": 1601,
        "pFromMw": 4.277524543943154,
        "qFromMvar": 0.19295733311062777,
        "pToMw": -4.276001675395088,
        "qToMvar": -0.20283492469163755,
        "pLossMw": 0.0015228685480659365,
        "qLossMvar": -0.009877591581009787,
        "name": "D71A1-DOWL12 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.8702996837934037
      },
      {
        "from": 1598,
        "to": 1714,
        "pFromMw": -17.823622706780625,
        "qFromMvar": 9.084518221782531,
        "pToMw": 17.824335797982805,
        "qToMvar": -9.083186388247311,
        "pLossMw": 0.0007130912021793279,
        "qLossMvar": 0.0013318335352199284,
        "name": "D71A1-MYNB1M 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.0661137892588854
      },
      {
        "from": 1599,
        "to": 1600,
        "pFromMw": 9.176320003175887,
        "qFromMvar": 1.605978548924932,
        "pToMw": -9.169110925730756,
        "qToMvar": -1.6029507644088326,
        "pLossMw": 0.007209077445130774,
        "qLossMvar": 0.00302778451609953,
        "name": "DD641-DOWL11 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.8934540437665355
      },
      {
        "from": 1599,
        "to": 1715,
        "pFromMw": -21.61427146498784,
        "qFromMvar": 10.61372716662018,
        "pToMw": 21.615304596776557,
        "qToMvar": -10.611669049143455,
        "pLossMw": 0.001033131788716446,
        "qLossMvar": 0.00205811747672513,
        "name": "DD641-MYNB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.89423514052131
      },
      {
        "from": 1605,
        "to": 1487,
        "pFromMw": 37.09255697551899,
        "qFromMvar": -17.378637730203693,
        "pToMw": -37.00709276322252,
        "qToMvar": 17.564290685219014,
        "pLossMw": 0.08546421229646484,
        "qLossMvar": 0.1856529550153212,
        "name": "DOW-82DD123AE 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 8.325966459347493
      },
      {
        "from": 1605,
        "to": 1762,
        "pFromMw": -25.129911929196286,
        "qFromMvar": 10.005103209287638,
        "pToMw": 25.1570340346927,
        "qToMvar": -9.94953834137388,
        "pLossMw": 0.027122105496413695,
        "qLossMvar": 0.055564867913757254,
        "name": "DOW-PEGG1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.498595513733613
      },
      {
        "from": 1605,
        "to": 1763,
        "pFromMw": -21.334166831953773,
        "qFromMvar": 8.42373826674319,
        "pToMw": 21.353670683615135,
        "qToMvar": -8.38545220044266,
        "pLossMw": 0.019503851661362148,
        "qLossMvar": 0.03828606630052889,
        "name": "DOW-PEGG1 132kV#2",
        "ratingMva": 492.0,
        "loadingPercent": 4.662829593514569
      },
      {
        "from": 1600,
        "to": 1692,
        "pFromMw": 2.138035582408773,
        "qFromMvar": 0.09433157507187097,
        "pToMw": -2.1379661863010293,
        "qToMvar": -0.10852285791172261,
        "pLossMw": 6.939610774381322e-05,
        "qLossMvar": -0.014191282839851646,
        "name": "DOWL11-MERE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.43510543024381015
      },
      {
        "from": 1601,
        "to": 1693,
        "pFromMw": 2.138035489091632,
        "qFromMvar": 0.09431206678438109,
        "pToMw": -2.1379661862974455,
        "qToMvar": -0.10852285790608805,
        "pLossMw": 6.930279418648766e-05,
        "qLossMvar": -0.014210791121706964,
        "name": "DOWL12-MERE1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.43510543024302467
      },
      {
        "from": 1604,
        "to": 1711,
        "pFromMw": 22.16279266111539,
        "qFromMvar": -8.743775312640494,
        "pToMw": -22.13371160679755,
        "qToMvar": 8.801498289719953,
        "pLossMw": 0.029081054317838806,
        "qLossMvar": 0.05772297707945917,
        "name": "DOWT1M-MOUA1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.842532397436618
      },
      {
        "from": 1711,
        "to": 1714,
        "pFromMw": 19.99574542049856,
        "qFromMvar": -8.91002114762545,
        "pToMw": -19.962301984265146,
        "qToMvar": 8.974663530380651,
        "pLossMw": 0.033443436233415724,
        "qLossMvar": 0.06464238275520096,
        "name": "MOUA1-MYNB1M 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 4.449401528421857
      },
      {
        "from": 1754,
        "to": 1497,
        "pFromMw": 5.2908270824536165,
        "qFromMvar": -0.8365247390638338,
        "pToMw": -5.2905575959867885,
        "qToMvar": 0.8297687021582265,
        "pLossMw": 0.00026948646682800614,
        "qLossMvar": -0.006756036905607332,
        "name": "OAKL1T-82LL53 132kV",
        "ratingMva": 1678.0,
        "loadingPercent": 0.3192222714887342
      },
      {
        "from": 1769,
        "to": 1760,
        "pFromMw": 10.999775914382118,
        "qFromMvar": -3.9704408465911674,
        "pToMw": -10.998862292060961,
        "qToMvar": 3.9301047677427583,
        "pLossMw": 0.0009136223211569927,
        "qLossMvar": -0.04033607884840906,
        "name": "PENC1-PCDT11 132kV",
        "ratingMva": 385.0,
        "loadingPercent": 3.0375118165391246
      },
      {
        "from": 1770,
        "to": 1761,
        "pFromMw": 4.237340680999586,
        "qFromMvar": -1.9050430658259014,
        "pToMw": -4.2371945963357875,
        "qToMvar": 1.8616062872305277,
        "pLossMw": 0.00014608466379861795,
        "qLossMvar": -0.04343677859537376,
        "name": "PENC1-PCDT12 132kV",
        "ratingMva": 385.0,
        "loadingPercent": 1.2067233122256624
      },
      {
        "from": 1778,
        "to": 1769,
        "pFromMw": 13.143749746024719,
        "qFromMvar": -3.8781971955890273,
        "pToMw": -13.13774210068043,
        "qToMvar": 3.861917988696248,
        "pLossMw": 0.006007645344288548,
        "qLossMvar": -0.016279206892779285,
        "name": "PYCN1-PENC1 132kV",
        "ratingMva": 385.0,
        "loadingPercent": 3.559470615011878
      },
      {
        "from": 1779,
        "to": 1770,
        "pFromMw": 6.37671478582372,
        "qFromMvar": -1.8272964596029249,
        "pToMw": -6.375306867298036,
        "qToMvar": 1.7965202079247085,
        "pLossMw": 0.0014079185256834492,
        "qLossMvar": -0.030776251678216404,
        "name": "PYCN1-PENC1 132kV#2",
        "ratingMva": 385.0,
        "loadingPercent": 1.7229514113670006
      },
      {
        "from": 1786,
        "to": 1622,
        "pFromMw": 2.1380172544500793,
        "qFromMvar": 0.06102742665323816,
        "pToMw": -2.137966186297165,
        "qToMvar": -0.10852285789979547,
        "pLossMw": 5.106815291444633e-05,
        "qLossMvar": -0.047495431246557314,
        "name": "R2311N-ENER1 132kV",
        "ratingMva": 450.0,
        "loadingPercent": 0.47571527039890715
      },
      {
        "from": 1787,
        "to": 1623,
        "pFromMw": 2.1380172544727927,
        "qFromMvar": 0.061027446403609825,
        "pToMw": -2.137966186299401,
        "qToMvar": -0.10852285790668176,
        "pLossMw": 5.1068173391843885e-05,
        "qLossMvar": -0.04749541150307193,
        "name": "R2311S-ENER1 132kV",
        "ratingMva": 450.0,
        "loadingPercent": 0.4757152703994809
      },
      {
        "from": 1830,
        "to": 1778,
        "pFromMw": 15.28264829795917,
        "qFromMvar": -3.9546055427722506,
        "pToMw": -15.281715932327277,
        "qToMvar": 3.7696743376790813,
        "pLossMw": 0.0009323656318933615,
        "qLossMvar": -0.1849312050931693,
        "name": "TALB1-PYCN1 132kV",
        "ratingMva": 385.0,
        "loadingPercent": 4.100263425901283
      },
      {
        "from": 1831,
        "to": 1779,
        "pFromMw": 8.514963301470123,
        "qFromMvar": -1.905730101403668,
        "pToMw": -8.514680972122497,
        "qToMvar": 1.7187736017084776,
        "pLossMw": 0.0002823293476268418,
        "qLossMvar": -0.18695649969519046,
        "name": "TALB1-PYCN1 132kV#2",
        "ratingMva": 385.0,
        "loadingPercent": 2.2663942524171246
      },
      {
        "from": 1838,
        "to": 1786,
        "pFromMw": 4.276020432907507,
        "qFromMvar": 0.16866774305032226,
        "pToMw": -4.275983440761271,
        "qToMvar": -0.1695502845345634,
        "pLossMw": 3.699214623598124e-05,
        "qLossMvar": -0.0008825414842411339,
        "name": "TNAN11-R2311N 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.6166204166902726
      },
      {
        "from": 1839,
        "to": 1787,
        "pFromMw": 4.276020432944863,
        "qFromMvar": 0.16866776332040867,
        "pToMw": -4.275983440776276,
        "qToMvar": -0.1695503043326336,
        "pLossMw": 3.699216858699117e-05,
        "qLossMvar": -0.00088254101222493,
        "name": "TNAN12-R2311S 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.6166204168107712
      },
      {
        "from": 1854,
        "to": 1605,
        "pFromMw": -7.232477063587288,
        "qFromMvar": 1.1529799092004582,
        "pToMw": 7.233555599330739,
        "qToMvar": -1.1587266037239368,
        "pLossMw": 0.00107853574345107,
        "qLossMvar": -0.005746694523478535,
        "name": "UPPB1-DOW 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 1.4889785836279144
      },
      {
        "from": 1854,
        "to": 1502,
        "pFromMw": -32.20353693225786,
        "qFromMvar": 6.115703990668739,
        "pToMw": 32.23293644847646,
        "qToMvar": -6.004714121109371,
        "pLossMw": 0.02939951621859649,
        "qLossMvar": 0.11098986955936763,
        "name": "UPPB1-82U30A 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 4.724420615278356
      },
      {
        "from": 1854,
        "to": 1503,
        "pFromMw": -32.20353693225786,
        "qFromMvar": 6.115703990668739,
        "pToMw": 32.23293644847646,
        "qToMvar": -6.004714121109371,
        "pLossMw": 0.02939951621859649,
        "qLossMvar": 0.11098986955936763,
        "name": "UPPB1-82U30A 132kV#2",
        "ratingMva": 694.0,
        "loadingPercent": 4.724420615278356
      },
      {
        "from": 1854,
        "to": 1604,
        "pFromMw": 24.313397608105404,
        "qFromMvar": -8.589325784590502,
        "pToMw": -24.300758847416056,
        "qToMvar": 8.635252454728546,
        "pLossMw": 0.012638760689348771,
        "qLossMvar": 0.0459266701380443,
        "name": "UPPB1-DOWT1M 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 3.6374365950958674
      },
      {
        "from": 1854,
        "to": 1838,
        "pFromMw": 8.552519236830946,
        "qFromMvar": 0.3827840656444611,
        "pToMw": -8.55198090543509,
        "qToMvar": -0.3847933573204911,
        "pLossMw": 0.0005383313958553515,
        "qLossMvar": -0.0020092916760299784,
        "name": "UPPB1-TNAN11 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.2335851673269318
      },
      {
        "from": 1854,
        "to": 1830,
        "pFromMw": 17.427642917875787,
        "qFromMvar": -3.849732354858229,
        "pToMw": -17.420614484259605,
        "qToMvar": 3.8460826848542915,
        "pLossMw": 0.007028433616181218,
        "qLossMvar": -0.0036496700039374552,
        "name": "UPPB1-TALB1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.5717259258607723
      },
      {
        "from": 1854,
        "to": 1839,
        "pFromMw": 8.55252016610977,
        "qFromMvar": 0.3821394736326331,
        "pToMw": -8.55198022184444,
        "qToMvar": -0.3836379581891887,
        "pLossMw": 0.0005399442653306608,
        "qLossMvar": -0.0014984845565556015,
        "name": "UPPB1-TNAN12 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 1.233581151692474
      },
      {
        "from": 1854,
        "to": 1831,
        "pFromMw": 10.655504812880968,
        "qFromMvar": -1.8187761482732916,
        "pToMw": -10.652929487772825,
        "qToMvar": 1.7972072434768904,
        "pLossMw": 0.0025753251081432893,
        "qLossMvar": -0.021568904796401167,
        "name": "UPPB1-TALB1 132kV#2",
        "ratingMva": 694.0,
        "loadingPercent": 1.5575810991594083
      },
      {
        "from": 1838,
        "to": 1718,
        "pFromMw": 2.1379942862458883,
        "qFromMvar": 0.10760275639186616,
        "pToMw": -2.1379661863006545,
        "qToMvar": -0.10852285790615099,
        "pLossMw": 2.8099945233783785e-05,
        "qLossMvar": -0.0009201015142848296,
        "name": "TNAN11-NANT1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.43510543024367665
      },
      {
        "from": 1839,
        "to": 1719,
        "pFromMw": 2.1379936026000244,
        "qFromMvar": 0.10644733700050299,
        "pToMw": -2.1379661863045727,
        "qToMvar": -0.10852285792362004,
        "pLossMw": 2.7416295451665462e-05,
        "qLossMvar": -0.0020755209231170524,
        "name": "TNAN12-NANT1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.43510543024465204
      },
      {
        "from": 1494,
        "to": 1626,
        "pFromMw": -15.703456839795185,
        "qFromMvar": 8.78797651497399,
        "pToMw": 15.703615843254267,
        "qToMvar": -8.792083037034534,
        "pLossMw": 0.00015900345908193003,
        "qLossMvar": -0.004106522060544293,
        "name": "82J24NW-GLYN1 132kV",
        "ratingMva": 858.0,
        "loadingPercent": 2.097592163983089
      },
      {
        "from": 1494,
        "to": 1654,
        "pFromMw": 5.952417613490427,
        "qFromMvar": -1.041845876718592,
        "pToMw": -5.951265983253839,
        "qToMvar": 1.0352784197724,
        "pLossMw": 0.0011516302365883746,
        "qLossMvar": -0.006567456946191985,
        "name": "82J24NW-J67W 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.720251065885919
      },
      {
        "from": 1495,
        "to": 1627,
        "pFromMw": 0.014091404950431478,
        "qFromMvar": 0.0006654838438314896,
        "pToMw": -0.014091404869915565,
        "qToMvar": -0.004697135112361169,
        "pLossMw": 8.051591338098518e-11,
        "qLossMvar": -0.004031651268529679,
        "name": "82J24SE-GLYN1 132kV",
        "ratingMva": 858.0,
        "loadingPercent": 0.0017311940547106981
      },
      {
        "from": 1495,
        "to": 1652,
        "pFromMw": 19.949299158537244,
        "qFromMvar": -3.179724948494858,
        "pToMw": -19.936702944975725,
        "qToMvar": 3.229247915763253,
        "pLossMw": 0.012596213561518965,
        "qLossMvar": 0.049522967268395224,
        "name": "82J24SE-J66G3 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.407761439283883
      },
      {
        "from": 1499,
        "to": 1687,
        "pFromMw": 16.49192828182053,
        "qFromMvar": 0.7115248602234528,
        "pToMw": -16.488543128834756,
        "qToMvar": -0.7031689556234632,
        "pLossMw": 0.0033851529857749085,
        "qLossMvar": 0.008355904599989694,
        "name": "82P25S-MAGT11 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 2.3282468403004954
      },
      {
        "from": 1499,
        "to": 1675,
        "pFromMw": 0.014091404712017528,
        "qFromMvar": 0.004673569339063126,
        "pToMw": -0.01409140481009079,
        "qToMvar": -0.0046971358826597,
        "pLossMw": -9.807326131761052e-11,
        "qLossMvar": -2.3566543596574042e-05,
        "name": "82P25S-LWRN1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.0021402946939845587
      },
      {
        "from": 1592,
        "to": 1594,
        "pFromMw": -16.195787222990692,
        "qFromMvar": 7.141862778254324,
        "pToMw": 16.200267278461,
        "qToMvar": -7.133991228505841,
        "pLossMw": 0.00448005547030661,
        "qLossMvar": 0.00787154974848292,
        "name": "CWBT11-CWMB1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 3.6878089015036037
      },
      {
        "from": 1593,
        "to": 1595,
        "pFromMw": -15.333461374415283,
        "qFromMvar": 6.748826118721388,
        "pToMw": 15.337655765749304,
        "qToMvar": -6.741684732502215,
        "pLossMw": 0.004194391334021219,
        "qLossMvar": 0.007141386219172929,
        "name": "CWBT12-CWMB1 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 3.490401007566767
      },
      {
        "from": 1652,
        "to": 1756,
        "pFromMw": 19.922611540178657,
        "qFromMvar": -3.2339450507024496,
        "pToMw": -19.919990689088625,
        "qToMvar": 3.2417814455657097,
        "pLossMw": 0.0026208510900325166,
        "qLossMvar": 0.007836394863260043,
        "name": "J66G3-PANT1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 2.9082680934399465
      },
      {
        "from": 1654,
        "to": 1755,
        "pFromMw": 0.014091407421014121,
        "qFromMvar": 0.002501971291114995,
        "pToMw": -0.014091404798343646,
        "qToMvar": -0.004697134947023768,
        "pLossMw": 2.6226704748916196e-09,
        "qLossMvar": -0.002195163655908773,
        "name": "J67W-PANT1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.003019033510006998
      },
      {
        "from": 1654,
        "to": 1774,
        "pFromMw": 5.923083171038796,
        "qFromMvar": -1.0424775259781167,
        "pToMw": -5.922658620491242,
        "qToMvar": 1.0394344741196704,
        "pLossMw": 0.00042455054755397015,
        "qLossMvar": -0.003043051858446333,
        "name": "J67W-POPN1 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.86658830677651
      },
      {
        "from": 1669,
        "to": 1593,
        "pFromMw": -10.87447827728199,
        "qFromMvar": 1.3922473262503252,
        "pToMw": 10.876084394475358,
        "qToMvar": -1.3895737682481453,
        "pLossMw": 0.0016061171933685614,
        "qLossMvar": 0.002673558002179943,
        "name": "LLTA1-CWBT12 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.3068526727258256
      },
      {
        "from": 1668,
        "to": 1592,
        "pFromMw": -17.533647637089896,
        "qFromMvar": -0.711408011188136,
        "pToMw": 17.53776409748542,
        "qToMvar": 0.7263276573903674,
        "pLossMw": 0.004116460395525934,
        "qLossMvar": 0.014919646202231407,
        "name": "LLTA1M-CWBT11 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.092109428792019
      },
      {
        "from": 1674,
        "to": 1688,
        "pFromMw": 0.042274228953272035,
        "qFromMvar": 0.0019131146819831764,
        "pToMw": -0.042274226078590944,
        "qToMvar": -0.0027756059716040663,
        "pLossMw": 2.8746810903923503e-09,
        "qLossMvar": -0.0008624912896208899,
        "name": "LOLA1T-MAGT12 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.005975352228929069
      },
      {
        "from": 1687,
        "to": 1815,
        "pFromMw": 16.460360318121715,
        "qFromMvar": 0.709137854737967,
        "pToMw": -16.446704310012496,
        "qToMvar": -0.6950133119351233,
        "pLossMw": 0.013656008109219187,
        "qLossMvar": 0.014124542802843698,
        "name": "MAGT11-SUDB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 3.3487050032955823
      },
      {
        "from": 1687,
        "to": 1683,
        "pFromMw": 0.014091405919701533,
        "qFromMvar": -0.010666034013261381,
        "pToMw": -0.014091404796575302,
        "qToMvar": -0.004697134947374473,
        "pLossMw": 1.1231262309063794e-09,
        "qLossMvar": -0.015363168960635854,
        "name": "MAGT11-MAGO1 132kV",
        "ratingMva": 450.0,
        "loadingPercent": 0.003927314933382324
      },
      {
        "from": 1688,
        "to": 1816,
        "pFromMw": 0.014091415426348045,
        "qFromMvar": -0.003886198387121304,
        "pToMw": -0.014091404796189264,
        "qToMvar": -0.004697134933778671,
        "pLossMw": 1.0630158780999821e-08,
        "qLossMvar": -0.008583333320899975,
        "name": "MAGT12-SUDB1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.0030190335087402717
      },
      {
        "from": 1688,
        "to": 1684,
        "pFromMw": 0.014091405859680732,
        "qFromMvar": 0.0019646694295957713,
        "pToMw": -0.014091404795506404,
        "qToMvar": -0.004697134938163608,
        "pLossMw": 1.0641743285189076e-09,
        "qLossMvar": -0.0027324655085678366,
        "name": "MAGT12-MAGO1 132kV",
        "ratingMva": 709.0,
        "loadingPercent": 0.002095013379935255
      },
      {
        "from": 1701,
        "to": 1843,
        "pFromMw": 15.235167952907759,
        "qFromMvar": -3.115313359506018,
        "pToMw": -15.233536599024728,
        "qToMvar": 3.1206659185829424,
        "pLossMw": 0.0016313538830310392,
        "qLossMvar": 0.005352559076924557,
        "name": "MMEP11-TREC1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.8534467985772556
      },
      {
        "from": 1702,
        "to": 1842,
        "pFromMw": 20.166728206181475,
        "qFromMvar": -4.121834268642878,
        "pToMw": -20.16387455091107,
        "qToMvar": 4.133148281542772,
        "pLossMw": 0.002853655270403266,
        "qLossMvar": 0.0113140128998932,
        "name": "MMEP12-TREC1M 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.453354596885883
      },
      {
        "from": 1722,
        "to": 1668,
        "pFromMw": -2.6411214847020164,
        "qFromMvar": 1.285470837879783,
        "pToMw": 2.641340755187064,
        "qToMvar": -1.4161616455171842,
        "pLossMw": 0.00021927048504766233,
        "qLossMvar": -0.13069080763740115,
        "name": "NEWE1-LLTA1 132kV",
        "ratingMva": 486.0,
        "loadingPercent": 0.6166730444534161
      },
      {
        "from": 1729,
        "to": 1733,
        "pFromMw": 0.014091404906033759,
        "qFromMvar": 0.001648266713219645,
        "pToMw": -0.01409140488341952,
        "qToMvar": -0.0046971352709029,
        "pLossMw": 2.2614238606721848e-11,
        "qLossMvar": -0.0030488685576832548,
        "name": "NEWS15-NEWS1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.0026104824345103807
      },
      {
        "from": 1747,
        "to": 1749,
        "pFromMw": 26.396867560402793,
        "qFromMvar": -0.8653678376261145,
        "pToMw": -26.391048908791547,
        "qToMvar": 0.8772243531676287,
        "pLossMw": 0.005818651611246395,
        "qLossMvar": 0.011856515541514234,
        "name": "NWDT11-NWSM11 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.3680992717892355
      },
      {
        "from": 1748,
        "to": 1722,
        "pFromMw": -2.6269349402326703,
        "qFromMvar": 1.2585851936494241,
        "pToMw": 2.627030079904765,
        "qToMvar": -1.2901679728082731,
        "pLossMw": 9.513967209473506e-05,
        "qLossMvar": -0.031582779158848995,
        "name": "NWDT12-NEWE1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.5143659562647381
      },
      {
        "from": 1749,
        "to": 1753,
        "pFromMw": 25.416276922846144,
        "qFromMvar": -1.71802322162897,
        "pToMw": -25.408966731527787,
        "qToMvar": 1.6724470143951577,
        "pLossMw": 0.007310191318357084,
        "qLossMvar": -0.04557620723381217,
        "name": "NWSM11-NWWT12 132kV",
        "ratingMva": 570.0,
        "loadingPercent": 4.469171223540948
      },
      {
        "from": 1749,
        "to": 1814,
        "pFromMw": 0.96068058081837,
        "qFromMvar": 0.8361017339939038,
        "pToMw": -0.9606803032019446,
        "qToMvar": -0.8361301398657506,
        "pLossMw": 2.776164254036928e-07,
        "qLossMvar": -2.840587184682608e-05,
        "name": "NWSM11-SIMS1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 0.25885885981167106
      },
      {
        "from": 1750,
        "to": 1729,
        "pFromMw": -5.929994141923462,
        "qFromMvar": 0.06072372812337603,
        "pToMw": 5.929998024613127,
        "qToMvar": -0.060732525093450486,
        "pLossMw": 3.882689664891359e-06,
        "qLossMvar": -8.796970074456678e-06,
        "name": "NWST11-NEWS15 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 1.235481044758812
      },
      {
        "from": 1750,
        "to": 1752,
        "pFromMw": 28.336580606437465,
        "qFromMvar": -1.7410236055059445,
        "pToMw": -28.32750552187952,
        "qToMvar": 1.6991154960509882,
        "pLossMw": 0.0090750845579457,
        "qLossMvar": -0.041908109454956266,
        "name": "NWST11-NWWT11 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.770328294844406
      },
      {
        "from": 1751,
        "to": 1723,
        "pFromMw": 0.014091408401286417,
        "qFromMvar": -0.027248162007982003,
        "pToMw": -0.014091404795683627,
        "qToMvar": -0.004697134934988335,
        "pLossMw": 3.6056027902936494e-09,
        "qLossMvar": -0.03194529694297034,
        "name": "NWST12-NEWE1 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.005391250315672885
      },
      {
        "from": 1751,
        "to": 1730,
        "pFromMw": 0.04227422277006605,
        "qFromMvar": 0.012714332564291806,
        "pToMw": -0.04227421435919904,
        "qToMvar": -0.014091405598098532,
        "pLossMw": 8.410867009811529e-09,
        "qLossMvar": -0.001377073033806726,
        "name": "NWST12-NEWS16 132kV",
        "ratingMva": 480.0,
        "loadingPercent": 0.009283528086063168
      },
      {
        "from": 1752,
        "to": 1739,
        "pFromMw": 0.0281828100893355,
        "qFromMvar": -0.0005167161534774803,
        "pToMw": -0.028182809671380805,
        "qToMvar": -0.00939427015338447,
        "pLossMw": 4.1795469515881756e-10,
        "qLossMvar": -0.00991098630686195,
        "name": "NWWT11-NEWW1 132kV",
        "ratingMva": 550.0,
        "loadingPercent": 0.005401325434788889
      },
      {
        "from": 1753,
        "to": 1740,
        "pFromMw": 0.028182809680662953,
        "qFromMvar": 0.00028030392610291184,
        "pToMw": -0.028182809340065715,
        "qToMvar": -0.009394269677134824,
        "pLossMw": 3.405972379133537e-10,
        "qLossMvar": -0.009113965751031912,
        "name": "NWWT12-NEWW1 132kV",
        "ratingMva": 550.0,
        "loadingPercent": 0.0054013253502586235
      },
      {
        "from": 1843,
        "to": 1586,
        "pFromMw": 15.219445194227731,
        "qFromMvar": -3.125363053519714,
        "pToMw": -15.21691919584676,
        "qToMvar": 3.1336455885525445,
        "pLossMw": 0.0025259983809711173,
        "qLossMvar": 0.008282535032830385,
        "name": "TREC1-CRUM1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.8518514159145252
      },
      {
        "from": 1842,
        "to": 1587,
        "pFromMw": 20.14978314611056,
        "qFromMvar": -4.137845416477106,
        "pToMw": -20.145339067880027,
        "qToMvar": 4.155462606744498,
        "pLossMw": 0.004444078230534387,
        "qLossMvar": 0.017617190267392502,
        "name": "TREC1M-CRUM1 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.451759031659781
      },
      {
        "from": 1857,
        "to": 1674,
        "pFromMw": 0.05636573060594374,
        "qFromMvar": -0.023605979915780374,
        "pToMw": -0.05636563375319191,
        "qToMvar": -0.006610249618921051,
        "pLossMw": 9.685275183246578e-08,
        "qLossMvar": -0.030216229534701426,
        "name": "USKM1-LOLA1T 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.010739759058949677
      },
      {
        "from": 1857,
        "to": 1750,
        "pFromMw": 22.424503668285457,
        "qFromMvar": -1.6748754804124535,
        "pToMw": -22.42067786939056,
        "qToMvar": 1.6756027426887101,
        "pLossMw": 0.0038257988948977584,
        "qLossMvar": 0.000727262276256635,
        "name": "USKM1-NWST11 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 3.240196614536349
      },
      {
        "from": 1857,
        "to": 1499,
        "pFromMw": -1.033711901121818,
        "qFromMvar": -2.4781638754459228,
        "pToMw": 1.0338473884904724,
        "qToMvar": 2.4550270387058637,
        "pLossMw": 0.00013548736865431898,
        "qLossMvar": -0.023136836740059064,
        "name": "USKM1-82P25S 132kV",
        "ratingMva": 569.0,
        "loadingPercent": 0.4719011586944959
      },
      {
        "from": 1857,
        "to": 1669,
        "pFromMw": -10.855473965219145,
        "qFromMvar": 1.3876549927186035,
        "pToMw": 10.860386872485826,
        "qToMvar": -1.3969444611821347,
        "pLossMw": 0.004912907266680477,
        "qLossMvar": -0.00928946846353118,
        "name": "USKM1-LLTA1 132kV",
        "ratingMva": 656.0,
        "loadingPercent": 1.669186134510947
      },
      {
        "from": 1857,
        "to": 1494,
        "pFromMw": -34.74678633950006,
        "qFromMvar": 4.906374105568672,
        "pToMw": 34.76893581453333,
        "qToMvar": -4.822149612817221,
        "pLossMw": 0.022149475033266697,
        "qLossMvar": 0.08422449275145016,
        "name": "USKM1-82J24NW 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 4.183759022479952
      },
      {
        "from": 1857,
        "to": 1747,
        "pFromMw": 26.41597432563827,
        "qFromMvar": -0.8547000854390903,
        "pToMw": -26.410958965209552,
        "qToMvar": 0.8606707026962136,
        "pLossMw": 0.005015360428718196,
        "qLossMvar": 0.005970617257123334,
        "name": "USKM1-NWDT11 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 3.808328213419891
      },
      {
        "from": 1857,
        "to": 1668,
        "pFromMw": -1.981114433968048,
        "qFromMvar": 0.6859525118343193,
        "pToMw": 1.9812955093401914,
        "qToMvar": -0.7181947509393954,
        "pLossMw": 0.0001810753721434022,
        "qLossMvar": -0.032242239105076176,
        "name": "USKM1-LLTA1M 132kV",
        "ratingMva": 656.0,
        "loadingPercent": 0.3212572636514459
      },
      {
        "from": 1857,
        "to": 1748,
        "pFromMw": -2.612761688538121,
        "qFromMvar": 1.2547662388297283,
        "pToMw": 2.612843535435706,
        "qToMvar": -1.2632823285834582,
        "pLossMw": 8.18468975847253e-05,
        "qLossMvar": -0.008516089753729972,
        "name": "USKM1-NWDT12 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.4181861445426163
      },
      {
        "from": 1857,
        "to": 1495,
        "pFromMw": 2.248456112564007,
        "qFromMvar": -3.188570772862061,
        "pToMw": -2.2481833539523577,
        "qToMvar": 3.1747506618526593,
        "pLossMw": 0.00027275861164932635,
        "qLossMvar": -0.013820111009401614,
        "name": "USKM1-82J24SE 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 0.46503065127440885
      },
      {
        "from": 1857,
        "to": 1751,
        "pFromMw": 0.07045708645050341,
        "qFromMvar": -0.0195287898759932,
        "pToMw": -0.07045703596753028,
        "qToMvar": 0.00983669450789874,
        "pLossMw": 5.048297313514638e-08,
        "qLossMvar": -0.009692095368094459,
        "name": "USKM1-NWST12 132kV",
        "ratingMva": 694.0,
        "loadingPercent": 0.010535077372753686
      },
      {
        "from": 1592,
        "to": 1701,
        "pFromMw": 15.250376403298684,
        "qFromMvar": -3.1069492616226695,
        "pToMw": -15.249259357700144,
        "qToMvar": 3.1106162245738234,
        "pLossMw": 0.0011170455985407557,
        "qLossMvar": 0.0036669629511538737,
        "name": "CWBT11-MMEP11 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 1.8550235041353298
      },
      {
        "from": 1593,
        "to": 1702,
        "pFromMw": 20.1827759918283,
        "qFromMvar": -4.109375901159905,
        "pToMw": -20.18081961097686,
        "qToMvar": 4.117137133711864,
        "pLossMw": 0.001956380851439121,
        "qLossMvar": 0.007761232551959374,
        "name": "CWBT12-MMEP12 132kV",
        "ratingMva": 839.0,
        "loadingPercent": 2.454931921067544
      },
      {
        "from": 1729,
        "to": 1731,
        "pFromMw": -5.958180834390511,
        "qFromMvar": 0.05438712371550808,
        "pToMw": 5.958180834390511,
        "qToMvar": -0.0543675258433574,
        "pLossMw": 0.0,
        "qLossMvar": 1.9597872150681206e-05,
        "name": "NEWS15-NEWS1 132kV#2",
        "ratingMva": 9999.0,
        "loadingPercent": 0.059590249584236255
      },
      {
        "from": 1730,
        "to": 1732,
        "pFromMw": 0.014091404796169875,
        "qFromMvar": 0.00469713567526138,
        "pToMw": -0.014091404796169875,
        "qToMvar": -0.004697135553499375,
        "pLossMw": 0.0,
        "qLossMvar": 1.2176200499258716e-10,
        "name": "NEWS16-NEWS1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.00014855130610522233
      },
      {
        "from": 1730,
        "to": 1734,
        "pFromMw": 0.014091404808139366,
        "qFromMvar": 0.0046971353044635115,
        "pToMw": -0.014091404808139366,
        "qToMvar": -0.004697135182701509,
        "pLossMw": 0.0,
        "qLossMvar": 1.2176200239050194e-10,
        "name": "NEWS16-NEWS1 132kV#2",
        "ratingMva": 9999.0,
        "loadingPercent": 0.00014855130504610304
      },
      {
        "from": 1741,
        "to": 1739,
        "pFromMw": -0.014091404809663711,
        "qFromMvar": -0.004697135046786377,
        "pToMw": 0.014091404809663711,
        "qToMvar": 0.004697135168644354,
        "pLossMw": 0.0,
        "qLossMvar": 1.2185797770153384e-10,
        "name": "NEWW1-NEWW1 132kV",
        "ratingMva": 9999.0,
        "loadingPercent": 0.00014855130463102483
      },
      {
        "from": 1742,
        "to": 1740,
        "pFromMw": -0.014091404792136282,
        "qFromMvar": -0.004697135276762736,
        "pToMw": 0.014091404792136282,
        "qToMvar": 0.004697135398674152,
        "pLossMw": 0.0,
        "qLossMvar": 1.219114158582113e-10,
        "name": "NEWW1-NEWW1 132kV#2",
        "ratingMva": 9999.0,
        "loadingPercent": 0.00014855130519221928
      },
      {
        "from": 1752,
        "to": 1848,
        "pFromMw": 28.285231307063018,
        "qFromMvar": -1.7032959150569336,
        "pToMw": -28.2410920244829,
        "qToMvar": 1.7946116656680198,
        "pLossMw": 0.04413928258011879,
        "qLossMvar": 0.09131575061108621,
        "name": "NWWT11-TROW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.759445104045769
      },
      {
        "from": 1753,
        "to": 1849,
        "pFromMw": 25.366692516906735,
        "qFromMvar": -1.6774244536051035,
        "pToMw": -25.331150260054475,
        "qToMvar": 1.749244123473825,
        "pLossMw": 0.03554225685225987,
        "qLossMvar": 0.07181966986872146,
        "name": "NWWT12-TROW1 132kV",
        "ratingMva": 492.0,
        "loadingPercent": 5.167092191275045
      },
      {
        "from": 1774,
        "to": 1773,
        "pFromMw": 5.908567215699553,
        "qFromMvar": -1.0441316092971975,
        "pToMw": -5.908567215699553,
        "qToMvar": 1.0441514705179238,
        "pLossMw": 0.0,
        "qLossMvar": 1.9861220726280493e-05,
        "name": "POPN1-POPN1 132kV",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 1100,
        "to": 1102,
        "pFromMw": 37.84313993918228,
        "qFromMvar": 11.074467841071169,
        "pToMw": -37.799999999999976,
        "qToMvar": -9.47357300056067,
        "pLossMw": 0.04313993918230352,
        "qLossMvar": 1.6008948405104988,
        "name": "TX COVC1/COVC3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 65.71713539480002
      },
      {
        "from": 1101,
        "to": 1103,
        "pFromMw": -2.2567481736246408e-14,
        "qFromMvar": -7.245404401593745e-13,
        "pToMw": 2.228887085061375e-14,
        "qToMvar": 7.155954964537038e-13,
        "pLossMw": -2.7861088563265683e-16,
        "qLossMvar": -8.944943705670699e-15,
        "name": "TX COVC1/COVC3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.208153021786028e-12
      },
      {
        "from": 1115,
        "to": 1117,
        "pFromMw": 26.410449330166003,
        "qFromMvar": 0.5972284604136613,
        "pToMw": -26.394899999999932,
        "qToMvar": 6.522560269672795e-13,
        "pLossMw": 0.015549330166070519,
        "qLossMvar": 0.5972284604143135,
        "name": "TX COVS1/COVS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 58.70489140472422
      },
      {
        "from": 1116,
        "to": 1118,
        "pFromMw": -2.5729510947570544e-14,
        "qFromMvar": -9.057358424288927e-13,
        "pToMw": 2.2615875656970585e-14,
        "qToMvar": 8.945809057627288e-13,
        "pLossMw": -3.1136352905999594e-15,
        "qLossMvar": -1.1154936666163906e-14,
        "name": "TX COVS1/COVS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.0135582704784664e-12
      },
      {
        "from": 1121,
        "to": 1123,
        "pFromMw": 22.622544621451695,
        "qFromMvar": 4.047415942569302,
        "pToMw": -22.609999999999935,
        "qToMvar": -3.2980241515578,
        "pLossMw": 0.012544621451759497,
        "qLossMvar": 0.7493917910115018,
        "name": "TX COVW1/COVW3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 38.30292638086755
      },
      {
        "from": 1122,
        "to": 1124,
        "pFromMw": 27.711316743484502,
        "qFromMvar": 9.259394946652728,
        "pToMw": -27.691999999999993,
        "qToMvar": -8.07683333333328,
        "pLossMw": 0.019316743484509402,
        "qLossMvar": 1.1825616133194483,
        "name": "TX COVW1/COVW3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 48.69558132006956
      },
      {
        "from": 1185,
        "to": 1187,
        "pFromMw": -8.83046497839892e-15,
        "qFromMvar": -8.137400165092886e-13,
        "pToMw": 1.0077705743038455e-14,
        "qToMvar": 7.143571808754117e-13,
        "pLossMw": 1.2472407646395347e-15,
        "qLossMvar": -9.938283563387695e-14,
        "name": "TX HARB1/HARB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.8084176175343877e-12
      },
      {
        "from": 1186,
        "to": 1188,
        "pFromMw": -1.3028926949956952e-14,
        "qFromMvar": -7.232412691829331e-13,
        "pToMw": 1.1472890897193524e-14,
        "qToMvar": 7.143347726151535e-13,
        "pLossMw": -1.5560360527634277e-15,
        "qLossMvar": -8.906496567779654e-15,
        "name": "TX HARB1/HARB3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.6074635896447595e-12
      },
      {
        "from": 1420,
        "to": 1424,
        "pFromMw": 16.65063278625185,
        "qFromMvar": 4.296404183209828,
        "pToMw": -16.63199999999986,
        "qToMvar": -3.872835628708364,
        "pLossMw": 0.018632786251991718,
        "qLossMvar": 0.4235685545014638,
        "name": "TX WARW1/WARW3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 57.32002375436702
      },
      {
        "from": 1420,
        "to": 1425,
        "pFromMw": -3.8470823062810515e-14,
        "qFromMvar": -8.13281027696706e-13,
        "pToMw": 3.2342774311354485e-14,
        "qToMvar": 6.246978983212348e-13,
        "pLossMw": -6.12804875145603e-15,
        "qLossMvar": -1.8858312937547119e-13,
        "name": "TX WARW1/WARW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.8093120365548947e-12
      },
      {
        "from": 1420,
        "to": 1426,
        "pFromMw": -3.702159488611422e-14,
        "qFromMvar": -7.228711806832169e-13,
        "pToMw": 3.377411078216565e-14,
        "qToMvar": 7.139915743839402e-13,
        "pLossMw": -3.247484103948571e-15,
        "qLossMvar": -8.879606299276653e-15,
        "name": "TX WARW1/WARW3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 2.412728612887767e-12
      },
      {
        "from": 1166,
        "to": 1170,
        "pFromMw": 3.028024996431016e-16,
        "qFromMvar": -2.2664448641683644e-13,
        "pToMw": 2.4949466179905767e-15,
        "qToMvar": 2.2395492004565e-13,
        "pLossMw": 2.7977491176336783e-15,
        "qLossMvar": -2.6895663711864467e-15,
        "name": "TX GRNO1/GRNO8 132/25",
        "ratingMva": 24.0,
        "loadingPercent": 9.443528695519463e-13
      },
      {
        "from": 1167,
        "to": 1171,
        "pFromMw": -3.2535859486780297e-15,
        "qFromMvar": -1.8151277864397643e-13,
        "pToMw": 2.4100636656874312e-15,
        "qToMvar": 1.3445391010664929e-13,
        "pLossMw": -8.435222829905984e-16,
        "qLossMvar": -4.7058868537327146e-14,
        "name": "TX GRNO1/GRNO8 132/25#2",
        "ratingMva": 24.0,
        "loadingPercent": 7.56424734549243e-13
      },
      {
        "from": 1178,
        "to": 1182,
        "pFromMw": 23.80493130353641,
        "qFromMvar": 1.883533032041632,
        "pToMw": -23.792999999999942,
        "qToMvar": -1.3985416666662878,
        "pLossMw": 0.011931303536467652,
        "qLossMvar": 0.48499136537534415,
        "name": "TX GRTH1/GRTH3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 53.06518009498304
      },
      {
        "from": 1179,
        "to": 1183,
        "pFromMw": 7.975239295875996e-15,
        "qFromMvar": -9.065436747108543e-13,
        "pToMw": 1.1574566213261663e-14,
        "qToMvar": 7.171093072043334e-13,
        "pLossMw": 1.954980550913766e-14,
        "qLossMvar": -1.8943436750652088e-13,
        "name": "TX GRTH1/GRTH3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.0146194550441525e-12
      },
      {
        "from": 1345,
        "to": 1347,
        "pFromMw": 20.057106532446785,
        "qFromMvar": 6.180786500440595,
        "pToMw": -20.047999999999995,
        "qToMvar": -5.822530591533829,
        "pLossMw": 0.009106532446789828,
        "qLossMvar": 0.3582559089067665,
        "name": "TX SKEG1/SKEG3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 46.63965589828955
      },
      {
        "from": 1346,
        "to": 1348,
        "pFromMw": -5.595425554114625e-14,
        "qFromMvar": -1.9977104558356593e-12,
        "pToMw": 5.130546632149929e-14,
        "qToMvar": 1.6146246327662676e-12,
        "pLossMw": -4.648789219646961e-15,
        "qLossMvar": -3.830858230693917e-13,
        "name": "TX SKEG1/SKEG3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 4.44109759766008e-12
      },
      {
        "from": 1351,
        "to": 1353,
        "pFromMw": 26.550349156450633,
        "qFromMvar": 6.8145828776539465,
        "pToMw": -26.5328,
        "qToMvar": -5.773332928249729,
        "pLossMw": 0.01754915645063093,
        "qLossMvar": 1.0412499494042171,
        "name": "TX SLEA1/SLEA3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 60.91319791009039
      },
      {
        "from": 1352,
        "to": 1354,
        "pFromMw": -1.0919696567908399e-14,
        "qFromMvar": -3.63264706221857e-13,
        "pToMw": 9.484917561666381e-15,
        "qToMvar": 2.6915192141255315e-13,
        "pLossMw": -1.4347790062420175e-15,
        "qLossMvar": -9.411278480930383e-14,
        "name": "TX SLEA1/SLEA3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.076195368758985e-13
      },
      {
        "from": 1008,
        "to": 1010,
        "pFromMw": 24.857234556309074,
        "qFromMvar": 8.577782496377987,
        "pToMw": -24.837399999999995,
        "qToMvar": -7.631063866394908,
        "pLossMw": 0.019834556309078266,
        "qLossMvar": 0.9467186299830788,
        "name": "TX ALFR1/ALFR3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 43.82605967352119
      },
      {
        "from": 1009,
        "to": 1011,
        "pFromMw": -2.0784259839348887e-14,
        "qFromMvar": -4.5376743911287924e-13,
        "pToMw": 9.34792639395938e-15,
        "qToMvar": 4.4784008324094163e-13,
        "pLossMw": -1.1436333445389508e-14,
        "qLossMvar": -5.9273558719376105e-15,
        "name": "TX ALFR1/ALFR3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 7.570719807553347e-13
      },
      {
        "from": 1012,
        "to": 1013,
        "pFromMw": 11.222731312897984,
        "qFromMvar": 2.216838213922191,
        "pToMw": -11.212599999999954,
        "qToMvar": -2.0227817589828994,
        "pLossMw": 0.010131312898030487,
        "qLossMvar": 0.1940564549392918,
        "name": "TX ANNE1/ANNE3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 50.842593165249205
      },
      {
        "from": 1012,
        "to": 1014,
        "pFromMw": -1.0423670025612767e-14,
        "qFromMvar": -4.534170545477996e-13,
        "pToMw": 2.6301710644489717e-14,
        "qToMvar": 2.6923454970680123e-13,
        "pLossMw": 1.587804061887695e-14,
        "qLossMvar": -1.8418250484099836e-13,
        "name": "TX ANNE1/ANNE3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.0157193526564363e-12
      },
      {
        "from": 1012,
        "to": 1015,
        "pFromMw": -5.576024501651055,
        "qFromMvar": 0.03662681987557106,
        "pToMw": 5.5776000000000225,
        "qToMvar": 3.0335976786144414e-13,
        "pLossMw": 0.001575498348967308,
        "qLossMvar": 0.03662681987587442,
        "name": "TX ANNE1/ANNE3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 18.592000000000077
      },
      {
        "from": 1012,
        "to": 1016,
        "pFromMw": -1.441384092851619e-14,
        "qFromMvar": -7.254062040709842e-13,
        "pToMw": 2.3888546970607323e-14,
        "qToMvar": 3.58677754149833e-13,
        "pLossMw": 9.474706042091133e-15,
        "qLossMvar": -3.667284499211512e-13,
        "name": "TX ANNE1/ANNE3 132/33#4",
        "ratingMva": 30.0,
        "loadingPercent": 2.418497972146686e-12
      },
      {
        "from": 1078,
        "to": 1079,
        "pFromMw": -2.340559272440236e-14,
        "qFromMvar": -9.067716863883873e-13,
        "pToMw": 2.0578705107761554e-14,
        "qToMvar": 5.375082459772328e-13,
        "pLossMw": -2.826887616640807e-15,
        "qLossMvar": -3.692634404111546e-13,
        "name": "TX CHTE1/CHTE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 2.015719352656436e-12
      },
      {
        "from": 1078,
        "to": 1080,
        "pFromMw": -2.340559272440236e-14,
        "qFromMvar": -9.067716863883873e-13,
        "pToMw": 2.0578705107761554e-14,
        "qToMvar": 5.375082459772328e-13,
        "pLossMw": -2.826887616640807e-15,
        "qLossMvar": -3.692634404111546e-13,
        "name": "TX CHTE1/CHTE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.015719352656436e-12
      },
      {
        "from": 1087,
        "to": 1089,
        "pFromMw": 27.217216129323628,
        "qFromMvar": 5.859227085656976,
        "pToMw": -27.200950000000002,
        "qToMvar": -5.17206964369813,
        "pLossMw": 0.016266129323625478,
        "qLossMvar": 0.6871574419588464,
        "name": "TX CLIP1/CLIP3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 46.40125105687737
      },
      {
        "from": 1088,
        "to": 1090,
        "pFromMw": -1.8437249206051328e-14,
        "qFromMvar": -1.4478682898936737e-12,
        "pToMw": 2.2908644626042928e-14,
        "qToMvar": 1.2514277564466109e-12,
        "pLossMw": 4.4713954199916e-15,
        "qLossMvar": -1.9644053344706282e-13,
        "name": "TX CLIP1/CLIP3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 2.4133094595031836e-12
      },
      {
        "from": 1156,
        "to": 1158,
        "pFromMw": 28.16202302162346,
        "qFromMvar": 6.44580675921677,
        "pToMw": -28.139999999999887,
        "qToMvar": -5.756713028972989,
        "pLossMw": 0.022023021623574834,
        "qLossMvar": 0.6890937302437807,
        "name": "TX GOIT1/GOIT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 64.20061018315522
      },
      {
        "from": 1157,
        "to": 1159,
        "pFromMw": -3.0433733807664906e-14,
        "qFromMvar": -1.0881354018933114e-12,
        "pToMw": 3.436566254141415e-14,
        "qToMvar": 8.958090498872692e-13,
        "pLossMw": 3.9319287337492415e-15,
        "qLossMvar": -1.923263520060422e-13,
        "name": "TX GOIT1/GOIT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.4190242548832684e-12
      },
      {
        "from": 1263,
        "to": 1265,
        "pFromMw": 9.764433852881334,
        "qFromMvar": 8.49076782717228,
        "pToMw": -9.757299999999992,
        "qToMvar": -8.268749999999974,
        "pLossMw": 0.007133852881342051,
        "qLossMvar": 0.22201782717230678,
        "name": "TX MANS1/MANS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 28.755015172858165
      },
      {
        "from": 1264,
        "to": 1266,
        "pFromMw": -3.122140857216276e-14,
        "qFromMvar": -9.963007806876042e-13,
        "pToMw": 2.7525158700457108e-14,
        "qToMvar": 8.945332461543746e-13,
        "pLossMw": -3.696249871705654e-15,
        "qLossMvar": -1.0176753453322956e-13,
        "name": "TX MANS1/MANS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.215088574381475e-12
      },
      {
        "from": 1383,
        "to": 1385,
        "pFromMw": 21.107468518103182,
        "qFromMvar": 6.047170320956261,
        "pToMw": -21.089249999999918,
        "qToMvar": -5.3796132258378835,
        "pLossMw": 0.01821851810326436,
        "qLossMvar": 0.6675570951183776,
        "name": "TX STAV1/STAV3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 48.792505806535964
      },
      {
        "from": 1384,
        "to": 1386,
        "pFromMw": -1.8734797216561324e-14,
        "qFromMvar": -6.347348383514264e-13,
        "pToMw": 1.5061557728343367e-14,
        "qToMvar": 5.37322482000475e-13,
        "pLossMw": -3.6732394882179575e-15,
        "qLossMvar": -9.741235635095141e-14,
        "name": "TX STAV1/STAV3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.4111361461362024e-12
      },
      {
        "from": 1442,
        "to": 1444,
        "pFromMw": 16.443933624917626,
        "qFromMvar": 5.939271485443585,
        "pToMw": -16.4255,
        "qToMvar": -5.512500000000053,
        "pLossMw": 0.0184336249176269,
        "qLossMvar": 0.42677148544353205,
        "name": "TX WHWE1/WHWE3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 58.278822038589226
      },
      {
        "from": 1443,
        "to": 1445,
        "pFromMw": -2.8889288748308064e-14,
        "qFromMvar": -4.536507676036121e-13,
        "pToMw": 1.7354544435643688e-14,
        "qToMvar": 4.4778537405228493e-13,
        "pLossMw": -1.1534744312664376e-14,
        "qLossMvar": -5.865393551327182e-15,
        "name": "TX WHWE1/WHWE3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.5152323252437767e-12
      },
      {
        "from": 1111,
        "to": 1113,
        "pFromMw": 28.209442357427406,
        "qFromMvar": 8.991538030520946,
        "pToMw": -28.191099999999903,
        "qToMvar": -8.268749999999129,
        "pLossMw": 0.01834235742750323,
        "qLossMvar": 0.7227880305218175,
        "name": "TX COVN1/COVN3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 65.7950575753215
      },
      {
        "from": 1112,
        "to": 1114,
        "pFromMw": -2.887672160389228e-14,
        "qFromMvar": -7.245321653728517e-13,
        "pToMw": 2.446621769175012e-14,
        "qToMvar": 8.945802814544463e-13,
        "pLossMw": -4.410503912142161e-15,
        "qLossMvar": 1.700481160815946e-13,
        "name": "TX COVN1/COVN3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.9886995263984857e-12
      },
      {
        "from": 1131,
        "to": 1133,
        "pFromMw": 14.911513507112428,
        "qFromMvar": 7.47226593440283,
        "pToMw": -14.904750000000009,
        "qToMvar": -7.119405429777356,
        "pLossMw": 0.0067635071124190205,
        "qLossMvar": 0.3528605046254736,
        "name": "TX DAVE1/DAVE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 37.064374647177544
      },
      {
        "from": 1132,
        "to": 1134,
        "pFromMw": -1.8672701835551737e-14,
        "qFromMvar": -9.056648611105168e-13,
        "pToMw": 1.3522857125641086e-14,
        "qToMvar": 8.050603883228368e-13,
        "pLossMw": -5.1498447099106505e-15,
        "qLossMvar": -1.0060447278767996e-13,
        "name": "TX DAVE1/DAVE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.0130162988603415e-12
      },
      {
        "from": 1203,
        "to": 1205,
        "pFromMw": 28.644047418816175,
        "qFromMvar": 10.498092100271746,
        "pToMw": -28.625099999999904,
        "qToMvar": -9.675458333332472,
        "pLossMw": 0.018947418816271266,
        "qLossMvar": 0.8226337669392745,
        "name": "TX HINC1/HINC3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 50.845391746755666
      },
      {
        "from": 1204,
        "to": 1206,
        "pFromMw": -2.1706576516047606e-14,
        "qFromMvar": -7.246344838568785e-13,
        "pToMw": 1.747698784630197e-14,
        "qToMvar": 5.367571787002577e-13,
        "pLossMw": -4.2295886697456346e-15,
        "qLossMvar": -1.8787730515662077e-13,
        "name": "TX HINC1/HINC3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.2082658724370361e-12
      },
      {
        "from": 1312,
        "to": 1314,
        "pFromMw": 27.028581155745478,
        "qFromMvar": 9.47855863756008,
        "pToMw": -26.98150000000002,
        "qToMvar": -8.268750000000278,
        "pLossMw": 0.04708115574545957,
        "qLossMvar": 1.209808637559803,
        "name": "TX NUNE1/NUNE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 63.64978535699882
      },
      {
        "from": 1313,
        "to": 1315,
        "pFromMw": -1.6084133188478964e-14,
        "qFromMvar": -5.434283212439545e-13,
        "pToMw": 1.3089640282250386e-14,
        "qToMvar": 5.367438185309517e-13,
        "pLossMw": -2.994492906228578e-15,
        "qLossMvar": -6.684502713002766e-15,
        "name": "TX NUNE1/NUNE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2081473208966956e-12
      },
      {
        "from": 1322,
        "to": 1323,
        "pFromMw": 14.425432820540884,
        "qFromMvar": 5.297894878978993,
        "pToMw": -14.419999999999872,
        "qToMvar": -5.10260772879306,
        "pLossMw": 0.005432820541011907,
        "qLossMvar": 0.19528715018593346,
        "name": "TX PAIL1/PAIL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 34.150053934751256
      },
      {
        "from": 1322,
        "to": 1324,
        "pFromMw": -3.1784190682550376e-14,
        "qFromMvar": -1.085838055114137e-12,
        "pToMw": 2.9884206525628095e-14,
        "qToMvar": 8.936624644648183e-13,
        "pLossMw": -1.899984156922281e-15,
        "qLossMvar": -1.921755906493188e-13,
        "name": "TX PAIL1/PAIL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.414006982623506e-12
      },
      {
        "from": 1340,
        "to": 1341,
        "pFromMw": 18.544747561935342,
        "qFromMvar": 4.567817287484778,
        "pToMw": -18.524099999999915,
        "qToMvar": -4.055138324628195,
        "pLossMw": 0.020647561935426495,
        "qLossMvar": 0.5126789628565831,
        "name": "TX RUGB1/RUGB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 42.44226968877343
      },
      {
        "from": 1340,
        "to": 1342,
        "pFromMw": -1.5094596353689846e-14,
        "qFromMvar": -4.5264985029080877e-13,
        "pToMw": 1.2113525719425945e-14,
        "qToMvar": 4.470848891150126e-13,
        "pLossMw": -2.9810706342639005e-15,
        "qLossMvar": -5.564961175796189e-15,
        "name": "TX RUGB1/RUGB3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0064476921695653e-12
      },
      {
        "from": 1438,
        "to": 1440,
        "pFromMw": 22.18132061821851,
        "qFromMvar": 5.267082495822914,
        "pToMw": -22.14729999999991,
        "qToMvar": -4.510741762070417,
        "pLossMw": 0.034020618218601584,
        "qLossMvar": 0.7563407337524968,
        "name": "TX WHIT1/WHIT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 50.66243366264861
      },
      {
        "from": 1439,
        "to": 1441,
        "pFromMw": -1.3909058939352443e-14,
        "qFromMvar": -2.716562246297138e-13,
        "pToMw": 1.4588555580930435e-14,
        "qToMvar": 3.577720593307485e-13,
        "pLossMw": 6.794966415779923e-16,
        "qLossMvar": 8.611583470103468e-14,
        "name": "TX WHIT1/WHIT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 7.957097069514752e-13
      },
      {
        "from": 1058,
        "to": 1060,
        "pFromMw": 16.30675199419588,
        "qFromMvar": 8.519318222297878,
        "pToMw": -16.300549999999944,
        "qToMvar": -8.26874999999962,
        "pLossMw": 0.006201994195937033,
        "qLossMvar": 0.2505682222982575,
        "name": "TX BTNS1/BTNS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 40.88459781668446
      },
      {
        "from": 1059,
        "to": 1061,
        "pFromMw": -1.5457179795192752e-14,
        "qFromMvar": -9.064469726315294e-13,
        "pToMw": 2.25783717579752e-14,
        "qToMvar": 5.374279623597865e-13,
        "pLossMw": 7.121191962782447e-15,
        "qLossMvar": -3.6901901027174286e-13,
        "name": "TX BTNS1/BTNS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.014619455044152e-12
      },
      {
        "from": 1063,
        "to": 1064,
        "pFromMw": 25.525029080699248,
        "qFromMvar": 6.626895592224049,
        "pToMw": -25.50799999999993,
        "qToMvar": -5.761401414511143,
        "pLossMw": 0.017029080699316523,
        "qLossMvar": 0.8654941777129057,
        "name": "TX BURT1/BURT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 58.60277896586794
      },
      {
        "from": 1063,
        "to": 1065,
        "pFromMw": -1.1858774231616246e-14,
        "qFromMvar": -5.439075704220729e-13,
        "pToMw": 7.896596822227133e-15,
        "qToMvar": 4.476235651049489e-13,
        "pLossMw": -3.962177409389113e-15,
        "qLossMvar": -9.628400531712395e-14,
        "name": "TX BURT1/BURT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.208970740057285e-12
      },
      {
        "from": 1162,
        "to": 1164,
        "pFromMw": 21.87001951896552,
        "qFromMvar": 7.878225243373955,
        "pToMw": -21.85749999999999,
        "qToMvar": -7.135996618988898,
        "pLossMw": 0.012519518965529386,
        "qLossMvar": 0.7422286243850573,
        "name": "TX GRES1/GRES3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 51.65718846133339
      },
      {
        "from": 1163,
        "to": 1165,
        "pFromMw": -7.494596789506734e-15,
        "qFromMvar": -4.532274160606176e-13,
        "pToMw": 1.6741459184110103e-14,
        "qToMvar": 2.6883691069164644e-13,
        "pLossMw": 9.24686239460337e-15,
        "qLossMvar": -1.8439050536897114e-13,
        "name": "TX GRES1/GRES3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0073097275220762e-12
      },
      {
        "from": 1021,
        "to": 1022,
        "pFromMw": -3.685727915199496e-14,
        "qFromMvar": -1.2690469089629195e-12,
        "pToMw": 3.0794370112250315e-14,
        "qToMvar": 8.953458562532533e-13,
        "pLossMw": -6.062909039744644e-15,
        "qLossMvar": -3.737010527096662e-13,
        "name": "TX BANB1/BANB6 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 2.821293387113789e-12
      },
      {
        "from": 1030,
        "to": 1031,
        "pFromMw": 21.934831834570325,
        "qFromMvar": 10.134000057964954,
        "pToMw": -21.920500000000008,
        "qToMvar": -9.478278368410448,
        "pLossMw": 0.01433183457031717,
        "qLossMvar": 0.6557216895545057,
        "name": "TX BLET1/BLET3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 40.27112298691187
      },
      {
        "from": 1030,
        "to": 1032,
        "pFromMw": -4.516595621475771e-14,
        "qFromMvar": -1.812211329987871e-13,
        "pToMw": 3.342388575735103e-14,
        "qToMvar": 1.789757405341724e-13,
        "pLossMw": -1.1742070457406678e-14,
        "qLossMvar": -2.2453924646147e-15,
        "name": "TX BLET1/BLET3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 3.112745422995123e-13
      },
      {
        "from": 1030,
        "to": 1033,
        "pFromMw": -8.230941260076896e-15,
        "qFromMvar": -3.623828471150266e-13,
        "pToMw": 5.3332081863871126e-15,
        "qToMvar": 3.579069611733752e-13,
        "pLossMw": -2.8977330736897834e-15,
        "qLossMvar": -4.475885941651398e-15,
        "name": "TX BLET1/BLET3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 8.055029140722349e-13
      },
      {
        "from": 1049,
        "to": 1050,
        "pFromMw": 22.830975364252765,
        "qFromMvar": 7.9581554138550175,
        "pToMw": -22.8144,
        "qToMvar": -7.108458385263229,
        "pLossMw": 0.016575364252766178,
        "qLossMvar": 0.8496970285917884,
        "name": "TX BRAA1/BRAA3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 53.72934796699981
      },
      {
        "from": 1049,
        "to": 1051,
        "pFromMw": -7.077671781985372e-15,
        "qFromMvar": -3.623767952376511e-13,
        "pToMw": 6.990293118010249e-15,
        "qToMvar": 2.6842725573159356e-13,
        "pLossMw": -8.737866397512344e-17,
        "qLossMvar": -9.394953950605753e-14,
        "name": "TX BRAA1/BRAA3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.05435347857352e-13
      },
      {
        "from": 1054,
        "to": 1056,
        "pFromMw": 24.95601112666846,
        "qFromMvar": 4.961823317402132,
        "pToMw": -24.94099999999993,
        "qToMvar": -4.050538091110288,
        "pLossMw": 0.015011126668529329,
        "qLossMvar": 0.9112852262918443,
        "name": "TX BRKL1/BRKL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 56.543315941993754
      },
      {
        "from": 1055,
        "to": 1057,
        "pFromMw": -4.341188573835297e-15,
        "qFromMvar": -5.436657951205374e-13,
        "pToMw": 5.436919037541328e-15,
        "qToMvar": 4.4748550404883107e-13,
        "pLossMw": 1.0957304637060315e-15,
        "qLossMvar": -9.618029107170638e-14,
        "name": "TX BRKL1/BRKL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2081847269073738e-12
      },
      {
        "from": 1153,
        "to": 1154,
        "pFromMw": -10.468280776224837,
        "qFromMvar": 0.15645534680775508,
        "pToMw": 10.471999999999978,
        "qToMvar": 2.348815586472597e-13,
        "pLossMw": 0.0037192237751408896,
        "qLossMvar": 0.15645534680798995,
        "name": "TX ECLA1/ECLA3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 17.453333333333294
      },
      {
        "from": 1389,
        "to": 1391,
        "pFromMw": 37.845305906437275,
        "qFromMvar": 13.221892286655015,
        "pToMw": -37.79999999999998,
        "qToMvar": -11.025000000000023,
        "pLossMw": 0.045305906437292265,
        "qLossMvar": 2.1968922866549914,
        "name": "TX STDB1/STDB3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 66.81412057158867
      },
      {
        "from": 1390,
        "to": 1392,
        "pFromMw": -1.4651740456490524e-14,
        "qFromMvar": -6.33347494745485e-13,
        "pToMw": 1.1605707499273436e-14,
        "qToMvar": 5.361678391689697e-13,
        "pLossMw": -3.046032957217088e-15,
        "qLossMvar": -9.717965557651534e-14,
        "name": "TX STDB1/STDB3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.0558615789418222e-12
      },
      {
        "from": 1394,
        "to": 1399,
        "pFromMw": -2.1685310852550375e-14,
        "qFromMvar": -7.240567791413908e-13,
        "pToMw": 2.1185357633470323e-14,
        "qToMvar": 8.93890000907623e-13,
        "pLossMw": -4.999532190800525e-16,
        "qLossMvar": 1.6983322176623215e-13,
        "name": "TX STOS1/STOS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.986980031339437e-12
      },
      {
        "from": 1396,
        "to": 1398,
        "pFromMw": 16.77553840148123,
        "qFromMvar": 6.075067564665327,
        "pToMw": -16.76849999999991,
        "qToMvar": -5.7998480195621855,
        "pLossMw": 0.007038401481320733,
        "qLossMvar": 0.27521954510314117,
        "name": "TX STOS1/STOS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 39.64815220421991
      },
      {
        "from": 1107,
        "to": 1110,
        "pFromMw": -4.246603069191224e-15,
        "qFromMvar": -4.529709940470638e-13,
        "pToMw": 5.5922344944082e-15,
        "qToMvar": 3.579030076421247e-13,
        "pLossMw": 1.3456314252169765e-15,
        "qLossMvar": -9.50679864049391e-14,
        "name": "TX COVI1/COVI3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 7.549848326026389e-13
      },
      {
        "from": 1107,
        "to": 1108,
        "pFromMw": 21.657290869691376,
        "qFromMvar": 8.294864184916849,
        "pToMw": -21.647500000000004,
        "qToMvar": -7.552834939519048,
        "pLossMw": 0.009790869691371995,
        "qLossMvar": 0.7420292453978004,
        "name": "TX COVI1/COVI3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 51.53653958022758
      },
      {
        "from": 1107,
        "to": 1109,
        "pFromMw": -2.831068712794149e-14,
        "qFromMvar": -5.435651928564766e-13,
        "pToMw": 2.2368937977632795e-14,
        "qToMvar": 5.368545114631871e-13,
        "pLossMw": -5.941749150308694e-15,
        "qLossMvar": -6.710681393289521e-15,
        "name": "TX COVI1/COVI3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.20955989116898e-12
      },
      {
        "from": 1228,
        "to": 1230,
        "pFromMw": 37.85131562225227,
        "qFromMvar": 11.304177508081699,
        "pToMw": -37.80000000000001,
        "qToMvar": -9.473573000561363,
        "pLossMw": 0.05131562225226105,
        "qLossMvar": 1.830604507520336,
        "name": "TX LEIC1/LEIC3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 65.83874499845098
      },
      {
        "from": 1229,
        "to": 1231,
        "pFromMw": -2.960086976829607e-14,
        "qFromMvar": -7.246503658263219e-13,
        "pToMw": 2.3962671788341918e-14,
        "qToMvar": 8.946525160421829e-13,
        "pLossMw": -5.638197979954149e-15,
        "qLossMvar": 1.7000215021586103e-13,
        "name": "TX LEIC1/LEIC3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.4916222843489009e-12
      },
      {
        "from": 1232,
        "to": 1234,
        "pFromMw": 36.85831729665134,
        "qFromMvar": 11.079736858925578,
        "pToMw": -36.81299999999999,
        "qToMvar": -9.473573000561068,
        "pLossMw": 0.045317296651354866,
        "qLossMvar": 1.6061638583645106,
        "name": "TX LEIE1/LEIE3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 64.14601665132757
      },
      {
        "from": 1233,
        "to": 1235,
        "pFromMw": -1.8279678877684905e-14,
        "qFromMvar": -7.246691973704054e-13,
        "pToMw": 1.8054003829812263e-14,
        "qToMvar": 7.157226640695367e-13,
        "pLossMw": -2.256750478726412e-16,
        "qLossMvar": -8.946533300868711e-15,
        "name": "TX LEIE1/LEIE3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.2081661864593457e-12
      },
      {
        "from": 1236,
        "to": 1238,
        "pFromMw": 27.752678662647224,
        "qFromMvar": 6.903400684658273,
        "pToMw": -27.734,
        "qToMvar": -5.7567130289741515,
        "pLossMw": 0.018678662647221955,
        "qLossMvar": 1.1466876556841212,
        "name": "TX LENO1/LENO3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 63.55198567927084
      },
      {
        "from": 1237,
        "to": 1239,
        "pFromMw": -1.7955940903646515e-14,
        "qFromMvar": -5.434943393026561e-13,
        "pToMw": 1.4778552184071216e-14,
        "qToMvar": 4.473204438704992e-13,
        "pLossMw": -3.177388719575298e-15,
        "qLossMvar": -9.61738954321569e-14,
        "name": "TX LENO1/LENO3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2084241604030259e-12
      },
      {
        "from": 1448,
        "to": 1450,
        "pFromMw": 17.183781672862924,
        "qFromMvar": 5.957431580586517,
        "pToMw": -17.15175,
        "qToMvar": -5.5125000000000295,
        "pLossMw": 0.03203167286292441,
        "qLossMvar": 0.44493158058648774,
        "name": "TX WIGS1/WIGS3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 60.62391750401168
      },
      {
        "from": 1449,
        "to": 1451,
        "pFromMw": -5.656848824420584e-14,
        "qFromMvar": -8.150667978911972e-13,
        "pToMw": 4.469681842180118e-14,
        "qToMvar": 6.261144632673612e-13,
        "pLossMw": -1.187166982240466e-14,
        "qLossMvar": -1.8895233462383601e-13,
        "name": "TX WIGS1/WIGS3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.723424883991243e-12
      },
      {
        "from": 1093,
        "to": 1096,
        "pFromMw": -1.2796064065412376e-14,
        "qFromMvar": -7.249115533663726e-13,
        "pToMw": 1.1575555519868992e-14,
        "qToMvar": 5.369918349216754e-13,
        "pLossMw": -1.220508545543384e-15,
        "qLossMvar": -1.8791971844469726e-13,
        "name": "TX CORB1/CORB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.6111655154946304e-12
      },
      {
        "from": 1093,
        "to": 1097,
        "pFromMw": -1.3673624957845237e-14,
        "qFromMvar": -6.343216050012286e-13,
        "pToMw": 1.1575555519868994e-14,
        "qToMvar": 5.369918349216754e-13,
        "pLossMw": -2.0980694379762427e-15,
        "qLossMvar": -9.73297700795532e-14,
        "name": "TX CORB1/CORB3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.4099310316567804e-12
      },
      {
        "from": 1093,
        "to": 1098,
        "pFromMw": -4.303256406180113e-15,
        "qFromMvar": -7.24829282032707e-13,
        "pToMw": 6.8503102059048975e-15,
        "qToMvar": 4.4746611055533336e-13,
        "pLossMw": 2.547053799724784e-15,
        "qLossMvar": -2.773631714773736e-13,
        "name": "TX CORB1/CORB3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.610760124385335e-12
      },
      {
        "from": 1212,
        "to": 1214,
        "pFromMw": 24.056493649551957,
        "qFromMvar": 1.1648973200724833,
        "pToMw": -24.04499999999992,
        "qToMvar": -0.43413108155360536,
        "pLossMw": 0.0114936495520368,
        "qLossMvar": 0.7307662385188779,
        "name": "TX IRTH1/IRTH3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 53.521513961002235
      },
      {
        "from": 1213,
        "to": 1215,
        "pFromMw": -1.3364300146433941e-14,
        "qFromMvar": -4.5305495919875844e-13,
        "pToMw": 1.1118606538941979e-14,
        "qToMvar": 3.579738198236606e-13,
        "pLossMw": -2.2456936074919624e-15,
        "qLossMvar": -9.508113937509782e-14,
        "name": "TX IRTH1/IRTH3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0072267281212999e-12
      },
      {
        "from": 1218,
        "to": 1221,
        "pFromMw": -1.098756591658008e-14,
        "qFromMvar": -4.527224624777731e-13,
        "pToMw": 8.12262713748623e-15,
        "qToMvar": 3.577062292550127e-13,
        "pLossMw": -2.8649387790938503e-15,
        "qLossMvar": -9.501623322276036e-14,
        "name": "TX KETT1/KETT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.006346170803032e-12
      },
      {
        "from": 1219,
        "to": 1220,
        "pFromMw": 21.702929503718195,
        "qFromMvar": 9.066804924869594,
        "pToMw": -21.68459999999999,
        "qToMvar": -8.268749999999834,
        "pLossMw": 0.018329503718206297,
        "qLossMvar": 0.7980549248697599,
        "name": "TX KETT1/KETT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 52.2682586959445
      },
      {
        "from": 1222,
        "to": 1224,
        "pFromMw": 24.31847087053525,
        "qFromMvar": 8.491967384940747,
        "pToMw": -24.304000000000013,
        "qToMvar": -7.921666666667164,
        "pLossMw": 0.014470870535237879,
        "qLossMvar": 0.5703007182735824,
        "name": "TX KIBW1/KIBW3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 57.24116344755298
      },
      {
        "from": 1223,
        "to": 1225,
        "pFromMw": -3.644814810901034e-14,
        "qFromMvar": -1.267558118735049e-12,
        "pToMw": 4.158661616618472e-14,
        "qToMvar": 1.2519231858635672e-12,
        "pLossMw": 5.138468057174381e-15,
        "qLossMvar": -1.563493287148183e-14,
        "name": "TX KIBW1/KIBW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.817960081617322e-12
      },
      {
        "from": 1267,
        "to": 1269,
        "pFromMw": 13.17442714594687,
        "qFromMvar": 4.34540463565188,
        "pToMw": -13.159999999999924,
        "qToMvar": -4.042499999999455,
        "pLossMw": 0.014427145946946496,
        "qLossMvar": 0.30290463565242476,
        "name": "TX MELT1/MELT3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 61.655846429526584
      },
      {
        "from": 1268,
        "to": 1270,
        "pFromMw": -1.8207103199569225e-14,
        "qFromMvar": -4.531601155030288e-13,
        "pToMw": 2.3569118749248793e-14,
        "qToMvar": 4.476899417865801e-13,
        "pLossMw": 5.362015549679568e-15,
        "qLossMvar": -5.4701737164487135e-15,
        "name": "TX MELT1/MELT3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.0156699165872444e-12
      },
      {
        "from": 1273,
        "to": 1274,
        "pFromMw": 25.28519872058047,
        "qFromMvar": 6.824715025540326,
        "pToMw": -25.209099999999978,
        "qToMvar": -5.761007109266175,
        "pLossMw": 0.07609872058049305,
        "qLossMvar": 1.0637079162741507,
        "name": "TX NAMP1/NAMP3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 58.20008101131692
      },
      {
        "from": 1273,
        "to": 1275,
        "pFromMw": -3.5239102735799345e-14,
        "qFromMvar": -3.607512655746891e-13,
        "pToMw": 3.480405208474011e-14,
        "qToMvar": 3.562975462466068e-13,
        "pLossMw": -4.3505065105923403e-16,
        "qLossMvar": -4.453719328082292e-15,
        "name": "TX NAMP1/NAMP3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.054851156187055e-13
      },
      {
        "from": 1276,
        "to": 1278,
        "pFromMw": 28.39289193877005,
        "qFromMvar": 9.48096973586537,
        "pToMw": -28.35,
        "qToMvar": -8.268750000000175,
        "pLossMw": 0.04289193877004749,
        "qLossMvar": 1.2122197358651956,
        "name": "TX NAMW1/NAMW3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 66.52002760810501
      },
      {
        "from": 1277,
        "to": 1279,
        "pFromMw": -9.458286848651703e-15,
        "qFromMvar": -6.323233251171821e-13,
        "pToMw": 1.3184320999931106e-14,
        "qToMvar": 5.35199607630679e-13,
        "pLossMw": 3.7260341512794026e-15,
        "qLossMvar": -9.712371748650314e-14,
        "name": "TX NAMW1/NAMW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.405320132549851e-12
      },
      {
        "from": 1287,
        "to": 1289,
        "pFromMw": 24.75866935585423,
        "qFromMvar": 9.347869718021922,
        "pToMw": -24.728899999999985,
        "qToMvar": -8.268749999999828,
        "pLossMw": 0.02976935585424556,
        "qLossMvar": 1.0791197180220937,
        "name": "TX NORE1/NORE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 58.81019381435591
      },
      {
        "from": 1288,
        "to": 1290,
        "pFromMw": -1.2677401250011922e-14,
        "qFromMvar": -3.611797670553572e-13,
        "pToMw": 9.733161373700705e-15,
        "qToMvar": 3.5677501877791267e-13,
        "pLossMw": -2.944239876311217e-15,
        "qLossMvar": -4.404748277444516e-15,
        "name": "TX NORE1/NORE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.031159706937026e-13
      },
      {
        "from": 1318,
        "to": 1320,
        "pFromMw": 18.478353724901815,
        "qFromMvar": 3.0919399881613687,
        "pToMw": -18.462499999999874,
        "qToMvar": -2.6931041415720225,
        "pLossMw": 0.015853724901941035,
        "qLossMvar": 0.39883584658934623,
        "name": "TX OAKH1/OAKH3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 62.45083837823372
      },
      {
        "from": 1319,
        "to": 1321,
        "pFromMw": -1.9501730973643674e-14,
        "qFromMvar": -9.057683947518739e-13,
        "pToMw": 2.4967347755757756e-14,
        "qToMvar": 5.36965630542928e-13,
        "pLossMw": 5.465616782114082e-15,
        "qLossMvar": -3.6880276420894594e-13,
        "name": "TX OAKH1/OAKH3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 3.0199277078219284e-12
      },
      {
        "from": 1432,
        "to": 1434,
        "pFromMw": 10.936018985868365,
        "qFromMvar": 4.3138684281146,
        "pToMw": -10.932249999999954,
        "qToMvar": -4.106519355245982,
        "pLossMw": 0.0037689858684117894,
        "qLossMvar": 0.2073490728686176,
        "name": "TX WELL1/WELL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 26.124674687499756
      },
      {
        "from": 1433,
        "to": 1435,
        "pFromMw": -4.497476790141092e-15,
        "qFromMvar": -5.435891378117186e-13,
        "pToMw": 7.23787169568936e-15,
        "qToMvar": 5.368987118722486e-13,
        "pLossMw": 2.740394905548268e-15,
        "qLossMvar": -6.6904259394699644e-15,
        "name": "TX WELL1/WELL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2080172062472698e-12
      },
      {
        "from": 1255,
        "to": 1257,
        "pFromMw": 29.300205874837815,
        "qFromMvar": 10.235022748944003,
        "pToMw": -29.278899999999997,
        "qToMvar": -9.41208333333354,
        "pLossMw": 0.021305874837818095,
        "qLossMvar": 0.8229394156104632,
        "name": "TX LOUG1/LOUG3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 51.727323399278646
      },
      {
        "from": 1256,
        "to": 1258,
        "pFromMw": -2.24531714001868e-14,
        "qFromMvar": -5.438316131080401e-13,
        "pToMw": 1.6584133906063123e-14,
        "qToMvar": 5.370574007270635e-13,
        "pLossMw": -5.869037494123678e-15,
        "qLossMvar": -6.774212380976554e-15,
        "name": "TX LOUG1/LOUG3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 9.071582128358914e-13
      },
      {
        "from": 1304,
        "to": 1310,
        "pFromMw": -8.35971006738578e-15,
        "qFromMvar": -5.437615981485543e-13,
        "pToMw": 9.67616098703978e-15,
        "qToMvar": 4.4758477428683493e-13,
        "pLossMw": 1.3164509196540002e-15,
        "qLossMvar": -9.617682386171939e-14,
        "name": "TX NOTT1/NOTT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.2085018996056738e-12
      },
      {
        "from": 1305,
        "to": 1311,
        "pFromMw": 2.9620696800172485e-15,
        "qFromMvar": -5.435818586464034e-13,
        "pToMw": -8.650667856320711e-17,
        "qToMvar": 3.579435538584136e-13,
        "pLossMw": 2.8755630014540414e-15,
        "qLossMvar": -1.8563830478798976e-13,
        "name": "TX NOTT1/NOTT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2079776199919112e-12
      },
      {
        "from": 1306,
        "to": 1308,
        "pFromMw": 11.499317973198506,
        "qFromMvar": 7.379557543151563,
        "pToMw": -11.492600000000005,
        "qToMvar": -7.109301014587005,
        "pLossMw": 0.006717973198501426,
        "qLossMvar": 0.2702565285645582,
        "name": "TX NOTT1/NOTT3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 30.3634106789134
      },
      {
        "from": 1307,
        "to": 1309,
        "pFromMw": -3.2951906600488424e-15,
        "qFromMvar": -6.339933523869629e-13,
        "pToMw": 9.97608817613181e-15,
        "qToMvar": 5.368049191862875e-13,
        "pLossMw": 6.6808975160829686e-15,
        "qLossMvar": -9.718843320067537e-14,
        "name": "TX NOTT1/NOTT3 132/33#4",
        "ratingMva": 45.0,
        "loadingPercent": 1.408893146071987e-12
      },
      {
        "from": 1405,
        "to": 1407,
        "pFromMw": 26.901710203898325,
        "qFromMvar": 6.411713558130806,
        "pToMw": -26.87999999999986,
        "qToMvar": -5.774736175749554,
        "pLossMw": 0.021710203898464897,
        "qLossMvar": 0.6369773823812519,
        "name": "TX TOTO1/TOTO3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 61.45608017799924
      },
      {
        "from": 1406,
        "to": 1408,
        "pFromMw": -4.741266222045709e-14,
        "qFromMvar": -9.05668064026349e-13,
        "pToMw": 3.5653298182558744e-14,
        "qToMvar": 8.943739419169796e-13,
        "pLossMw": -1.1759364037898348e-14,
        "qLossMvar": -1.129412210936939e-14,
        "name": "TX TOTO1/TOTO3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.0153517019734397e-12
      },
      {
        "from": 1462,
        "to": 1464,
        "pFromMw": 15.328906556746565,
        "qFromMvar": 7.615749541438317,
        "pToMw": -15.322299999999988,
        "qToMvar": -7.379602022990624,
        "pLossMw": 0.006606556746577397,
        "qLossMvar": 0.23614751844769355,
        "name": "TX WIOU1/WIOU3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 38.03669555712758
      },
      {
        "from": 1463,
        "to": 1465,
        "pFromMw": -3.8572956952624476e-14,
        "qFromMvar": -1.4483075140502612e-12,
        "pToMw": 4.5204763779943054e-14,
        "qToMvar": 1.2517248533475208e-12,
        "pLossMw": 6.631806827318577e-15,
        "qLossMvar": -1.9658266070274037e-13,
        "name": "TX WIOU1/WIOU3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 3.2196024049159892e-12
      },
      {
        "from": 1046,
        "to": 1048,
        "pFromMw": -3.2629940259226015e-15,
        "qFromMvar": -1.815126097618824e-13,
        "pToMw": 5.210388763224644e-15,
        "qToMvar": 1.345780149221872e-13,
        "pLossMw": 1.9473947373020427e-15,
        "qLossMvar": -4.6934594839695204e-14,
        "name": "TX BOUW1/BOUW8 132/25",
        "ratingMva": 18.0,
        "loadingPercent": 1.008566312732324e-12
      },
      {
        "from": 1074,
        "to": 1076,
        "pFromMw": 22.3626676244677,
        "qFromMvar": 7.887586833646422,
        "pToMw": -22.349949999999996,
        "qToMvar": -7.118635832294527,
        "pLossMw": 0.012717624467704525,
        "qLossMvar": 0.768951001351895,
        "name": "TX CHEC1/CHEC3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 52.6953943844899
      },
      {
        "from": 1075,
        "to": 1077,
        "pFromMw": -1.9907844044913522e-14,
        "qFromMvar": -5.446445876364404e-13,
        "pToMw": 1.4073507998876558e-14,
        "qToMvar": 5.37717894411223e-13,
        "pLossMw": -5.834336046036964e-15,
        "qLossMvar": -6.926693225217375e-15,
        "name": "TX CHEC1/CHEC3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2111295596886113e-12
      },
      {
        "from": 1191,
        "to": 1193,
        "pFromMw": -7.328139628887946,
        "qFromMvar": 0.5332713941188079,
        "pToMw": 7.329699999999992,
        "qToMvar": -0.45733333333303533,
        "pLossMw": 0.0015603711120455444,
        "qLossMvar": 0.07593806078577253,
        "name": "TX HAWT1/HAWT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 16.32781596914567
      },
      {
        "from": 1192,
        "to": 1194,
        "pFromMw": -1.4265959994299603e-14,
        "qFromMvar": -6.341519679925071e-13,
        "pToMw": 1.1279448010414988e-14,
        "qToMvar": 5.368234724336201e-13,
        "pLossMw": -2.9865119838846147e-15,
        "qLossMvar": -9.732849555888707e-14,
        "name": "TX HAWT1/HAWT3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.4095831379635801e-12
      },
      {
        "from": 1291,
        "to": 1293,
        "pFromMw": 18.604455784251275,
        "qFromMvar": 8.826871142560337,
        "pToMw": -18.57799999999999,
        "qToMvar": -8.268750000000006,
        "pLossMw": 0.026455784251286474,
        "qLossMvar": 0.5581211425603314,
        "name": "TX NOTE1/NOTE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 45.76048374493537
      },
      {
        "from": 1292,
        "to": 1294,
        "pFromMw": -2.7876772890419436e-14,
        "qFromMvar": -4.533869867887103e-13,
        "pToMw": 2.993971766632111e-14,
        "qToMvar": 2.6885430263380847e-13,
        "pLossMw": 2.0629447759016746e-15,
        "qLossMvar": -1.845326841549018e-13,
        "name": "TX NOTE1/NOTE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0094293076737797e-12
      },
      {
        "from": 1295,
        "to": 1297,
        "pFromMw": 28.41166039273149,
        "qFromMvar": 7.0687459408763935,
        "pToMw": -28.34999999999999,
        "qToMvar": -5.756713028973907,
        "pLossMw": 0.06166039273150048,
        "qLossMvar": 1.3120329119024863,
        "name": "TX NOTN1/NOTN3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 65.06177939479983
      },
      {
        "from": 1296,
        "to": 1298,
        "pFromMw": -1.8386502230617352e-15,
        "qFromMvar": -2.7183535253321657e-13,
        "pToMw": 8.666208877189071e-15,
        "qToMvar": 1.7909112175113095e-13,
        "pLossMw": 6.827558654127336e-15,
        "qLossMvar": -9.274423078208561e-14,
        "name": "TX NOTN1/NOTN3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 6.040923791733456e-13
      },
      {
        "from": 1035,
        "to": 1038,
        "pFromMw": 9.509383225427994,
        "qFromMvar": 6.232232090255133,
        "pToMw": -9.499349999999986,
        "qToMvar": -6.029399777480222,
        "pLossMw": 0.010033225428008663,
        "qLossMvar": 0.20283231277491076,
        "name": "TX BOST1/BOST3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 25.26590306232592
      },
      {
        "from": 1036,
        "to": 1039,
        "pFromMw": -2.6324556340485423e-14,
        "qFromMvar": -3.642468759985004e-13,
        "pToMw": 1.9499671363322545e-14,
        "qToMvar": 2.698125007396301e-13,
        "pLossMw": -6.824884977162878e-15,
        "qLossMvar": -9.44343752588703e-14,
        "name": "TX BOST1/BOST3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.115486458912081e-13
      },
      {
        "from": 1040,
        "to": 1041,
        "pFromMw": 24.317911615324793,
        "qFromMvar": 4.005922463961665,
        "pToMw": -24.30399999999993,
        "qToMvar": -3.5130047357838166,
        "pLossMw": 0.013911615324861515,
        "qLossMvar": 0.49291772817784807,
        "name": "TX BOUR1/BOUR3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 54.7681190546138
      },
      {
        "from": 1040,
        "to": 1042,
        "pFromMw": -1.317346748664895e-14,
        "qFromMvar": -7.2604824486786e-13,
        "pToMw": 1.3010832085579226e-14,
        "qToMvar": 7.17084686289245e-13,
        "pLossMw": -1.6263540106972364e-16,
        "qLossMvar": -8.963558578615032e-15,
        "name": "TX BOUR1/BOUR3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.6137061003717183e-12
      },
      {
        "from": 1045,
        "to": 1047,
        "pFromMw": 3.3545938244306193,
        "qFromMvar": 1.0266500176857065,
        "pToMw": -3.3529999999999824,
        "qToMvar": -0.9779583333332416,
        "pLossMw": 0.0015938244306368254,
        "qLossMvar": 0.04869168435246496,
        "name": "TX BOUW1/BOUW8 132/25#2",
        "ratingMva": 18.0,
        "loadingPercent": 19.489875486336604
      },
      {
        "from": 1357,
        "to": 1358,
        "pFromMw": -3.6390409889913475,
        "qFromMvar": 0.019177218572684687,
        "pToMw": 3.6400000000000077,
        "qToMvar": 7.271093449556787e-13,
        "pLossMw": 0.0009590110086601378,
        "qLossMvar": 0.019177218573411797,
        "name": "TX SOHO1/SOHO3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 12.133333333333358
      },
      {
        "from": 1361,
        "to": 1363,
        "pFromMw": -2.838546353663634e-14,
        "qFromMvar": -9.069957886754741e-13,
        "pToMw": 2.2972812357622863e-14,
        "qToMvar": 6.272048075923987e-13,
        "pLossMw": -5.412651179013477e-15,
        "qLossMvar": -2.7979098108307544e-13,
        "name": "TX SPAL1/SPAL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 2.016533016955164e-12
      },
      {
        "from": 1362,
        "to": 1364,
        "pFromMw": -1.0251446937165415e-14,
        "qFromMvar": -5.439474253869007e-13,
        "pToMw": 1.5705843896966685e-14,
        "qToMvar": 5.374753673894694e-13,
        "pLossMw": 5.45439695980127e-15,
        "qLossMvar": -6.472057997431209e-15,
        "name": "TX SPAL1/SPAL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2089867071318234e-12
      },
      {
        "from": 1374,
        "to": 1375,
        "pFromMw": 18.92282542362911,
        "qFromMvar": 4.376303213890427,
        "pToMw": -18.89999999999998,
        "qToMvar": -3.8378086859825618,
        "pLossMw": 0.022825423629129205,
        "qLossMvar": 0.5384945279078655,
        "name": "TX STAM1/STAM3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 64.74096692315479
      },
      {
        "from": 1374,
        "to": 1376,
        "pFromMw": -2.7802227001010864e-14,
        "qFromMvar": -8.116411847013086e-13,
        "pToMw": 2.745898963062804e-14,
        "qToMvar": 8.016209231617871e-13,
        "pLossMw": -3.4323737038282248e-16,
        "qLossMvar": -1.0020261539521475e-14,
        "name": "TX STAM1/STAM3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.7070573948879116e-12
      },
      {
        "from": 1242,
        "to": 1247,
        "pFromMw": 5.2417539427308106e-15,
        "qFromMvar": -5.440115804873298e-13,
        "pToMw": 5.992727070921841e-15,
        "qToMvar": 5.378686501551165e-13,
        "pLossMw": 1.1234481013652652e-14,
        "qLossMvar": -6.142930332213311e-15,
        "name": "TX LINC1/LINC3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.2089707400572853e-12
      },
      {
        "from": 1242,
        "to": 1245,
        "pFromMw": 34.69330176513388,
        "qFromMvar": 7.464052655937328,
        "pToMw": -34.64579999999988,
        "qToMvar": -6.128733171286233,
        "pLossMw": 0.04750176513400106,
        "qLossMvar": 1.3353194846510954,
        "name": "TX LINC1/LINC3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 59.14523718537761
      },
      {
        "from": 1242,
        "to": 1246,
        "pFromMw": -8.090181545744462e-15,
        "qFromMvar": -7.261226777094067e-13,
        "pToMw": 7.990302761229116e-15,
        "qToMvar": 7.17158200206822e-13,
        "pLossMw": -9.987878451534573e-17,
        "qLossMvar": -8.964477502584711e-15,
        "name": "TX LINC1/LINC3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 1.210279575278789e-12
      },
      {
        "from": 1335,
        "to": 1337,
        "pFromMw": -3.15507158164542e-15,
        "qFromMvar": -1.3611854417500412e-13,
        "pToMw": 5.9100568033566554e-15,
        "qToMvar": 1.3454777019781514e-13,
        "pLossMw": 2.7549852217112356e-15,
        "qLossMvar": -1.5707739771889819e-15,
        "name": "TX RETF1/RETF8 132/25",
        "ratingMva": 18.0,
        "loadingPercent": 7.564172485198015e-13
      },
      {
        "from": 1336,
        "to": 1338,
        "pFromMw": -9.244007579696148e-15,
        "qFromMvar": -1.3621640921567594e-13,
        "pToMw": 6.337562763804272e-15,
        "qToMvar": 1.3443406427007042e-13,
        "pLossMw": -2.9064448158918758e-15,
        "qLossMvar": -1.782344945605523e-15,
        "name": "TX RETF1/RETF8 132/25#2",
        "ratingMva": 18.0,
        "loadingPercent": 7.584983909857435e-13
      },
      {
        "from": 1468,
        "to": 1470,
        "pFromMw": 13.982208639673221,
        "qFromMvar": 5.827708715100094,
        "pToMw": -13.958699999999984,
        "qToMvar": -5.512499999999735,
        "pLossMw": 0.023508639673236686,
        "qLossMvar": 0.3152087151003595,
        "name": "TX WORK1/WORK3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 50.49360215924017
      },
      {
        "from": 1469,
        "to": 1471,
        "pFromMw": -5.6273911446987975e-14,
        "qFromMvar": -6.365708347178796e-13,
        "pToMw": 2.8522980612847276e-14,
        "qToMvar": 4.4867538567937923e-13,
        "pLossMw": -2.77509308341407e-14,
        "qLossMvar": -1.8789544903850032e-13,
        "name": "TX WORK1/WORK3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.1301778244053852e-12
      },
      {
        "from": 1135,
        "to": 1137,
        "pFromMw": 27.349928992379553,
        "qFromMvar": 5.143349728118654,
        "pToMw": -27.299999999999926,
        "qToMvar": -4.039656212358592,
        "pLossMw": 0.04992899237962689,
        "qLossMvar": 1.103693515760062,
        "name": "TX DERB1/DERB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 61.84299764003912
      },
      {
        "from": 1136,
        "to": 1138,
        "pFromMw": -1.5416220374787726e-14,
        "qFromMvar": -3.6275644540061097e-13,
        "pToMw": 1.5225896666457018e-14,
        "qToMvar": 3.582779707660357e-13,
        "pLossMw": -1.9032370833070764e-16,
        "qLossMvar": -4.478474634575269e-15,
        "name": "TX DERB1/DERB3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.068530501858591e-13
      },
      {
        "from": 1142,
        "to": 1145,
        "pFromMw": 19.35922994466074,
        "qFromMvar": 6.56631824576822,
        "pToMw": -19.347649999999934,
        "qToMvar": -6.070507553965046,
        "pLossMw": 0.011579944660805808,
        "qLossMvar": 0.4958106918031735,
        "name": "TX DERS1/DERS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 45.427805666560694
      },
      {
        "from": 1143,
        "to": 1146,
        "pFromMw": -1.0388171710584145e-14,
        "qFromMvar": -3.6262593097744426e-13,
        "pToMw": 1.2594229923538665e-14,
        "qToMvar": 5.371727108084117e-13,
        "pLossMw": 2.2060582129545197e-15,
        "qLossMvar": 1.7454677983096743e-13,
        "name": "TX DERS1/DERS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.1940451753652206e-12
      },
      {
        "from": 1141,
        "to": 1147,
        "pFromMw": -1.4155343563970744e-14,
        "qFromMvar": -5.435651928564766e-13,
        "pToMw": 1.11844689888164e-14,
        "qToMvar": 5.368545114631872e-13,
        "pLossMw": -2.970874575154344e-15,
        "qLossMvar": -6.71068139328942e-15,
        "name": "TX DERS1/DERS3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 9.062491266455756e-13
      },
      {
        "from": 1144,
        "to": 1148,
        "pFromMw": -2.988409185201674e-14,
        "qFromMvar": -1.2642799010917171e-12,
        "pToMw": 2.9515152446436334e-14,
        "qToMvar": 1.2486715072510806e-12,
        "pLossMw": -3.6893940558040613e-16,
        "qLossMvar": -1.560839384063651e-14,
        "name": "TX DERS1/DERS3 132/33#4",
        "ratingMva": 60.0,
        "loadingPercent": 2.107721734249712e-12
      },
      {
        "from": 1197,
        "to": 1199,
        "pFromMw": 22.18488632924215,
        "qFromMvar": 4.479520097063047,
        "pToMw": -22.173199999999863,
        "qToMvar": -4.042451383400604,
        "pLossMw": 0.01168632924228774,
        "qLossMvar": 0.43706871366244293,
        "name": "TX HEAN1/HEAN3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 50.29470098202242
      },
      {
        "from": 1198,
        "to": 1200,
        "pFromMw": -2.1010691034055572e-14,
        "qFromMvar": -1.0867480559162674e-12,
        "pToMw": 1.676308336821677e-14,
        "qToMvar": 1.252053806441637e-12,
        "pLossMw": -4.247607665838804e-15,
        "qLossMvar": 1.6530575052536955e-13,
        "name": "TX HEAN1/HEAN3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.7825911498289118e-12
      },
      {
        "from": 1366,
        "to": 1368,
        "pFromMw": 37.50179093217007,
        "qFromMvar": 11.992964831953962,
        "pToMw": -37.472399999999766,
        "qToMvar": -11.024999999998196,
        "pLossMw": 0.0293909321703012,
        "qLossMvar": 0.9679648319557668,
        "name": "TX SPON1/SPON3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 65.62129415104093
      },
      {
        "from": 1367,
        "to": 1369,
        "pFromMw": -5.54778029591336e-14,
        "qFromMvar": -1.4479622514180528e-12,
        "pToMw": 4.6548458569814554e-14,
        "qToMvar": 1.25130260448442e-12,
        "pLossMw": -8.929344389319048e-15,
        "qLossMvar": -1.9665964693363288e-13,
        "name": "TX SPON1/SPON3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 2.4150411016474837e-12
      },
      {
        "from": 1379,
        "to": 1381,
        "pFromMw": 33.765034179310234,
        "qFromMvar": 8.524526427251294,
        "pToMw": -33.739999999999995,
        "qToMvar": -7.448191672055325,
        "pLossMw": 0.025034179310239324,
        "qLossMvar": 1.076334755195969,
        "name": "TX STAN1/STAN3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 58.04081619235472
      },
      {
        "from": 1380,
        "to": 1382,
        "pFromMw": -3.0246598510217296e-14,
        "qFromMvar": -8.145455482044435e-13,
        "pToMw": 2.757550102983167e-14,
        "qToMvar": 6.257938049908635e-13,
        "pLossMw": -2.6710974803856244e-15,
        "qLossMvar": -1.8875174321358e-13,
        "name": "TX STAN1/STAN3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.717023098951244e-12
      },
      {
        "from": 1415,
        "to": 1417,
        "pFromMw": 11.08005045345006,
        "qFromMvar": 3.7676238204541335,
        "pToMw": -11.059999999999977,
        "qToMvar": -3.5538798644004173,
        "pLossMw": 0.020050453450082273,
        "qLossMvar": 0.2137439560537162,
        "name": "TX UTTO1/UTTO3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 52.01376974447397
      },
      {
        "from": 1416,
        "to": 1418,
        "pFromMw": -7.271841311446109e-14,
        "qFromMvar": -8.12267730208014e-13,
        "pToMw": 8.296858303980914e-14,
        "qToMvar": 8.021712184518888e-13,
        "pLossMw": 1.025016992534805e-14,
        "qLossMvar": -1.0096511756125152e-14,
        "name": "TX UTTO1/UTTO3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 3.6245168822876835e-12
      },
      {
        "from": 1458,
        "to": 1460,
        "pFromMw": 15.441537537978153,
        "qFromMvar": 4.128578549386379,
        "pToMw": -15.421699999999985,
        "qToMvar": -3.8381436912467684,
        "pLossMw": 0.019837537978167674,
        "qLossMvar": 0.2904348581396108,
        "name": "TX WINS1/WINS3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 53.27979003704477
      },
      {
        "from": 1459,
        "to": 1461,
        "pFromMw": -1.595186168165324e-13,
        "qFromMvar": -2.166528748831231e-12,
        "pToMw": 1.4534924209856084e-13,
        "qToMvar": 1.9614608837017564e-12,
        "pLossMw": -1.416937471797157e-14,
        "qLossMvar": -2.0506786512947472e-13,
        "name": "TX WINS1/WINS3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 7.241311275225165e-12
      },
      {
        "from": 2313,
        "to": 2318,
        "pFromMw": -1.824066090350773e-14,
        "qFromMvar": -9.063952321641418e-13,
        "pToMw": 1.5530652402782224e-14,
        "qToMvar": 7.161835501595039e-13,
        "pLossMw": -2.7100085007255062e-15,
        "qLossMvar": -1.9021168200463794e-13,
        "name": "TX HERE1/HERE6 132/66",
        "ratingMva": 30.0,
        "loadingPercent": 3.021929182566228e-12
      },
      {
        "from": 2313,
        "to": 2319,
        "pFromMw": -2.453147856223418e-14,
        "qFromMvar": -5.440730449606873e-13,
        "pToMw": 1.304583724654443e-14,
        "qToMvar": 5.371619327494839e-13,
        "pLossMw": -1.148564131568975e-14,
        "qLossMvar": -6.911112211203454e-15,
        "name": "TX HERE1/HERE6 132/66#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.815419362918183e-12
      },
      {
        "from": 2313,
        "to": 2320,
        "pFromMw": -1.824066090350773e-14,
        "qFromMvar": -9.063952321641418e-13,
        "pToMw": 6.832684003357818e-15,
        "qToMvar": 8.950110065306738e-13,
        "pLossMw": -1.1407976900149912e-14,
        "qLossMvar": -1.1384225633467993e-14,
        "name": "TX HERE1/HERE6 132/66#3",
        "ratingMva": 45.0,
        "loadingPercent": 2.014619455044152e-12
      },
      {
        "from": 2401,
        "to": 2403,
        "pFromMw": 22.838688330283404,
        "qFromMvar": 2.5765326155388184,
        "pToMw": -22.824199999999934,
        "qToMvar": -1.9110253535695823,
        "pLossMw": 0.014488330283469963,
        "qLossMvar": 0.6655072619692362,
        "name": "TX LUDL1/LUDL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 51.074586223096674
      },
      {
        "from": 2402,
        "to": 2404,
        "pFromMw": -9.816121758358752e-15,
        "qFromMvar": -3.6264186697397726e-13,
        "pToMw": 1.3234178538414949e-14,
        "qToMvar": 1.7924830548152218e-13,
        "pLossMw": 3.4180567800561976e-15,
        "qLossMvar": -1.833935614924551e-13,
        "name": "TX LUDL1/LUDL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.06165990715562e-13
      },
      {
        "from": 2401,
        "to": 2405,
        "pFromMw": -2.2648549702353193e-14,
        "qFromMvar": -7.247535904753022e-13,
        "pToMw": 2.2368937977632807e-14,
        "qToMvar": 7.158060152842496e-13,
        "pLossMw": -2.796117247203862e-16,
        "qLossMvar": -8.94757519105256e-15,
        "name": "TX LUDL1/LUDL6 132/66",
        "ratingMva": 30.0,
        "loadingPercent": 2.417024625697338e-12
      },
      {
        "from": 2548,
        "to": 2551,
        "pFromMw": -9.25103072491699e-15,
        "qFromMvar": -5.437502687810159e-13,
        "pToMw": 6.091213646035883e-15,
        "qToMvar": 3.5802486833317933e-13,
        "pLossMw": -3.1598170788811064e-15,
        "qLossMvar": -1.8572540044783654e-13,
        "name": "TX STOU1/STOU6 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 1.2085087972095369e-12
      },
      {
        "from": 2549,
        "to": 2550,
        "pFromMw": 20.050106874810158,
        "qFromMvar": 0.5931874310697212,
        "pToMw": -20.040999999999944,
        "qToMvar": -0.03470833333297134,
        "pLossMw": 0.00910687481021455,
        "qLossMvar": 0.5584790977367499,
        "name": "TX STOU1/STOU3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 44.57528834411983
      },
      {
        "from": 2591,
        "to": 2595,
        "pFromMw": -6.301937533221054e-14,
        "qFromMvar": -1.4490797408131766e-12,
        "pToMw": 4.7072252343869196e-14,
        "qToMvar": 1.7886440344645249e-12,
        "pLossMw": -1.5947122988341347e-14,
        "qLossMvar": 3.395642936513483e-13,
        "name": "TX UPTW1/UPTW6 132/66",
        "ratingMva": 60.0,
        "loadingPercent": 2.982105556931889e-12
      },
      {
        "from": 2189,
        "to": 2197,
        "pFromMw": 1.2614494034788777,
        "qFromMvar": 0.6991137284015283,
        "pToMw": -1.2613999999999792,
        "qToMvar": -0.6962083333329367,
        "pLossMw": 4.940347889847985e-05,
        "qLossMvar": 0.002905395068591554,
        "name": "TX BUSH1/BUSH3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 3.204945717285886
      },
      {
        "from": 2192,
        "to": 2198,
        "pFromMw": -1.0874250888807957e-14,
        "qFromMvar": -1.8165771192360958e-13,
        "pToMw": 1.6329062615047197e-14,
        "qToMvar": 1.7960337363251484e-13,
        "pLossMw": 5.4548117262392394e-15,
        "qLossMvar": -2.0543382910947383e-15,
        "name": "TX BUSH1/BUSH3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 4.044064306537948e-13
      },
      {
        "from": 2512,
        "to": 2522,
        "pFromMw": 31.917765032597295,
        "qFromMvar": 10.281633812414222,
        "pToMw": -31.76599999999969,
        "qToMvar": -6.171836729671116,
        "pLossMw": 0.15176503259760565,
        "qLossMvar": 4.109797082743106,
        "name": "TX SMET1/SMET8 132/25",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2596,
        "to": 2597,
        "pFromMw": 19.286892017327194,
        "qFromMvar": 4.594740394012298,
        "pToMw": -19.27799999999994,
        "qToMvar": -4.03965621235843,
        "pLossMw": 0.00889201732725553,
        "qLossMvar": 0.5550841816538679,
        "name": "TX WALS1/WALS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 44.059210607881624
      },
      {
        "from": 2626,
        "to": 2630,
        "pFromMw": 30.045901638456428,
        "qFromMvar": 4.936626970528731,
        "pToMw": -29.91799999999999,
        "qToMvar": -1.4781666666665985,
        "pLossMw": 0.12790163845643931,
        "qLossMvar": 3.4584603038621324,
        "name": "TX WING1/WING8 132/25",
        "ratingMva": 0.0,
        "loadingPercent": 0.0
      },
      {
        "from": 2154,
        "to": 2158,
        "pFromMw": -1.1037887401888673,
        "qFromMvar": 1.4489257998614682,
        "pToMw": 1.1039000000000014,
        "qToMvar": -1.4440121688434129,
        "pLossMw": 0.00011125981113413452,
        "qLossMvar": 0.004913631018055309,
        "name": "TX BOOT1/BOOT3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 4.047700494258359
      },
      {
        "from": 2156,
        "to": 2159,
        "pFromMw": -1.7069929099341084e-14,
        "qFromMvar": -1.8179881670638307e-13,
        "pToMw": 1.6859189233917123e-14,
        "qToMvar": 1.7955438687050183e-13,
        "pLossMw": -2.1073986542396065e-16,
        "qLossMvar": -2.2444298358812335e-15,
        "name": "TX BOOT1/BOOT3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 4.564961133138048e-13
      },
      {
        "from": 2296,
        "to": 2297,
        "pFromMw": 26.354191617451544,
        "qFromMvar": 5.816802790784437,
        "pToMw": -26.33749999999983,
        "qToMvar": -5.218631410918674,
        "pLossMw": 0.01669161745171266,
        "qLossMvar": 0.5981713798657626,
        "name": "TX FORS1/FORS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 59.97442296476637
      },
      {
        "from": 2296,
        "to": 2298,
        "pFromMw": -2.8433636050947376e-14,
        "qFromMvar": -1.0860517082435612e-12,
        "pToMw": 1.691642911256185e-14,
        "qToMvar": 1.0724709323162036e-12,
        "pLossMw": -1.1517206938385526e-14,
        "qLossMvar": -1.3580775927357589e-14,
        "name": "TX FORS1/FORS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.414275225074611e-12
      },
      {
        "from": 2396,
        "to": 2398,
        "pFromMw": 17.720010684506942,
        "qFromMvar": 0.4703284664612938,
        "pToMw": -17.706499999999924,
        "qToMvar": 5.085992391129501e-13,
        "pLossMw": 0.013510684507018311,
        "qLossMvar": 0.4703284664618024,
        "name": "TX LONG1/LONG3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 59.08750455660411
      },
      {
        "from": 2421,
        "to": 2423,
        "pFromMw": 25.7909209600237,
        "qFromMvar": 0.7100395258891473,
        "pToMw": -25.776799999999916,
        "qToMvar": 5.923430149157305e-13,
        "pLossMw": 0.014120960023785045,
        "qLossMvar": 0.7100395258897396,
        "name": "TX MEAC1/MEAC3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 57.33487336839982
      },
      {
        "from": 2422,
        "to": 2424,
        "pFromMw": -6.0919100928631525e-15,
        "qFromMvar": -7.250747080233604e-13,
        "pToMw": 6.016701326284609e-15,
        "qToMvar": 7.161231684181344e-13,
        "pLossMw": -7.520876657854313e-17,
        "qLossMvar": -8.95153960522601e-15,
        "name": "TX MEAC1/MEAC3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.611333997737709e-12
      },
      {
        "from": 2444,
        "to": 2446,
        "pFromMw": 3.1828080611935263,
        "qFromMvar": 0.11460021563795479,
        "pToMw": -3.1821999999999595,
        "qToMvar": -0.10208333333282707,
        "pLossMw": 0.0006080611935668223,
        "qLossMvar": 0.012516882305127722,
        "name": "TX NEWC1/NEWC3GT2 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 14.154980182845394
      },
      {
        "from": 2611,
        "to": 2616,
        "pFromMw": -1.436932400743309e-14,
        "qFromMvar": -5.43398094095482e-13,
        "pToMw": 1.555125442190513e-14,
        "qToMvar": 4.4729786843639475e-13,
        "pLossMw": 1.1819304144720388e-15,
        "qLossMvar": -9.610022565908725e-14,
        "name": "TX WHIT1/WHIT3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.2079734404304375e-12
      },
      {
        "from": 2612,
        "to": 2614,
        "pFromMw": 21.034751875753923,
        "qFromMvar": 8.909574325189142,
        "pToMw": -21.0231,
        "qToMvar": -8.268749999999937,
        "pLossMw": 0.011651875753923235,
        "qLossMvar": 0.6408243251892056,
        "name": "TX WHIT1/WHIT3 132/33#4",
        "ratingMva": 45.0,
        "loadingPercent": 50.764102273725854
      },
      {
        "from": 2613,
        "to": 2615,
        "pFromMw": -1.1491408129281864e-14,
        "qFromMvar": -3.6227160692742916e-13,
        "pToMw": 7.115492040382124e-15,
        "qToMvar": 2.6832820406374544e-13,
        "pLossMw": -4.3759160888997404e-15,
        "qLossMvar": -9.394340286368373e-14,
        "name": "TX WHIT1/WHIT3 132/33#5",
        "ratingMva": 45.0,
        "loadingPercent": 8.054529272451496e-13
      },
      {
        "from": 2254,
        "to": 2256,
        "pFromMw": 22.569145054677936,
        "qFromMvar": 0.7813155642267162,
        "pToMw": -22.546999999999716,
        "qToMvar": -0.08983333333210317,
        "pLossMw": 0.022145054678219367,
        "qLossMvar": 0.691482230894613,
        "name": "TX CHIS1/CHIS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 50.18370019719016
      },
      {
        "from": 2255,
        "to": 2257,
        "pFromMw": 24.842005296963222,
        "qFromMvar": 0.8350220431694755,
        "pToMw": -24.814999999999728,
        "qToMvar": 8.503614479238308e-13,
        "pLossMw": 0.02700529696349463,
        "qLossMvar": 0.8350220431703258,
        "name": "TX CHIS1/CHIS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 55.2356339173946
      },
      {
        "from": 2488,
        "to": 2490,
        "pFromMw": 7.156473666741313,
        "qFromMvar": 0.27654297469019756,
        "pToMw": -7.15469999999996,
        "qToMvar": -0.20361910276685075,
        "pLossMw": 0.0017736667413528195,
        "qLossMvar": 0.07292387192334682,
        "name": "TX RYEF1/RYEF3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 23.872716030279413
      },
      {
        "from": 2488,
        "to": 2491,
        "pFromMw": -1.062455436580705e-14,
        "qFromMvar": -5.428682106897997e-13,
        "pToMw": 1.2933545324204766e-14,
        "qToMvar": 4.4678858609478937e-13,
        "pLossMw": 2.3089909583977165e-15,
        "qLossMvar": -9.607962459501034e-14,
        "name": "TX RYEF1/RYEF3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.8099072270055312e-12
      },
      {
        "from": 2489,
        "to": 2492,
        "pFromMw": -2.278428927819547e-14,
        "qFromMvar": -4.529295622323393e-13,
        "pToMw": 1.9734251906387233e-14,
        "qToMvar": 5.368076133586642e-13,
        "pLossMw": -3.050037371808238e-15,
        "qLossMvar": 8.387805112632492e-14,
        "name": "TX RYEF1/RYEF3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 1.7905674285548263e-12
      },
      {
        "from": 2489,
        "to": 2493,
        "pFromMw": -1.7150077332671867e-14,
        "qFromMvar": -5.435185676975085e-13,
        "pToMw": 1.134654013588295e-14,
        "qToMvar": 5.368101590530686e-13,
        "pLossMw": -5.8035371967889166e-15,
        "qLossMvar": -6.708408644439848e-15,
        "name": "TX RYEF1/RYEF3 132/33#4",
        "ratingMva": 30.0,
        "loadingPercent": 1.812630251517476e-12
      },
      {
        "from": 2349,
        "to": 2353,
        "pFromMw": -3.556792013956725e-14,
        "qFromMvar": -5.442884062301197e-13,
        "pToMw": 2.0745493491976152e-14,
        "qToMvar": 7.162916355339812e-13,
        "pLossMw": -1.4822426647591097e-14,
        "qLossMvar": 1.7200322930386154e-13,
        "name": "TX IRON1/IRON3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 2.3886399724905556e-12
      },
      {
        "from": 2350,
        "to": 2354,
        "pFromMw": -1.1324276390147281e-14,
        "qFromMvar": -7.247535915707805e-13,
        "pToMw": 1.118446975743812e-14,
        "qToMvar": 3.5790300817136183e-13,
        "pLossMw": -1.3980663270916135e-16,
        "qLossMvar": -3.668505833994187e-13,
        "name": "TX IRON1/IRON3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.416140190309297e-12
      },
      {
        "from": 2351,
        "to": 2355,
        "pFromMw": -1.698641235623619e-14,
        "qFromMvar": -5.435651930570718e-13,
        "pToMw": 2.236893808228635e-14,
        "qToMvar": 7.158060155484076e-13,
        "pLossMw": 5.38252572605016e-15,
        "qLossMvar": 1.7224082249133584e-13,
        "name": "TX IRON1/IRON3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.5914565442630254e-12
      },
      {
        "from": 2347,
        "to": 2352,
        "pFromMw": 21.678290937373287,
        "qFromMvar": 4.7249336102215125,
        "pToMw": -21.66464999999992,
        "qToMvar": -4.31069453243459,
        "pLossMw": 0.013640937373367024,
        "qLossMvar": 0.41423907778692204,
        "name": "TX IRON1/IRON3 132/33#4",
        "ratingMva": 45.0,
        "loadingPercent": 49.30496159073357
      },
      {
        "from": 2356,
        "to": 2358,
        "pFromMw": 24.800377493088508,
        "qFromMvar": 1.1783647695696267,
        "pToMw": -24.775099999999895,
        "qToMvar": -0.35092019290541376,
        "pLossMw": 0.0252774930886126,
        "qLossMvar": 0.8274445766642129,
        "name": "TX KETL1/KETL3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 55.17412469805759
      },
      {
        "from": 2357,
        "to": 2359,
        "pFromMw": -1.4184403024758712e-14,
        "qFromMvar": -5.438289493566683e-13,
        "pToMw": 9.81063201393229e-15,
        "qToMvar": 4.475668292090087e-13,
        "pLossMw": -4.3737710108264224e-15,
        "qLossMvar": -9.626212014765957e-14,
        "name": "TX KETL1/KETL3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.2089197778887564e-12
      },
      {
        "from": 2507,
        "to": 2511,
        "pFromMw": -9.028259808173485e-15,
        "qFromMvar": -7.232362728764019e-13,
        "pToMw": 9.197263060972213e-15,
        "qToMvar": 6.250233834895001e-13,
        "pLossMw": 1.6900325279872742e-16,
        "qLossMvar": -9.821288938690186e-14,
        "name": "TX SHRE1/SHRE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.6073169359953089e-12
      },
      {
        "from": 2508,
        "to": 2509,
        "pFromMw": 22.85535964322969,
        "qFromMvar": 1.0190972924023687,
        "pToMw": -22.84554999999986,
        "qToMvar": -0.27296988310348946,
        "pLossMw": 0.009809643229829135,
        "qLossMvar": 0.7461274092988792,
        "name": "TX SHRE1/SHRE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 50.8401524855536
      },
      {
        "from": 2508,
        "to": 2510,
        "pFromMw": -1.467826566781093e-14,
        "qFromMvar": -7.232540204983748e-13,
        "pToMw": 1.50579790612172e-14,
        "qToMvar": 5.357568656036965e-13,
        "pLossMw": 3.7971339340627e-16,
        "qLossMvar": -1.8749715489467833e-13,
        "name": "TX SHRE1/SHRE3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.6075621135400264e-12
      },
      {
        "from": 2124,
        "to": 2176,
        "pFromMw": -8.67047576510197e-15,
        "qFromMvar": -3.623725970975542e-13,
        "pToMw": 8.607203383546527e-15,
        "qToMvar": 4.4737460253542376e-13,
        "pLossMw": -6.327238155544231e-17,
        "qLossMvar": 8.500200543786958e-14,
        "name": "TX BROF1/BROF3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 1.988699526398486e-12
      },
      {
        "from": 2124,
        "to": 2177,
        "pFromMw": -5.9280427125309146e-15,
        "qFromMvar": -5.435623579635764e-13,
        "pToMw": 8.563432854421708e-15,
        "qToMvar": 3.578988613309179e-13,
        "pLossMw": 2.6353901418907935e-15,
        "qLossMvar": -1.8566349663265853e-13,
        "name": "TX BROF1/BROF3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.415976366025049e-12
      },
      {
        "from": 2561,
        "to": 2563,
        "pFromMw": -2.9168306844950713e-14,
        "qFromMvar": -9.056699012762065e-13,
        "pToMw": 1.728492257478563e-14,
        "qToMvar": 5.366932748303451e-13,
        "pLossMw": -1.1883384270165084e-14,
        "qLossMvar": -3.689766264458614e-13,
        "name": "TX TAMT1/TAMT3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 4.027286585103567e-12
      },
      {
        "from": 2562,
        "to": 2564,
        "pFromMw": -2.3160523500387788e-14,
        "qFromMvar": -5.433973034740608e-13,
        "pToMw": 1.1522574528964828e-14,
        "qToMvar": 3.5779601648334814e-13,
        "pLossMw": -1.163794897142296e-14,
        "qLossMvar": -1.8560128699071263e-13,
        "name": "TX TAMT1/TAMT3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.4172917782446603e-12
      },
      {
        "from": 2124,
        "to": 2567,
        "pFromMw": -4.379555543289865e-15,
        "qFromMvar": -2.7178048651833923e-13,
        "pToMw": 2.9711990291400884e-15,
        "qToMvar": 3.5790159698898814e-13,
        "pLossMw": -1.4083565141497769e-15,
        "qLossMvar": 8.612111047064891e-14,
        "name": "TX TAMW1/TAMW3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 7.953642884632557e-13
      },
      {
        "from": 2124,
        "to": 2568,
        "pFromMw": -4.4681908647676264e-15,
        "qFromMvar": -4.5296886245746334e-13,
        "pToMw": 4.3692574854604936e-15,
        "qToMvar": 3.5790091307447067e-13,
        "pLossMw": -9.893337930713281e-17,
        "qLossMvar": -9.506794938299268e-14,
        "name": "TX TAMW1/TAMW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0066464434701849e-12
      },
      {
        "from": 2450,
        "to": 2454,
        "pFromMw": -1.6955723426372145e-14,
        "qFromMvar": -7.247543090951351e-13,
        "pToMw": 1.1157947763215326e-14,
        "qToMvar": 6.263307364053489e-13,
        "pLossMw": -5.797775663156819e-15,
        "qLossMvar": -9.842357268978617e-14,
        "name": "TX OCKB1/OCKB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.6110058281444694e-12
      },
      {
        "from": 2452,
        "to": 2455,
        "pFromMw": -2.2633270604446735e-14,
        "qFromMvar": -3.6237774985790223e-13,
        "pToMw": 1.1169378531689951e-14,
        "qToMvar": 3.5790347890046613e-13,
        "pLossMw": -1.1463892072756784e-14,
        "qLossMvar": -4.474270957436095e-15,
        "name": "TX OCKB1/OCKB3 132/33#2",
        "ratingMva": 15.0,
        "loadingPercent": 2.4205591505575773e-12
      },
      {
        "from": 2462,
        "to": 2463,
        "pFromMw": -5.640434158146641e-15,
        "qFromMvar": -4.5297126481789e-13,
        "pToMw": 8.371203476424385e-15,
        "qToMvar": 3.579034091435511e-13,
        "pLossMw": 2.730769318277744e-15,
        "qLossMvar": -9.506785567433888e-14,
        "name": "TX OLDB1/OLDB3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.0066808467193865e-12
      },
      {
        "from": 2326,
        "to": 2329,
        "pFromMw": 7.008639324555796,
        "qFromMvar": 0.10828235673562031,
        "pToMw": -7.00699999999998,
        "qToMvar": -0.038791666666262214,
        "pLossMw": 0.0016393245558159464,
        "qLossMvar": 0.0694906900693581,
        "name": "TX HINK1/HINK3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 17.523689367983085
      },
      {
        "from": 2638,
        "to": 2640,
        "pFromMw": 28.384513865181223,
        "qFromMvar": 5.214730731550411,
        "pToMw": -28.349999999999913,
        "qToMvar": -4.03965621235842,
        "pLossMw": 0.034513865181310166,
        "qLossMvar": 1.1750745191919911,
        "name": "TX WOLW1/WOLW3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 64.13234941746373
      },
      {
        "from": 2639,
        "to": 2641,
        "pFromMw": -1.1365978420380767e-14,
        "qFromMvar": -1.8116703472429635e-13,
        "pToMw": 8.429828776617484e-15,
        "qToMvar": 1.789310662598631e-13,
        "pLossMw": -2.9361496437632833e-15,
        "qLossMvar": -2.235968464433255e-15,
        "name": "TX WOLW1/WOLW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 4.033849366208134e-13
      },
      {
        "from": 2222,
        "to": 2224,
        "pFromMw": 14.48615693731932,
        "qFromMvar": 0.33250831278424287,
        "pToMw": -14.477049999999958,
        "qToMvar": -0.01997532175391139,
        "pLossMw": 0.009106937319362629,
        "qLossMvar": 0.3125329910303315,
        "name": "TX CASM1/CASM3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 48.29990851046261
      },
      {
        "from": 2223,
        "to": 2225,
        "pFromMw": -9.118832374677093e-15,
        "qFromMvar": -4.5302075840408545e-13,
        "pToMw": 7.081402983873065e-15,
        "qToMvar": 2.6846491352933874e-13,
        "pLossMw": -2.037429390804028e-15,
        "qLossMvar": -1.8455584487474672e-13,
        "name": "TX CASM1/CASM3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.5103750845729613e-12
      },
      {
        "from": 2221,
        "to": 2226,
        "pFromMw": -7.841505607515904e-15,
        "qFromMvar": -1.8121777167814965e-13,
        "pToMw": 5.270398029873466e-15,
        "qToMvar": 8.949528574847994e-14,
        "pLossMw": -2.5711075776424376e-15,
        "qLossMvar": -9.172248592966971e-14,
        "name": "TX CASM1/CASM3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 3.023122465183358e-13
      },
      {
        "from": 2242,
        "to": 2246,
        "pFromMw": 11.130611827924367,
        "qFromMvar": 1.9963638309925913,
        "pToMw": -11.127899999999931,
        "qToMvar": -1.9160937244290723,
        "pLossMw": 0.0027118279244362498,
        "qLossMvar": 0.08027010656351896,
        "name": "TX CHEL1/CHEL6 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 25.129392382805705
      },
      {
        "from": 2314,
        "to": 2315,
        "pFromMw": 11.659712734149382,
        "qFromMvar": 0.10560996471703754,
        "pToMw": -11.65639999999866,
        "qToMvar": 8.055969086262493e-12,
        "pLossMw": 0.0033127341507217523,
        "qLossMvar": 0.10560996472509351,
        "name": "TX HERE1/HERE6T4 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 25.911535589007627
      },
      {
        "from": 2314,
        "to": 2316,
        "pFromMw": -1.608926300068223e-13,
        "qFromMvar": -6.116283264289573e-12,
        "pToMw": 1.6390659800553066e-13,
        "qToMvar": 6.218434214236943e-12,
        "pLossMw": 3.01396799870836e-15,
        "qLossMvar": 1.0215094994736989e-13,
        "name": "TX HERE1/HERE6T5 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 1.3823542175214631e-11
      },
      {
        "from": 2314,
        "to": 2317,
        "pFromMw": -2.6099528704767393e-13,
        "qFromMvar": -8.273752308189452e-12,
        "pToMw": 2.5277282624582605e-13,
        "qToMvar": 7.993946598088108e-12,
        "pLossMw": -8.222460801847879e-15,
        "qLossMvar": -2.798057101013444e-13,
        "name": "TX HERE1/HERE6T6 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 1.8395261842589763e-11
      },
      {
        "from": 2406,
        "to": 2408,
        "pFromMw": 26.841085940894732,
        "qFromMvar": 5.337902083148642,
        "pToMw": -26.810000000000013,
        "qToMvar": -4.177023314776871,
        "pLossMw": 0.0310859408947195,
        "qLossMvar": 1.160878768371771,
        "name": "TX LYDN1/LYDN3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 60.81492235395379
      },
      {
        "from": 2407,
        "to": 2409,
        "pFromMw": -2.024440433932287e-14,
        "qFromMvar": -1.086302153249923e-12,
        "pToMw": 1.9921736878119404e-14,
        "qToMvar": 8.94074520369661e-13,
        "pLossMw": -3.2266746120346553e-16,
        "qLossMvar": -1.9222763288026194e-13,
        "name": "TX LYDN1/LYDN3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.4144239443446045e-12
      },
      {
        "from": 2617,
        "to": 2624,
        "pFromMw": 6.123837514470052,
        "qFromMvar": 1.9464660683557036,
        "pToMw": -6.117999999999977,
        "qToMvar": -1.7844166666665262,
        "pLossMw": 0.005837514470075078,
        "qLossMvar": 0.16204940168917736,
        "name": "TX WIEN1/WIEN8 132/25",
        "ratingMva": 20.5,
        "loadingPercent": 31.34506615295359
      },
      {
        "from": 2632,
        "to": 2633,
        "pFromMw": -2.129439217006155,
        "qFromMvar": 1.0022573273378639,
        "pToMw": 2.1297500000000094,
        "qToMvar": -0.9955319457564895,
        "pLossMw": 0.00031078299385445263,
        "qLossMvar": 0.006725381581374368,
        "name": "TX WOLV1/WOLV3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 5.883786583233531
      },
      {
        "from": 2003,
        "to": 2004,
        "pFromMw": 33.92065992212804,
        "qFromMvar": 12.706381297851538,
        "pToMw": -33.895399999999995,
        "qToMvar": -10.943759854917607,
        "pLossMw": 0.0252599221280434,
        "qLossMvar": 1.7626214429339306,
        "name": "TX NEWA1/NEWA3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 60.37069044290391
      },
      {
        "from": 2003,
        "to": 2005,
        "pFromMw": -1.6389471390160223e-16,
        "qFromMvar": -4.5311249573082065e-13,
        "pToMw": 4.569553135310539e-15,
        "qToMvar": 2.686213006265506e-13,
        "pLossMw": 4.4056584214089365e-15,
        "qLossMvar": -1.8449119510427004e-13,
        "name": "TX NEWA1/NEWA3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 7.551875422864806e-13
      },
      {
        "from": 2012,
        "to": 2014,
        "pFromMw": 28.960686644589934,
        "qFromMvar": 3.047768594583426,
        "pToMw": -28.94394999999992,
        "qToMvar": -1.8761555172808464,
        "pLossMw": 0.016736644590015004,
        "qLossMvar": 1.1716130773025797,
        "name": "TX PAIG1/PAIG3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 48.534359659828695
      },
      {
        "from": 2013,
        "to": 2015,
        "pFromMw": -9.965462219927036e-15,
        "qFromMvar": -3.6294708718086405e-13,
        "pToMw": 4.2536160877852176e-15,
        "qToMvar": 3.5827074595788674e-13,
        "pLossMw": -5.711846132141818e-15,
        "qLossMvar": -4.6763412229773105e-15,
        "name": "TX PAIG1/PAIG3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 6.051397876393945e-13
      },
      {
        "from": 2016,
        "to": 2017,
        "pFromMw": 16.735348560540846,
        "qFromMvar": 2.0531292277561652,
        "pToMw": -16.72894999999996,
        "qToMvar": -1.6517883600604328,
        "pLossMw": 0.006398560540887388,
        "qLossMvar": 0.4013408676957324,
        "name": "TX PLPT1/PLPT3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 42.15204851699553
      },
      {
        "from": 2016,
        "to": 2018,
        "pFromMw": -8.853023059310403e-15,
        "qFromMvar": -3.625450861076949e-13,
        "pToMw": 3.1520903151499308e-15,
        "qToMvar": 3.579874182857059e-13,
        "pLossMw": -5.7009327441604726e-15,
        "qLossMvar": -4.557667821988979e-15,
        "name": "TX PLPT1/PLPT3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 9.066329035162347e-13
      },
      {
        "from": 2088,
        "to": 2090,
        "pFromMw": 20.331266354368424,
        "qFromMvar": 7.699574557007119,
        "pToMw": -20.3112,
        "qToMvar": -7.068391719730371,
        "pLossMw": 0.0200663543684243,
        "qLossMvar": 0.6311828372767474,
        "name": "TX TORQ1/TORQ3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 48.31194111170819
      },
      {
        "from": 2089,
        "to": 2091,
        "pFromMw": -2.1761752747410045e-14,
        "qFromMvar": -4.537221519681648e-13,
        "pToMw": 1.8312513881124296e-14,
        "qToMvar": 3.585266356055968e-13,
        "pLossMw": -3.4492388662857496e-15,
        "qLossMvar": -9.519551636256796e-14,
        "name": "TX TORQ1/TORQ3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.009430508236856e-12
      },
      {
        "from": 2092,
        "to": 2094,
        "pFromMw": 35.011330505365606,
        "qFromMvar": 5.011083155424256,
        "pToMw": -34.9824999999999,
        "qToMvar": -3.2490930068577852,
        "pLossMw": 0.028830505365704084,
        "qLossMvar": 1.7619901485664706,
        "name": "TX TOTN1/TOTN3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 58.946873872122275
      },
      {
        "from": 2093,
        "to": 2095,
        "pFromMw": -4.7378992475186704e-15,
        "qFromMvar": -4.532646266443828e-13,
        "pToMw": 7.851364738172427e-15,
        "qToMvar": 5.372629763118876e-13,
        "pLossMw": 3.1134654906537564e-15,
        "qLossMvar": 8.399834966750485e-14,
        "name": "TX TOTN1/TOTN3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 8.955339028940591e-13
      },
      {
        "from": 1894,
        "to": 1896,
        "pFromMw": 10.148326155680449,
        "qFromMvar": 0.40993421498019794,
        "pToMw": -10.141949999999964,
        "qToMvar": -0.2610775228494293,
        "pLossMw": 0.006376155680484885,
        "qLossMvar": 0.14885669213076863,
        "name": "TX BAST1/BAST3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 33.85534092489517
      },
      {
        "from": 1895,
        "to": 1897,
        "pFromMw": -2.856933868120421e-14,
        "qFromMvar": -4.543328532582513e-13,
        "pToMw": 1.7039762757469225e-14,
        "qToMvar": 4.483115346531901e-13,
        "pLossMw": -1.1529575923734985e-14,
        "qLossMvar": -6.0213186050611975e-15,
        "name": "TX BAST1/BAST3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.5174340500494946e-12
      },
      {
        "from": 1950,
        "to": 1951,
        "pFromMw": 15.809845619680232,
        "qFromMvar": 0.7227239027798535,
        "pToMw": -15.780099999999925,
        "qToMvar": -0.3384388256719155,
        "pLossMw": 0.0297456196803072,
        "qLossMvar": 0.384285077107938,
        "name": "TX EYEL1/EYEL3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 52.75452043377384
      },
      {
        "from": 1950,
        "to": 1952,
        "pFromMw": -5.3322831716374536e-14,
        "qFromMvar": -5.451939157175414e-13,
        "pToMw": 4.6290118148057215e-14,
        "qToMvar": 3.592757944882491e-13,
        "pLossMw": -7.03271356831732e-15,
        "qLossMvar": -1.859181212292923e-13,
        "name": "TX EYEL1/EYEL3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.8259844532552187e-12
      },
      {
        "from": 2007,
        "to": 2008,
        "pFromMw": 20.66942302075591,
        "qFromMvar": 1.131969657679724,
        "pToMw": -20.65979999999992,
        "qToMvar": -0.5199749958253909,
        "pLossMw": 0.009623020755991973,
        "qLossMvar": 0.6119946618543332,
        "name": "TX NTAW1/NTAW3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 51.75099052897816
      },
      {
        "from": 2028,
        "to": 2029,
        "pFromMw": 31.690638417627078,
        "qFromMvar": 7.627459748546761,
        "pToMw": -31.668699999999973,
        "qToMvar": -6.165056688128261,
        "pLossMw": 0.02193841762710491,
        "qLossMvar": 1.4624030604184997,
        "name": "TX PYWO1/PYWO3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 54.32604004047338
      },
      {
        "from": 2028,
        "to": 2030,
        "pFromMw": -1.75967257471363e-14,
        "qFromMvar": -1.2613200967323742e-12,
        "pToMw": 1.8520718719027e-14,
        "qToMvar": 1.1567967951149452e-12,
        "pLossMw": 9.239929718907005e-16,
        "qLossMvar": -1.0452330161742903e-13,
        "name": "TX PYWO1/PYWO3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 2.1024047284386212e-12
      },
      {
        "from": 2028,
        "to": 2031,
        "pFromMw": -2.3225684602042194e-14,
        "qFromMvar": -1.2613923156046165e-12,
        "pToMw": 2.4080184254736523e-14,
        "qToMvar": 1.1568681223961724e-12,
        "pLossMw": 8.544996526943292e-16,
        "qLossMvar": -1.0452419320844413e-13,
        "name": "TX PYWO1/PYWO3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 2.1026768694872486e-12
      },
      {
        "from": 2103,
        "to": 2104,
        "pFromMw": 15.086947567397182,
        "qFromMvar": 2.784174861807628,
        "pToMw": -15.075899999999947,
        "qToMvar": -2.4624643750712436,
        "pLossMw": 0.011047567397234559,
        "qLossMvar": 0.32171048673638447,
        "name": "TX WOCO1/WOCO3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 51.13898453805551
      },
      {
        "from": 2103,
        "to": 2105,
        "pFromMw": -1.1324274851176597e-14,
        "qFromMvar": -3.623767952376511e-13,
        "pToMw": 1.67767034832246e-14,
        "qToMvar": 4.473787595526559e-13,
        "pLossMw": 5.452428632048004e-15,
        "qLossMvar": 8.500196431500482e-14,
        "name": "TX WOCO1/WOCO3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.492310707440114e-12
      },
      {
        "from": 2103,
        "to": 2106,
        "pFromMw": -6.794564910705958e-14,
        "qFromMvar": -4.529709940470638e-13,
        "pToMw": 4.47378759552656e-14,
        "qToMvar": 3.579030076421247e-13,
        "pLossMw": -2.320777315179398e-14,
        "qLossMvar": -9.50679864049391e-14,
        "name": "TX WOCO1/WOCO3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 1.526795237237371e-12
      },
      {
        "from": 1912,
        "to": 1916,
        "pFromMw": 19.112433279564065,
        "qFromMvar": 3.2266322729295194,
        "pToMw": -19.096349999999937,
        "qToMvar": -2.675169123171975,
        "pLossMw": 0.01608327956412836,
        "qLossMvar": 0.5514631497575442,
        "name": "TX BRWA1/BRWA3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 48.45721448417784
      },
      {
        "from": 1913,
        "to": 1917,
        "pFromMw": -8.602951811701662e-15,
        "qFromMvar": -3.623742064459681e-13,
        "pToMw": 5.646429824525959e-15,
        "qToMvar": 1.7894980200239633e-13,
        "pLossMw": -2.9565219871757034e-15,
        "qLossMvar": -1.8342440444357177e-13,
        "name": "TX BRWA1/BRWA3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 9.061907783312642e-13
      },
      {
        "from": 1914,
        "to": 1918,
        "pFromMw": -1.7110470067492244e-14,
        "qFromMvar": -5.43561301879746e-13,
        "pToMw": 1.687880858795418e-14,
        "qToMvar": 4.473749189430365e-13,
        "pLossMw": -2.3166147953806517e-16,
        "qLossMvar": -9.618638293670952e-14,
        "name": "TX BRWA1/BRWA3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 1.8127684692730036e-12
      },
      {
        "from": 1915,
        "to": 1919,
        "pFromMw": -1.2968507820876072e-14,
        "qFromMvar": -7.247495342878032e-13,
        "pToMw": 1.1325640807023123e-14,
        "qToMvar": 4.4737520796949106e-13,
        "pLossMw": -1.6428670138529493e-15,
        "qLossMvar": -2.773743263183121e-13,
        "name": "TX BRWA1/BRWA3 132/33#4",
        "ratingMva": 60.0,
        "loadingPercent": 1.2081092546775169e-12
      },
      {
        "from": 2073,
        "to": 2074,
        "pFromMw": 17.413064751642125,
        "qFromMvar": 4.028968701006821,
        "pToMw": -17.406199999999956,
        "qToMvar": -3.5791468170855283,
        "pLossMw": 0.0068647516421691535,
        "qLossMvar": 0.4498218839212931,
        "name": "TX STRE1/STRE3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 59.576972885556856
      },
      {
        "from": 1934,
        "to": 1936,
        "pFromMw": 16.608241006433786,
        "qFromMvar": 0.7387557839973488,
        "pToMw": -16.596299999999946,
        "qToMvar": -0.30459704483605715,
        "pLossMw": 0.011941006433840329,
        "qLossMvar": 0.4341587391612916,
        "name": "TX EXEC1/EXEC3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 36.943696195341914
      },
      {
        "from": 1935,
        "to": 1937,
        "pFromMw": -4.031145791608354e-15,
        "qFromMvar": -3.6306149395651593e-13,
        "pToMw": 4.9767231995164886e-15,
        "qToMvar": 4.4822406661298294e-13,
        "pLossMw": 9.455774079081345e-16,
        "qLossMvar": 8.5162572656467e-14,
        "name": "TX EXEC1/EXEC3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 9.96114876772666e-13
      },
      {
        "from": 1939,
        "to": 1941,
        "pFromMw": 16.963440200602058,
        "qFromMvar": 1.6867644190650277,
        "pToMw": -16.94979999999995,
        "qToMvar": -1.2951427559951383,
        "pLossMw": 0.01364020060210791,
        "qLossMvar": 0.39162166306988944,
        "name": "TX EXET1/EXET3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 56.823652904287606
      },
      {
        "from": 1940,
        "to": 1942,
        "pFromMw": -1.7283128737691785e-14,
        "qFromMvar": -5.443515088196962e-13,
        "pToMw": 1.9814400216353168e-14,
        "qToMvar": 4.4819747339983466e-13,
        "pLossMw": 2.531271478661383e-15,
        "qLossMvar": -9.615403541986155e-14,
        "name": "TX EXET1/EXET3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 1.361564522188637e-12
      },
      {
        "from": 1945,
        "to": 1947,
        "pFromMw": 12.197392554839723,
        "qFromMvar": 0.5290594304342054,
        "pToMw": -12.184899999999924,
        "qToMvar": -0.29110600491388106,
        "pLossMw": 0.012492554839798942,
        "qLossMvar": 0.2379534255203244,
        "name": "TX EXMO1/EXMO3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 54.26160482676601
      },
      {
        "from": 1946,
        "to": 1948,
        "pFromMw": -3.7161417426215766e-14,
        "qFromMvar": -6.356006177154913e-13,
        "pToMw": 3.944460463314646e-14,
        "qToMvar": 5.383194157701559e-13,
        "pLossMw": 2.2831872069306965e-15,
        "qLossMvar": -9.728120194533539e-14,
        "name": "TX EXMO1/EXMO3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.829715742598524e-12
      },
      {
        "from": 2061,
        "to": 2063,
        "pFromMw": 34.22839957039203,
        "qFromMvar": 7.690066621247943,
        "pToMw": -34.20095,
        "qToMvar": -6.02666372716675,
        "pLossMw": 0.027449570392029443,
        "qLossMvar": 1.6634028940811927,
        "name": "TX SOWT1/SOWT3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 58.469376167492
      },
      {
        "from": 2062,
        "to": 2064,
        "pFromMw": -1.2557231806073482e-14,
        "qFromMvar": -5.440563002346442e-13,
        "pToMw": 1.0335170210760074e-14,
        "qToMvar": 4.4778296315608613e-13,
        "pLossMw": -2.2220615953134075e-15,
        "qLossMvar": -9.62733370785581e-14,
        "name": "TX SOWT1/SOWT3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 9.070019935903005e-13
      },
      {
        "from": 2082,
        "to": 2084,
        "pFromMw": 34.20345118587437,
        "qFromMvar": 4.778369355584406,
        "pToMw": -34.176100000000005,
        "qToMvar": -3.095636127816958,
        "pLossMw": 0.027351185874366024,
        "qLossMvar": 1.6827332277674478,
        "name": "TX TIVE1/TIVE3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 57.55936275617448
      },
      {
        "from": 2083,
        "to": 2085,
        "pFromMw": -3.011578690732488e-14,
        "qFromMvar": -4.5423342512961803e-13,
        "pToMw": 2.6750210150613142e-14,
        "qToMvar": 5.380513483877128e-13,
        "pLossMw": -3.365576756711741e-15,
        "qLossMvar": 8.381792325809476e-14,
        "name": "TX TIVE1/TIVE3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.3942929150091413e-12
      },
      {
        "from": 1921,
        "to": 1922,
        "pFromMw": 36.33196869034708,
        "qFromMvar": 3.8086444842784584,
        "pToMw": -36.3047999999999,
        "qToMvar": -1.9540040251613922,
        "pLossMw": 0.027168690347181723,
        "qLossMvar": 1.8546404591170662,
        "name": "TX CAOR1/CAOR3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 60.88508578835636
      },
      {
        "from": 1921,
        "to": 1923,
        "pFromMw": -2.831068712794149e-15,
        "qFromMvar": -2.717825964282383e-13,
        "pToMw": 4.194175870806149e-15,
        "qToMvar": 3.579030076421247e-13,
        "pLossMw": 1.3631071580120002e-15,
        "qLossMvar": 8.612041121388639e-14,
        "name": "TX CAOR1/CAOR3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 7.9539462677267e-13
      },
      {
        "from": 1965,
        "to": 1970,
        "pFromMw": 10.588493132148978,
        "qFromMvar": 0.6536782189667143,
        "pToMw": -10.585399999999971,
        "qToMvar": -0.44579555356959977,
        "pLossMw": 0.0030931321490061947,
        "qLossMvar": 0.20788266539711453,
        "name": "TX FRAD1/FRAD3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 35.36217094006871
      },
      {
        "from": 1966,
        "to": 1971,
        "pFromMw": -3.995167263201172e-15,
        "qFromMvar": -9.06830044533412e-14,
        "pToMw": 2.3003996148099773e-15,
        "qToMvar": 1.7902408208973538e-13,
        "pLossMw": -1.6947676483911945e-15,
        "qLossMvar": 8.834107763639418e-14,
        "name": "TX FRAD1/FRAD3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 4.4759715290691447e-13
      },
      {
        "from": 1967,
        "to": 1972,
        "pFromMw": -1.1181868174656402e-14,
        "qFromMvar": -5.438113802247933e-13,
        "pToMw": 6.873379879231304e-15,
        "qToMvar": 4.475443753857395e-13,
        "pLossMw": -4.3084882954250984e-15,
        "qLossMvar": -9.626700483905383e-14,
        "name": "TX FRAD1/FRAD3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 9.065438817562219e-13
      },
      {
        "from": 1968,
        "to": 1973,
        "pFromMw": -5.8818810157585125e-15,
        "qFromMvar": -1.8128169529250694e-13,
        "pToMw": 5.8092652007491496e-15,
        "qToMvar": 1.7904364967161182e-13,
        "pLossMw": -7.261581500936294e-17,
        "qLossMvar": -2.2380456208951175e-15,
        "name": "TX FRAD1/FRAD3 132/33#4",
        "ratingMva": 45.0,
        "loadingPercent": 4.03060204873461e-13
      },
      {
        "from": 1977,
        "to": 1978,
        "pFromMw": 10.827647630992937,
        "qFromMvar": 6.422088114835027,
        "pToMw": -10.821300000000003,
        "qToMvar": -6.180366088984416,
        "pLossMw": 0.006347630992934228,
        "qLossMvar": 0.24172202585061164,
        "name": "TX HAYL1/HAYL3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 41.963101380942376
      },
      {
        "from": 1977,
        "to": 1979,
        "pFromMw": -1.0620696945399864e-14,
        "qFromMvar": -5.408717194485576e-13,
        "pToMw": 1.5697405032279244e-14,
        "qToMvar": 4.4513401489108975e-13,
        "pLossMw": 5.07670808687938e-15,
        "qLossMvar": -9.57377045574679e-14,
        "name": "TX HAYL1/HAYL3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.803253282581991e-12
      },
      {
        "from": 2036,
        "to": 2037,
        "pFromMw": 12.576694811024547,
        "qFromMvar": 1.1896229824212838,
        "pToMw": -12.569199999999958,
        "qToMvar": -0.9338061193772366,
        "pLossMw": 0.007494811024589154,
        "qLossMvar": 0.25581686304404727,
        "name": "TX RAME1/RAME3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 42.10944143405856
      },
      {
        "from": 2036,
        "to": 2038,
        "pFromMw": -1.2426726514405261e-14,
        "qFromMvar": -4.528968437844229e-13,
        "pToMw": 1.2613974959191097e-14,
        "qToMvar": 3.578550655559571e-13,
        "pLossMw": 1.872484447858364e-16,
        "qLossMvar": -9.504177822846577e-14,
        "name": "TX RAME1/RAME3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.5102243197682616e-12
      },
      {
        "from": 2036,
        "to": 2039,
        "pFromMw": -2.692299181946482e-14,
        "qFromMvar": -3.6238214811474633e-13,
        "pToMw": 1.5409301808234818e-14,
        "qToMvar": 3.5786571133162916e-13,
        "pLossMw": -1.1513690011230001e-14,
        "qLossMvar": -4.516436783117165e-15,
        "name": "TX RAME1/RAME3 132/33#3",
        "ratingMva": 22.5,
        "loadingPercent": 1.615026162755749e-12
      },
      {
        "from": 2042,
        "to": 2044,
        "pFromMw": 22.24358505887943,
        "qFromMvar": 4.3038641649849465,
        "pToMw": -22.224999999999998,
        "qToMvar": -3.498864796480067,
        "pLossMw": 0.01858505887943096,
        "qLossMvar": 0.8049993685048795,
        "name": "TX SAUS1/SAUS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 50.34696028546707
      },
      {
        "from": 2043,
        "to": 2045,
        "pFromMw": -1.0565548006885898e-14,
        "qFromMvar": -8.151018319181693e-13,
        "pToMw": 1.0289403776738809e-14,
        "qToMvar": 6.261735105768637e-13,
        "pLossMw": -2.7614423014708924e-16,
        "qLossMvar": -1.8892832134130556e-13,
        "name": "TX SAUS1/SAUS3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.3586171760705822e-12
      },
      {
        "from": 2055,
        "to": 2056,
        "pFromMw": 22.561139807464777,
        "qFromMvar": 7.082307144279391,
        "pToMw": -22.540000000000003,
        "qToMvar": -6.288682249397535,
        "pLossMw": 0.021139807464773952,
        "qLossMvar": 0.7936248948818561,
        "name": "TX SGER1/SGER3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 59.116627520197454
      },
      {
        "from": 2055,
        "to": 2057,
        "pFromMw": -1.1533029155905403e-14,
        "qFromMvar": -4.52365859429615e-13,
        "pToMw": 1.2461868675147853e-14,
        "qToMvar": 3.5746504743368433e-13,
        "pLossMw": 9.288395192424502e-16,
        "qLossMvar": -9.490081199593065e-14,
        "name": "TX SGER1/SGER3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 7.541880872446083e-13
      },
      {
        "from": 2075,
        "to": 2076,
        "pFromMw": 10.492675838259633,
        "qFromMvar": 1.2108003642580452,
        "pToMw": -10.488099999999914,
        "qToMvar": -1.0365493885266708,
        "pLossMw": 0.004575838259718523,
        "qLossMvar": 0.17425097573137438,
        "name": "TX STUD1/STUD3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 35.20768283720739
      },
      {
        "from": 2075,
        "to": 2077,
        "pFromMw": -1.6591435953610926e-14,
        "qFromMvar": -6.315884331425699e-13,
        "pToMw": 1.6386603410973768e-14,
        "qToMvar": 6.237910450790819e-13,
        "pLossMw": -2.0483254263715821e-16,
        "qLossMvar": -7.797388063487948e-15,
        "name": "TX STUD1/STUD3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.106021063064684e-12
      },
      {
        "from": 2096,
        "to": 2097,
        "pFromMw": 28.945876933463527,
        "qFromMvar": 9.165222771995692,
        "pToMw": -28.92399999999998,
        "qToMvar": -7.906276811231964,
        "pLossMw": 0.021876933463545356,
        "qLossMvar": 1.258945960763728,
        "name": "TX TRUR1/TRUR3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 50.60371911857874
      },
      {
        "from": 2096,
        "to": 2098,
        "pFromMw": -1.4518325618695855e-14,
        "qFromMvar": -5.422458390243129e-13,
        "pToMw": 1.3939994160754168e-14,
        "qToMvar": 6.247975486227398e-13,
        "pLossMw": -5.783314579416866e-16,
        "qLossMvar": 8.255170959842688e-14,
        "name": "TX TRUR1/TRUR3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.0415883973290593e-12
      },
      {
        "from": 1906,
        "to": 1907,
        "pFromMw": 24.82090417150358,
        "qFromMvar": 4.834913387928641,
        "pToMw": -24.774399999999904,
        "qToMvar": -3.9387136349149885,
        "pLossMw": 0.04650417150367758,
        "qLossMvar": 0.8961997530136521,
        "name": "TX BRAS1/BRAS3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 63.218553020441284
      },
      {
        "from": 1906,
        "to": 1908,
        "pFromMw": -8.601760067239157e-15,
        "qFromMvar": -3.633792047656447e-13,
        "pToMw": 2.9115731425022987e-15,
        "qToMvar": 3.585895355519481e-13,
        "pLossMw": -5.690186924736858e-15,
        "qLossMvar": -4.789669213696614e-15,
        "name": "TX BRAS1/BRAS3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.2116033304508659e-12
      },
      {
        "from": 1954,
        "to": 1959,
        "pFromMw": -1.1155655859941464e-14,
        "qFromMvar": -3.6502646518235486e-13,
        "pToMw": 8.263448785141825e-15,
        "qToMvar": 2.703899742091519e-13,
        "pLossMw": -2.892207074799639e-15,
        "qLossMvar": -9.463649097320298e-14,
        "name": "TX FEER1/FEER3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 6.086614844184062e-13
      },
      {
        "from": 1955,
        "to": 1960,
        "pFromMw": -1.1156961128438356e-14,
        "qFromMvar": -3.6502642528941503e-13,
        "pToMw": 1.3774026084491804e-14,
        "qToMvar": 4.506499077647102e-13,
        "pLossMw": 2.617064956053448e-15,
        "qLossMvar": 8.562348247529514e-14,
        "name": "TX FEER1/FEER3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 7.51433931380749e-13
      },
      {
        "from": 1956,
        "to": 1961,
        "pFromMw": -2.603357488734633e-14,
        "qFromMvar": -3.6426778874857345e-13,
        "pToMw": 2.5712172728243295e-14,
        "qToMvar": 3.5977065555414675e-13,
        "pLossMw": -3.2140215910303563e-16,
        "qLossMvar": -4.497133194426709e-15,
        "name": "TX FEER1/FEER3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 6.086614844184064e-13
      },
      {
        "from": 1957,
        "to": 1958,
        "pFromMw": 23.493426788844683,
        "qFromMvar": 5.455786871585218,
        "pToMw": -23.482899999999933,
        "qToMvar": -4.633381493089245,
        "pLossMw": 0.010526788844750001,
        "qLossMvar": 0.8224053784959731,
        "name": "TX FEER1/FEER3 132/33#4",
        "ratingMva": 45.0,
        "loadingPercent": 53.596881827071066
      },
      {
        "from": 1988,
        "to": 1992,
        "pFromMw": 20.636642371593357,
        "qFromMvar": 7.720173735533212,
        "pToMw": -20.6157,
        "qToMvar": -7.0448024143930725,
        "pLossMw": 0.020942371593356768,
        "qLossMvar": 0.6753713211401395,
        "name": "TX LOLE1/LOLE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 48.96318046636697
      },
      {
        "from": 1989,
        "to": 1993,
        "pFromMw": -1.5047821134213094e-14,
        "qFromMvar": -4.539699477618032e-13,
        "pToMw": 1.3007051079251173e-14,
        "qToMvar": 3.5873895538754087e-13,
        "pLossMw": -2.040770054961921e-15,
        "qLossMvar": -9.523099237426233e-14,
        "name": "TX LOLE1/LOLE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.0093761681593768e-12
      },
      {
        "from": 1990,
        "to": 1994,
        "pFromMw": -1.8804214039934333e-14,
        "qFromMvar": -6.354635206526716e-13,
        "pToMw": 1.1129991042225548e-14,
        "qToMvar": 5.377586034026364e-13,
        "pLossMw": -7.674222997708786e-15,
        "qLossMvar": -9.770491725003528e-14,
        "name": "TX LOLE1/LOLE3 132/33#3",
        "ratingMva": 45.0,
        "loadingPercent": 1.4127592903862227e-12
      },
      {
        "from": 1991,
        "to": 1995,
        "pFromMw": -1.771619679787578e-14,
        "qFromMvar": -5.451525278522798e-13,
        "pToMw": 1.5388298462642916e-14,
        "qToMvar": 3.591369322973877e-13,
        "pLossMw": -2.327898335232864e-15,
        "qLossMvar": -1.8601559555489212e-13,
        "name": "TX LOLE1/LOLE3 132/33#4",
        "ratingMva": 60.0,
        "loadingPercent": 9.090671993445805e-13
      },
      {
        "from": 1930,
        "to": 1932,
        "pFromMw": 17.237319694401876,
        "qFromMvar": 1.6905791000324033,
        "pToMw": -17.230499999999953,
        "qToMvar": -1.2674696520762196,
        "pLossMw": 0.00681969440192276,
        "qLossMvar": 0.42310944795618366,
        "name": "TX ERNE1/ERNE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 38.48894328585334
      },
      {
        "from": 1931,
        "to": 1933,
        "pFromMw": -4.233126229080163e-15,
        "qFromMvar": -9.067220798279002e-14,
        "pToMw": 1.3850956963894575e-15,
        "qToMvar": 8.950871444461078e-14,
        "pLossMw": -2.8480305326907057e-15,
        "qLossMvar": -1.163493538179237e-15,
        "name": "TX ERNE1/ERNE3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.5128494690984863e-13
      },
      {
        "from": 1984,
        "to": 1986,
        "pFromMw": 34.56549676513808,
        "qFromMvar": 9.441630398545103,
        "pToMw": -34.53659999999999,
        "qToMvar": -7.664125215528816,
        "pLossMw": 0.02889676513808581,
        "qLossMvar": 1.7775051830162862,
        "name": "TX LAND1/LAND3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 59.71966806122637
      },
      {
        "from": 1985,
        "to": 1987,
        "pFromMw": -2.3413391348534096e-14,
        "qFromMvar": -3.6272613613844693e-13,
        "pToMw": 1.43580307329112e-14,
        "qToMvar": 1.7916178569398251e-13,
        "pLossMw": -9.055360615622895e-15,
        "qLossMvar": -1.8356435044446442e-13,
        "name": "TX LAND1/LAND3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 1.6154711072678215e-12
      },
      {
        "from": 2000,
        "to": 2001,
        "pFromMw": 28.385638011401543,
        "qFromMvar": 3.409221815152069,
        "pToMw": -28.349999999999927,
        "qToMvar": -2.2844750817725465,
        "pLossMw": 0.035638011401616154,
        "qLossMvar": 1.1247467333795225,
        "name": "TX MILE1/MILE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 63.53252258233749
      },
      {
        "from": 2000,
        "to": 2002,
        "pFromMw": -1.8999629368525076e-14,
        "qFromMvar": -3.6258642089050874e-13,
        "pToMw": 1.40737995322408e-14,
        "qToMvar": 2.685825339929696e-13,
        "pLossMw": -4.9258298362842764e-15,
        "qLossMvar": -9.400388689753915e-14,
        "name": "TX MILE1/MILE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.068530501858591e-13
      },
      {
        "from": 2019,
        "to": 2021,
        "pFromMw": 14.693273120124193,
        "qFromMvar": 4.0147022348066805,
        "pToMw": -14.688099999999956,
        "qToMvar": -3.6849617809991226,
        "pLossMw": 0.005173120124236874,
        "qLossMvar": 0.3297404538075579,
        "name": "TX PLYM1/PLYM3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 38.07969513211124
      },
      {
        "from": 2019,
        "to": 2022,
        "pFromMw": -9.471493527534799e-15,
        "qFromMvar": -4.5293264553145834e-13,
        "pToMw": 7.48364920694108e-15,
        "qToMvar": 3.578727075804117e-13,
        "pLossMw": -1.9878443205937184e-15,
        "qLossMvar": -9.505993795104665e-14,
        "name": "TX PLYM1/PLYM3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 1.1325791654939838e-12
      },
      {
        "from": 2020,
        "to": 2023,
        "pFromMw": -1.7025622925933146e-14,
        "qFromMvar": -5.435776506778084e-13,
        "pToMw": 2.3329452108408192e-14,
        "qToMvar": 4.474852697596099e-13,
        "pLossMw": 6.3038291824750454e-15,
        "qLossMvar": -9.60923809181985e-14,
        "name": "TX PLYM1/PLYM3 132/33#3",
        "ratingMva": 30.0,
        "loadingPercent": 1.8128140621464174e-12
      },
      {
        "from": 1898,
        "to": 1900,
        "pFromMw": -1.4155343563970744e-14,
        "qFromMvar": -4.529709940470638e-13,
        "pToMw": 1.3980586236020497e-14,
        "qToMvar": 4.473787595526559e-13,
        "pLossMw": -1.747573279502469e-16,
        "qLossMvar": -5.5922344944079005e-15,
        "name": "TX BATH1/BATH3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.0070935940405572e-12
      },
      {
        "from": 1899,
        "to": 1901,
        "pFromMw": -2.0296568728150024e-14,
        "qFromMvar": -6.311006945223936e-13,
        "pToMw": 2.131922638495968e-14,
        "qToMvar": 7.123762539227488e-13,
        "pLossMw": 1.0226576568096567e-15,
        "qLossMvar": 8.127555940035512e-14,
        "name": "TX BATH1/BATH3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.583767093125585e-12
      },
      {
        "from": 1925,
        "to": 1926,
        "pFromMw": 32.09303488121891,
        "qFromMvar": 5.700260598873829,
        "pToMw": -32.06489999999999,
        "qToMvar": -4.230612866655158,
        "pLossMw": 0.028134881218925045,
        "qLossMvar": 1.4696477322186707,
        "name": "TX CHUR1/CHUR3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 54.325558206014044
      },
      {
        "from": 1925,
        "to": 1927,
        "pFromMw": -1.436438628706504e-14,
        "qFromMvar": -6.315591492251437e-13,
        "pToMw": 5.8058886752316675e-15,
        "qToMvar": 5.344575974794322e-13,
        "pLossMw": -8.55849761183337e-15,
        "qLossMvar": -9.710155174571152e-14,
        "name": "TX CHUR1/CHUR3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.0528708037279568e-12
      },
      {
        "from": 2100,
        "to": 2101,
        "pFromMw": 16.670941110581847,
        "qFromMvar": 2.075982018813083,
        "pToMw": -16.6572,
        "qToMvar": -1.6337393793971922,
        "pLossMw": 0.013741110581847238,
        "qLossMvar": 0.4422426394158907,
        "name": "TX WEST1/WEST3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 55.999005829957284
      },
      {
        "from": 2100,
        "to": 2102,
        "pFromMw": -2.923584210659878e-14,
        "qFromMvar": -6.305410340486969e-13,
        "pToMw": 3.4425328995919084e-14,
        "qToMvar": 6.228952239802617e-13,
        "pLossMw": 5.189486889320302e-15,
        "qLossMvar": -7.645810068435218e-15,
        "name": "TX WEST1/WEST3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 2.1040614959403368e-12
      },
      {
        "from": 1889,
        "to": 1891,
        "pFromMw": 18.626025469221435,
        "qFromMvar": 1.763431251280519,
        "pToMw": -18.60529999999995,
        "qToMvar": -1.2753632769491179,
        "pLossMw": 0.020725469221485326,
        "qLossMvar": 0.48806797433140114,
        "name": "TX AVON1/AVON3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 31.182193750693248
      },
      {
        "from": 1890,
        "to": 1892,
        "pFromMw": -2.7835200918280205e-14,
        "qFromMvar": -6.371812511840487e-13,
        "pToMw": 1.6447618781636115e-14,
        "qToMvar": 4.4930914511088683e-13,
        "pLossMw": -1.138758213664409e-14,
        "qLossMvar": -1.8787210607316186e-13,
        "name": "TX AVON1/AVON3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.0629815840239069e-12
      },
      {
        "from": 2024,
        "to": 2026,
        "pFromMw": 16.138164212803733,
        "qFromMvar": 3.036952996287971,
        "pToMw": -16.11714999999992,
        "qToMvar": -2.6028371792446374,
        "pLossMw": 0.02101421280381288,
        "qLossMvar": 0.4341158170433337,
        "name": "TX POIS1/POIS3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 54.73810653781651
      },
      {
        "from": 2025,
        "to": 2027,
        "pFromMw": -7.235614861115495e-14,
        "qFromMvar": -3.664544150952344e-13,
        "pToMw": 4.9121921518757384e-14,
        "qToMvar": 3.608114801136578e-13,
        "pLossMw": -2.3234227092397563e-14,
        "qLossMvar": -5.6429349815765735e-15,
        "name": "TX POIS1/POIS3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.2450981691980483e-12
      },
      {
        "from": 2033,
        "to": 2034,
        "pFromMw": 34.58382703920699,
        "qFromMvar": 4.615505108070684,
        "pToMw": -34.544999999999895,
        "qToMvar": -2.9277680633875716,
        "pLossMw": 0.038827039207092184,
        "qLossMvar": 1.6877370446831121,
        "name": "TX RADS1/RADS3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 58.15076143765376
      },
      {
        "from": 2033,
        "to": 2035,
        "pFromMw": -1.4806450500575397e-15,
        "qFromMvar": -5.440348181678764e-13,
        "pToMw": 8.425576121043573e-15,
        "qToMvar": 3.585023597308036e-13,
        "pLossMw": 6.944931070986033e-15,
        "qLossMvar": -1.8553245843707278e-13,
        "name": "TX RADS1/RADS3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 9.067280550429638e-13
      },
      {
        "from": 2049,
        "to": 2051,
        "pFromMw": 23.045723031901215,
        "qFromMvar": 6.405046149931283,
        "pToMw": -23.032489822999917,
        "qToMvar": -5.588016831653138,
        "pLossMw": 0.013233208901297644,
        "qLossMvar": 0.817029318278145,
        "name": "TX SEBB1/SEBB3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 39.86539735457903
      },
      {
        "from": 2050,
        "to": 2052,
        "pFromMw": -1.7524869193308154e-14,
        "qFromMvar": -4.548927651242151e-13,
        "pToMw": 1.1839370660230855e-14,
        "qToMvar": 5.385852518608159e-13,
        "pLossMw": -5.685498533077299e-15,
        "qLossMvar": 8.369248673660079e-14,
        "name": "TX SEBB1/SEBB3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 8.978589412529134e-13
      },
      {
        "from": 1902,
        "to": 1904,
        "pFromMw": 17.045256561076783,
        "qFromMvar": 3.2205945513640533,
        "pToMw": -17.038568882999957,
        "qToMvar": -2.7940806497925106,
        "pLossMw": 0.006687678076826131,
        "qLossMvar": 0.4265139015715427,
        "name": "TX BOWX1/BOWX3 132/33",
        "ratingMva": 40.0,
        "loadingPercent": 43.36711026927599
      },
      {
        "from": 1903,
        "to": 1905,
        "pFromMw": -9.62088271951929e-15,
        "qFromMvar": -6.343138898493272e-13,
        "pToMw": 7.745244233732785e-15,
        "qToMvar": 5.369806648862136e-13,
        "pLossMw": -1.8756384857865047e-15,
        "qLossMvar": -9.733322496311362e-14,
        "name": "TX BOWX1/BOWX3 132/33#2",
        "ratingMva": 40.0,
        "loadingPercent": 1.5859671186694082e-12
      },
      {
        "from": 2078,
        "to": 2079,
        "pFromMw": 27.379788326177046,
        "qFromMvar": 1.2287661749138046,
        "pToMw": -27.355999999999923,
        "qToMvar": -0.1905756538977923,
        "pLossMw": 0.023788326177122343,
        "qLossMvar": 1.0381905210160123,
        "name": "TX TAUN1/TAUN3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 60.905215779358656
      },
      {
        "from": 2078,
        "to": 2080,
        "pFromMw": -7.077671781985372e-15,
        "qFromMvar": -3.623767952376511e-13,
        "pToMw": 4.194175870806149e-15,
        "qToMvar": 3.579030076421247e-13,
        "pLossMw": -2.8834959111792228e-15,
        "qLossMvar": -4.473787595526381e-15,
        "name": "TX TAUN1/TAUN3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 6.04076510893014e-13
      },
      {
        "from": 2078,
        "to": 2081,
        "pFromMw": -8.493206138382448e-15,
        "qFromMvar": -4.529709940470638e-13,
        "pToMw": 6.990293118010248e-15,
        "qToMvar": 4.473787595526559e-13,
        "pLossMw": -1.5029130203721996e-15,
        "qLossMvar": -5.5922344944079005e-15,
        "name": "TX TAUN1/TAUN3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 7.550843514294248e-13
      },
      {
        "from": 1535,
        "to": 1550,
        "pFromMw": -1.135016257302437e-14,
        "qFromMvar": -3.62906423668549e-13,
        "pToMw": 5.62051610107052e-15,
        "qToMvar": 3.58251909217244e-13,
        "pLossMw": -5.729646471953851e-15,
        "qLossMvar": -4.654514451305045e-15,
        "name": "TX BARR1/BRHI3 132/33",
        "ratingMva": 30.0,
        "loadingPercent": 1.210279575278789e-12
      },
      {
        "from": 1535,
        "to": 1551,
        "pFromMw": -8.528313195589988e-15,
        "qFromMvar": -4.534566639995966e-13,
        "pToMw": 3.0995092981157236e-17,
        "qToMvar": 3.5807772098406905e-13,
        "pLossMw": -8.497318102608831e-15,
        "qLossMvar": -9.537894301552757e-14,
        "name": "TX BARR1/BRHI3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.5117895144923272e-12
      },
      {
        "from": 1561,
        "to": 1564,
        "pFromMw": 37.48395273139275,
        "qFromMvar": 2.8997357220728848,
        "pToMw": -37.45069999999973,
        "qToMvar": -0.877262832033109,
        "pLossMw": 0.033252731393019985,
        "qLossMvar": 2.0224728900397757,
        "name": "TX CARC1/CARC3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 62.65991053180014
      },
      {
        "from": 1561,
        "to": 1565,
        "pFromMw": -1.858495607831444e-14,
        "qFromMvar": -8.141243552172522e-13,
        "pToMw": 1.7374765786282258e-14,
        "qToMvar": 6.254702448585236e-13,
        "pLossMw": -1.2101902920321822e-15,
        "qLossMvar": -1.8865411035872864e-13,
        "name": "TX CARC1/CARC3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.8096365726816147e-12
      },
      {
        "from": 1568,
        "to": 1569,
        "pFromMw": 36.66775176725246,
        "qFromMvar": 5.45550022213845,
        "pToMw": -36.639399999999725,
        "qToMvar": -3.6645745386526825,
        "pLossMw": 0.028351767252736693,
        "qLossMvar": 1.7909256834857672,
        "name": "TX CARE1/CARE3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 61.78561731095763
      },
      {
        "from": 1568,
        "to": 1570,
        "pFromMw": -4.960422292006561e-15,
        "qFromMvar": -9.041252978507991e-13,
        "pToMw": 1.2774061355429188e-14,
        "qToMvar": 8.038824014961422e-13,
        "pLossMw": 7.813639063422628e-15,
        "qLossMvar": -1.0024289635465689e-13,
        "name": "TX CARE1/CARE3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.5068981754318215e-12
      },
      {
        "from": 1577,
        "to": 1578,
        "pFromMw": -3.2584691095428177e-15,
        "qFromMvar": -7.237223999659173e-13,
        "pToMw": 8.797855734331708e-15,
        "qToMvar": 7.149367759707858e-13,
        "pLossMw": 5.539386624788891e-15,
        "qLossMvar": -8.785623995131465e-15,
        "name": "TX CARN1/CARN3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.20621622558746e-12
      },
      {
        "from": 1577,
        "to": 1579,
        "pFromMw": -1.4557188752478866e-14,
        "qFromMvar": -7.240245713749225e-13,
        "pToMw": 8.797855734331705e-15,
        "qToMvar": 7.149367759707858e-13,
        "pLossMw": -5.7593330181471605e-15,
        "qLossMvar": -9.087795404136611e-15,
        "name": "TX CARN1/CARN3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.6092686655806822e-12
      },
      {
        "from": 1583,
        "to": 1584,
        "pFromMw": -2.3418244092857067e-14,
        "qFromMvar": -8.146401239694622e-13,
        "pToMw": 2.551841303939107e-14,
        "qToMvar": 7.153174832713818e-13,
        "pLossMw": 2.100168946534002e-15,
        "qLossMvar": -9.932264069808041e-14,
        "name": "TX CARW1/CARW3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.3582944224870285e-12
      },
      {
        "from": 1583,
        "to": 1585,
        "pFromMw": -2.018856994255914e-14,
        "qFromMvar": -7.241077549929282e-13,
        "pToMw": 1.5160762196055715e-14,
        "qToMvar": 8.936988635133891e-13,
        "pLossMw": -5.027807746503425e-15,
        "qLossMvar": 1.6959110852046096e-13,
        "name": "TX CARW1/CARW3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.4897124138529113e-12
      },
      {
        "from": 1608,
        "to": 1610,
        "pFromMw": -1.389365351117616e-14,
        "qFromMvar": -4.5364070269809036e-13,
        "pToMw": 1.0977701539694748e-14,
        "qToMvar": 3.5843216015651605e-13,
        "pLossMw": -2.9159519714814114e-15,
        "qLossMvar": -9.520854254157432e-14,
        "name": "TX EAST1/EAST3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 7.564223554784167e-13
      },
      {
        "from": 1609,
        "to": 1611,
        "pFromMw": -1.944887253055633e-14,
        "qFromMvar": -4.538240393328565e-13,
        "pToMw": 5.1646463804977845e-15,
        "qToMvar": 5.372924384270809e-13,
        "pLossMw": -1.4284226150058547e-14,
        "qLossMvar": 8.346839909422439e-14,
        "name": "TX EAST1/EAST3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 2.388076711397499e-12
      },
      {
        "from": 1628,
        "to": 1630,
        "pFromMw": 37.40772101778544,
        "qFromMvar": 4.11312652366052,
        "pToMw": -37.371599999999894,
        "qToMvar": -2.111413447132941,
        "pLossMw": 0.03612101778554688,
        "qLossMvar": 2.0017130765275786,
        "name": "TX GOLD1/GOLD3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 62.72194816861927
      },
      {
        "from": 1629,
        "to": 1631,
        "pFromMw": 2.0809995274718777e-15,
        "qFromMvar": -3.6241505345101696e-13,
        "pToMw": -1.4374159778574722e-16,
        "qToMvar": 2.684854633766749e-13,
        "pLossMw": 1.9372579296861306e-15,
        "qLossMvar": -9.392959007434207e-14,
        "name": "TX GOLD1/GOLD3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 6.040350466445009e-13
      },
      {
        "from": 1637,
        "to": 1640,
        "pFromMw": -8.232181313733867e-15,
        "qFromMvar": -6.344712305724339e-13,
        "pToMw": 4.573136792762018e-15,
        "qToMvar": 5.370640458114919e-13,
        "pLossMw": -3.6590445209718486e-15,
        "qLossMvar": -9.740718476094203e-14,
        "name": "TX HAVE1/HAVE3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.057541056772319e-12
      },
      {
        "from": 1638,
        "to": 1639,
        "pFromMw": -1.591461464239668e-14,
        "qFromMvar": -5.440298592306363e-13,
        "pToMw": 1.2166718635684428e-14,
        "qToMvar": 4.4773996186187756e-13,
        "pLossMw": -3.747896006712252e-15,
        "qLossMvar": -9.62898973687587e-14,
        "name": "TX HAVE1/HAVE3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 9.071043102668971e-13
      },
      {
        "from": 1699,
        "to": 1700,
        "pFromMw": -1.847054302222245e-14,
        "qFromMvar": -4.5343027892748053e-13,
        "pToMw": 9.003689846554466e-15,
        "qToMvar": 3.5814453582889233e-13,
        "pLossMw": -9.466853175667984e-15,
        "qLossMvar": -9.528574309858821e-14,
        "name": "TX MIFH1/MIFH3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 2.0169169911748106e-12
      },
      {
        "from": 1810,
        "to": 1812,
        "pFromMw": -1.4975522255983737e-14,
        "qFromMvar": -6.341361049757116e-13,
        "pToMw": 2.0377429525632388e-14,
        "qToMvar": 6.264246151738747e-13,
        "pLossMw": 5.401907269648651e-15,
        "qLossMvar": -7.711489801836976e-15,
        "name": "TX SHHK1/SHHK3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.057188180847623e-12
      },
      {
        "from": 1811,
        "to": 1813,
        "pFromMw": -1.825703854525598e-14,
        "qFromMvar": -7.251188962446256e-13,
        "pToMw": 1.8031643007660247e-14,
        "qToMvar": 7.161668111058037e-13,
        "pLossMw": -2.253955375957335e-16,
        "qLossMvar": -8.952085138821899e-15,
        "name": "TX SHHK1/SHHK3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.2089144960430262e-12
      },
      {
        "from": 1545,
        "to": 1547,
        "pFromMw": 12.927005133305228,
        "qFromMvar": 0.8420313370626973,
        "pToMw": -12.914999999999955,
        "qToMvar": -0.5831190470748595,
        "pLossMw": 0.012005133305272864,
        "qLossMvar": 0.2589122899878378,
        "name": "TX BREN1/BREN3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 57.57511096171448
      },
      {
        "from": 1546,
        "to": 1548,
        "pFromMw": -2.04250046975726e-14,
        "qFromMvar": -5.442426764563284e-13,
        "pToMw": 1.3448562763833819e-14,
        "qToMvar": 3.583490873786526e-13,
        "pLossMw": -6.976441933738782e-15,
        "qLossMvar": -1.8589358907767575e-13,
        "name": "TX BREN1/BREN3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.8154193629181832e-12
      },
      {
        "from": 1679,
        "to": 1681,
        "pFromMw": -1.3255407867526934e-14,
        "qFromMvar": -3.6283267794424737e-13,
        "pToMw": 9.818820642612545e-15,
        "qToMvar": 2.6876494662536855e-13,
        "pLossMw": -3.4365872249143887e-15,
        "qLossMvar": -9.406773131887882e-14,
        "name": "TX MAGA1/MAGA61 132/66",
        "ratingMva": 22.5,
        "loadingPercent": 1.6136654572248117e-12
      },
      {
        "from": 1680,
        "to": 1682,
        "pFromMw": -1.1301369736510798e-14,
        "qFromMvar": -4.533872315826352e-13,
        "pToMw": 1.5641705511924354e-14,
        "qToMvar": 2.6889790795486115e-13,
        "pLossMw": 4.340335775413556e-15,
        "qLossMvar": -1.8448932362777408e-13,
        "name": "TX MAGA1/MAGA62 132/66",
        "ratingMva": 22.5,
        "loadingPercent": 2.0156802740787958e-12
      },
      {
        "from": 1782,
        "to": 1785,
        "pFromMw": -1.726195638704259e-14,
        "qFromMvar": -4.534664593431691e-13,
        "pToMw": 1.704884581436306e-14,
        "qToMvar": 4.4786810799325366e-13,
        "pLossMw": -2.1311057267953007e-16,
        "qLossMvar": -5.598351349915445e-15,
        "name": "TX PYLE1/PYLE6 132/66",
        "ratingMva": 45.0,
        "loadingPercent": 1.008433095493503e-12
      },
      {
        "from": 1782,
        "to": 1783,
        "pFromMw": 12.914624989532584,
        "qFromMvar": 0.2081137658917157,
        "pToMw": -12.911378668999953,
        "qToMvar": -0.004095732185847314,
        "pLossMw": 0.00324632053263052,
        "qLossMvar": 0.2040180337058684,
        "name": "TX PYLE1/PYLE3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 28.70289269715271
      },
      {
        "from": 1782,
        "to": 1784,
        "pFromMw": -1.064000499153799e-14,
        "qFromMvar": -7.251324629868515e-13,
        "pToMw": 1.6098482371142112e-14,
        "qToMvar": 7.163164645013253e-13,
        "pLossMw": 5.458477379604122e-15,
        "qLossMvar": -8.815998485526174e-15,
        "name": "TX PYLE1/PYLE3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 1.6115789337392343e-12
      },
      {
        "from": 1520,
        "to": 1524,
        "pFromMw": 35.7205109957928,
        "qFromMvar": 2.8782742992910335,
        "pToMw": -35.689499999999896,
        "qToMvar": -1.0314133554650697,
        "pLossMw": 0.03101099579290434,
        "qLossMvar": 1.8468609438259638,
        "name": "TX ABGA1/ABGA6 132/66",
        "ratingMva": 60.0,
        "loadingPercent": 59.7271427396315
      },
      {
        "from": 1521,
        "to": 1525,
        "pFromMw": -4.5166722624489355e-15,
        "qFromMvar": -5.440180836703798e-13,
        "pToMw": 7.443510183228636e-15,
        "qToMvar": 4.478757841648425e-13,
        "pLossMw": 2.9268379207797003e-15,
        "qLossMvar": -9.614229950553729e-14,
        "name": "TX ABGA1/ABGA6 132/66#2",
        "ratingMva": 60.0,
        "loadingPercent": 9.067280550429641e-13
      },
      {
        "from": 1586,
        "to": 1588,
        "pFromMw": -1.3740224761316037e-14,
        "qFromMvar": -4.536468038872862e-13,
        "pToMw": 1.628471082822642e-14,
        "qToMvar": 5.37655471273821e-13,
        "pLossMw": 2.5444860669103832e-15,
        "qLossMvar": 8.400866738653483e-14,
        "name": "TX CRUM1/CRUM3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 1.1953378521271994e-12
      },
      {
        "from": 1587,
        "to": 1589,
        "pFromMw": -1.0687442249079741e-14,
        "qFromMvar": -3.62926545059056e-13,
        "pToMw": 7.916623888207217e-15,
        "qToMvar": 2.6883447782152305e-13,
        "pLossMw": -2.770818360872524e-15,
        "qLossMvar": -9.409206723753295e-14,
        "name": "TX CRUM1/CRUM3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 8.068530501858591e-13
      },
      {
        "from": 1613,
        "to": 1616,
        "pFromMw": -5.387441432819478e-15,
        "qFromMvar": -5.440101572245932e-13,
        "pToMw": 8.070890744540566e-15,
        "qToMvar": 6.269021348714586e-13,
        "pLossMw": 2.6834493117210878e-15,
        "qLossMvar": 8.289197764686547e-14,
        "name": "TX EBBW1/EBBW3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.0449234767088113e-12
      },
      {
        "from": 1612,
        "to": 1615,
        "pFromMw": 9.581722924582017,
        "qFromMvar": 0.15318149536465991,
        "pToMw": -9.579053588999976,
        "qToMvar": -0.02372391289534837,
        "pLossMw": 0.002669335582041299,
        "qLossMvar": 0.12945758246931155,
        "name": "TX EBBW1/EBBW3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 15.971578817628826
      },
      {
        "from": 1529,
        "to": 1531,
        "pFromMw": 35.121197400192905,
        "qFromMvar": 5.342096563099317,
        "pToMw": -35.09099999999988,
        "qToMvar": -3.5980717718095168,
        "pLossMw": 0.030197400193024748,
        "qLossMvar": 1.7440247912898004,
        "name": "TX AMMA1/AMMA3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 59.20858849376862
      },
      {
        "from": 1530,
        "to": 1532,
        "pFromMw": -1.2596973046574437e-14,
        "qFromMvar": -3.625559215554287e-13,
        "pToMw": 1.2441454860814264e-14,
        "qToMvar": 3.5807992252388036e-13,
        "pLossMw": -1.5551818576017254e-16,
        "qLossMvar": -4.475999031548319e-15,
        "name": "TX AMMA1/AMMA3 132/33#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.2092489863310584e-12
      },
      {
        "from": 1552,
        "to": 1555,
        "pFromMw": -2.495668651023898e-14,
        "qFromMvar": -8.153887730591765e-13,
        "pToMw": 2.06681521088516e-14,
        "qToMvar": 7.158196732550395e-13,
        "pLossMw": -4.288534401387381e-15,
        "qLossMvar": -9.956909980413705e-14,
        "name": "TX BRIF1/BRIF3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 1.3596176826108542e-12
      },
      {
        "from": 1553,
        "to": 1554,
        "pFromMw": 25.684532411925233,
        "qFromMvar": 4.790417207214627,
        "pToMw": -25.6669,
        "qToMvar": -3.930495117869351,
        "pLossMw": 0.017632411925234237,
        "qLossMvar": 0.8599220893452766,
        "name": "TX BRIF1/BRIF3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 43.54573911540267
      },
      {
        "from": 1573,
        "to": 1576,
        "pFromMw": -4.597053379482108e-14,
        "qFromMvar": -1.0889985241060145e-12,
        "pToMw": 3.6961605506323773e-14,
        "qToMvar": 9.857820195224954e-13,
        "pLossMw": -9.008928288497308e-15,
        "qLossMvar": -1.0321650458351909e-13,
        "name": "TX CARM1/CARM3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 4.844303923512356e-12
      },
      {
        "from": 1574,
        "to": 1575,
        "pFromMw": -3.634685710013655e-14,
        "qFromMvar": -9.069579912039095e-13,
        "pToMw": 3.789900761453761e-14,
        "qToMvar": 8.063099358917219e-13,
        "pLossMw": 1.5521505144010642e-15,
        "qLossMvar": -1.0064805531218758e-13,
        "name": "TX CARM1/CARM3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 4.034160042191998e-12
      },
      {
        "from": 1632,
        "to": 1633,
        "pFromMw": -8.118079389031404,
        "qFromMvar": 0.33967655093541094,
        "pToMw": 8.122714434799956,
        "qToMvar": -0.23677928488066305,
        "pLossMw": 0.004635045768552004,
        "qLossMvar": 0.10289726605474789,
        "name": "TX GOWE1/GOWE3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 36.11628796234307
      },
      {
        "from": 1641,
        "to": 1643,
        "pFromMw": -1.0903179880408999e-14,
        "qFromMvar": -3.624743664705503e-13,
        "pToMw": 6.679093020163934e-15,
        "qToMvar": 2.68476095306703e-13,
        "pLossMw": -4.224086860245065e-15,
        "qLossMvar": -9.399827116384729e-14,
        "name": "TX HIRW1/HIRW3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 6.043971874698592e-13
      },
      {
        "from": 1642,
        "to": 1644,
        "pFromMw": -1.8086339653123987e-14,
        "qFromMvar": -2.720504531118948e-13,
        "pToMw": 1.2273112340257217e-14,
        "qToMvar": 2.685981241849718e-13,
        "pLossMw": -5.81322731286677e-15,
        "qLossMvar": -3.4523289269230094e-15,
        "name": "TX HIRW1/HIRW3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 4.5441832391786387e-13
      },
      {
        "from": 1659,
        "to": 1660,
        "pFromMw": -1.0504018170477395e-13,
        "qFromMvar": -2.449607881021807e-12,
        "pToMw": 1.0611226628678794e-13,
        "qToMvar": 2.3299241727078028e-12,
        "pLossMw": 1.0720845820139956e-15,
        "qLossMvar": -1.1968370831400432e-13,
        "name": "TX LAMP1/LAMP3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 1.089715079811116e-11
      },
      {
        "from": 1662,
        "to": 1663,
        "pFromMw": -6.043407809794045e-14,
        "qFromMvar": -1.995313790700706e-12,
        "pToMw": 6.205680799333087e-14,
        "qToMvar": 1.881238503017243e-12,
        "pLossMw": 1.6227298953904154e-15,
        "qLossMvar": -1.140752876834628e-13,
        "name": "TX LLAN1/LLAN3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 8.872127976852496e-12
      },
      {
        "from": 1796,
        "to": 1798,
        "pFromMw": -6.111720752759794e-14,
        "qFromMvar": -1.5422101097644875e-12,
        "pToMw": 6.273085438070344e-14,
        "qToMvar": 1.4337289331347179e-12,
        "pLossMw": 1.6136468531055027e-15,
        "qLossMvar": -1.084811766297696e-13,
        "name": "TX RHOS1/RHOS3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 6.85964738065872e-12
      },
      {
        "from": 1822,
        "to": 1823,
        "pFromMw": 34.12069536823743,
        "qFromMvar": 7.716849257874273,
        "pToMw": -34.096684619200005,
        "qToMvar": -6.062820653278848,
        "pLossMw": 0.02401074903742284,
        "qLossMvar": 1.6540286045954247,
        "name": "TX SWAN1/SWAN3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 58.304078732890986
      },
      {
        "from": 1822,
        "to": 1824,
        "pFromMw": -1.6516635164506897e-14,
        "qFromMvar": -8.135715792741077e-13,
        "pToMw": 1.631272608840189e-14,
        "qToMvar": 8.035274857028234e-13,
        "pLossMw": -2.0390907610500713e-16,
        "qLossMvar": -1.0044093571284323e-14,
        "name": "TX SWAN1/SWAN3 132/33#2",
        "ratingMva": 60.0,
        "loadingPercent": 1.3562320289026704e-12
      },
      {
        "from": 1822,
        "to": 1825,
        "pFromMw": -9.394331115492041e-15,
        "qFromMvar": -6.327521014947971e-13,
        "pToMw": 9.278351719004492e-15,
        "qToMvar": 6.249403471553556e-13,
        "pLossMw": -1.1597939648754956e-16,
        "qLossMvar": -7.811754339441439e-15,
        "name": "TX SWAN1/SWAN3 132/33#3",
        "ratingMva": 60.0,
        "loadingPercent": 1.0547030590581585e-12
      },
      {
        "from": 1826,
        "to": 1828,
        "pFromMw": 27.887879977042946,
        "qFromMvar": 4.0495212932461575,
        "pToMw": -27.854399999999746,
        "qToMvar": -2.9333712477654608,
        "pLossMw": 0.03347997704319994,
        "qLossMvar": 1.1161500454806967,
        "name": "TX SWAW1/SWAW3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 62.62301365001063
      },
      {
        "from": 1827,
        "to": 1829,
        "pFromMw": -3.094260902104066e-14,
        "qFromMvar": -1.0849370432066974e-12,
        "pToMw": 2.5689160201818692e-14,
        "qToMvar": 9.822290939978555e-13,
        "pLossMw": -5.253448819221966e-15,
        "qLossMvar": -1.0270794920884183e-13,
        "name": "TX SWAW1/SWAW3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.4119515511944336e-12
      },
      {
        "from": 1834,
        "to": 1836,
        "pFromMw": 28.376938285349183,
        "qFromMvar": 2.898465124178702,
        "pToMw": -28.34999999999971,
        "qToMvar": -1.8353317592653253,
        "pLossMw": 0.02693828534947329,
        "qLossMvar": 1.0631333649133765,
        "name": "TX TIRJ1/TIRJ3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 63.38795798426774
      },
      {
        "from": 1835,
        "to": 1837,
        "pFromMw": -2.4314603129873005e-14,
        "qFromMvar": -9.040142612440849e-13,
        "pToMw": 2.401442284431904e-14,
        "qToMvar": 8.928535913521836e-13,
        "pLossMw": -3.001802855539642e-16,
        "qLossMvar": -1.1160669891901335e-14,
        "name": "TX TIRJ1/TIRJ3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.009647084622352e-12
      },
      {
        "from": 1844,
        "to": 1846,
        "pFromMw": 19.479872292917168,
        "qFromMvar": 10.107487419724444,
        "pToMw": -19.461399999999994,
        "qToMvar": -9.582767215120594,
        "pLossMw": 0.018472292917174116,
        "qLossMvar": 0.5247202046038506,
        "name": "TX TROS1/TROS3 132/33",
        "ratingMva": 37.5,
        "loadingPercent": 58.522655152843726
      },
      {
        "from": 1845,
        "to": 1847,
        "pFromMw": -5.83296886277225e-14,
        "qFromMvar": -1.2658014005152454e-12,
        "pToMw": 5.6275675715571685e-14,
        "qToMvar": 1.4286990816945099e-12,
        "pLossMw": -2.0540129121508197e-15,
        "qLossMvar": 1.6289768117926446e-13,
        "name": "TX TROS1/TROS3 132/33#2",
        "ratingMva": 37.5,
        "loadingPercent": 3.812818629797336e-12
      },
      {
        "from": 1875,
        "to": 1840,
        "pFromMw": -1.3663399046777344e-14,
        "qFromMvar": -2.718144495150632e-13,
        "pToMw": 1.458510730182876e-14,
        "qToMvar": 1.7904062655907407e-13,
        "pLossMw": 9.217082550514164e-16,
        "qLossMvar": -9.277382295598915e-14,
        "name": "TX YSTR1/TRAV31 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 1.2095895309388252e-12
      },
      {
        "from": 1876,
        "to": 1841,
        "pFromMw": -3.404723620971693e-14,
        "qFromMvar": -8.151629599044604e-13,
        "pToMw": 2.2453505457277917e-14,
        "qToMvar": 8.049455157969004e-13,
        "pLossMw": -1.1593730752439016e-14,
        "qLossMvar": -1.0217444107559997e-14,
        "name": "TX YSTR1/TRAV32 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 3.626105254731927e-12
      },
      {
        "from": 1600,
        "to": 1602,
        "pFromMw": 2.530198863921216,
        "qFromMvar": 1.2018322270844433,
        "pToMw": -2.5297999999999847,
        "qToMvar": -1.189378067991679,
        "pLossMw": 0.00039886392123111847,
        "qLossMvar": 0.012454159092764261,
        "name": "TX DOWL1/DOWL3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 12.44944898819099
      },
      {
        "from": 1601,
        "to": 1603,
        "pFromMw": -2.1166390410570297e-14,
        "qFromMvar": -1.0872196233458036e-12,
        "pToMw": 2.394167031180222e-14,
        "qToMvar": 8.949416748497414e-13,
        "pLossMw": 2.7752799012319227e-15,
        "qLossMvar": -1.9227794849606225e-13,
        "name": "TX DOWL1/DOWL3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 4.8330028504561846e-12
      },
      {
        "from": 1710,
        "to": 1712,
        "pFromMw": 36.50132335975725,
        "qFromMvar": 3.4664803924155745,
        "pToMw": -36.4699999999999,
        "qToMvar": -1.559252715539543,
        "pLossMw": 0.031323359757351454,
        "qLossMvar": 1.9072276768760315,
        "name": "TX MOUA1/MOUA3 132/33",
        "ratingMva": 60.0,
        "loadingPercent": 61.10926219405338
      },
      {
        "from": 1711,
        "to": 1713,
        "pFromMw": -1.676159317545315e-14,
        "qFromMvar": -2.7220194845948926e-13,
        "pToMw": 2.7736217950006776e-14,
        "qToMvar": 2.6908344958231067e-13,
        "pLossMw": 1.0974624774553625e-14,
        "qLossMvar": -3.1184988771785876e-15,
        "name": "TX MOUA1/MOUA3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 1.2120779158504137e-12
      },
      {
        "from": 1668,
        "to": 1672,
        "pFromMw": 12.896919967770348,
        "qFromMvar": 2.8410672727133894,
        "pToMw": -12.889124086999937,
        "qToMvar": -2.642538754562269,
        "pLossMw": 0.0077958807704110455,
        "qLossMvar": 0.19852851815112027,
        "name": "TX LLTA1/LLTA6 132/66",
        "ratingMva": 30.0,
        "loadingPercent": 44.02047603144557
      },
      {
        "from": 1669,
        "to": 1673,
        "pFromMw": -4.9158323914236855e-14,
        "qFromMvar": -5.455551190639253e-13,
        "pToMw": 4.354482682906547e-14,
        "qToMvar": 3.59598909741996e-13,
        "pLossMw": -5.613497085171383e-15,
        "qLossMvar": -1.859562093219293e-13,
        "name": "TX LLTA1/LLTA6 132/66#2",
        "ratingMva": 30.0,
        "loadingPercent": 1.8258846523958084e-12
      },
      {
        "from": 1731,
        "to": 1735,
        "pFromMw": 6.228727760820319,
        "qFromMvar": 0.04967039043908968,
        "pToMw": -6.227772655999956,
        "qToMvar": -0.002108366028844835,
        "pLossMw": 0.000955104820362429,
        "qLossMvar": 0.047562024410244846,
        "name": "TX NEWS1/NEWS3 132/33",
        "ratingMva": 45.0,
        "loadingPercent": 13.842057341216703
      },
      {
        "from": 1732,
        "to": 1736,
        "pFromMw": -1.3118787876989015e-14,
        "qFromMvar": -9.972561711369839e-13,
        "pToMw": 1.565874153242116e-14,
        "qToMvar": 1.0745339594490509e-12,
        "pLossMw": 2.539953655432145e-15,
        "qLossMvar": 7.727778831206698e-14,
        "name": "TX NEWS1/NEWS3 132/33#2",
        "ratingMva": 45.0,
        "loadingPercent": 2.388106772429082e-12
      },
      {
        "from": 1756,
        "to": 1759,
        "pFromMw": -3.7083784014089307e-14,
        "qFromMvar": -1.0884320339791255e-12,
        "pToMw": 1.9343591699364118e-14,
        "qToMvar": 8.955117273852613e-13,
        "pLossMw": -1.774019231472519e-14,
        "qLossMvar": -1.9292030659386422e-13,
        "name": "TX PANT1/PANT6 132/66",
        "ratingMva": 30.0,
        "loadingPercent": 3.6302119614099364e-12
      },
      {
        "from": 1815,
        "to": 1817,
        "pFromMw": 12.498717933217012,
        "qFromMvar": 0.5867493344203859,
        "pToMw": -12.489399999999938,
        "qToMvar": -0.37318230508511646,
        "pLossMw": 0.009317933217074525,
        "qLossMvar": 0.21356702933526944,
        "name": "TX SUDB1/SUDB3 132/33",
        "ratingMva": 22.5,
        "loadingPercent": 55.61103447756972
      },
      {
        "from": 1816,
        "to": 1818,
        "pFromMw": -3.8677985557199495e-14,
        "qFromMvar": -9.074588146430699e-13,
        "pToMw": 2.7024337171519376e-14,
        "qToMvar": 8.958949147157613e-13,
        "pLossMw": -1.165364838568012e-14,
        "qLossMvar": -1.1563899927308609e-14,
        "name": "TX SUDB1/SUDB3 132/33#2",
        "ratingMva": 22.5,
        "loadingPercent": 4.036812058035965e-12
      }
    ]
  }
}